%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%CASE2868RTE
%   AC Power flow data for French system.
%   Please see CASEFORMAT for details on the case file format.
%
%   This case accurately represents the size and complexity of French
%   very high voltage transmission network.
%   Part of this data was sampled in the offline platform of iTesla.
%   These data can be used to validate mathematical methods and tools.
%   These data should NOT be used for operation
%   nor planning of the French or European grids.
%
%   When publishing results using this data, please cite:
%     C. Josz, S. Fliscounakis, J. Maeght, and P. Panciatici,
%     "AC Power Flow Data in MATPOWER and QCQP Format: iTesla, RTE Snapshots, and PEGASE"
%     http://arxiv.org/abs/1603.01533
%
%   Contacts (primary contact for this file : Jean Maeght):
%   Cédric Josz, Stéphane Fliscounakis, Jean Maeght, Patrick Panciatici
%   firstname.lastname@rte-france.com
%   Réseau de Transport d'Electricité (French Transmission System Operator)
%   Département Expertise Système, Immeuble "Le Colbert"
%   9 rue de la Porte de Buc, 78000 Versailles Cedex, France
%   March 4th, 2016
%
%   Copyright (c) 2016 by Cédric Josz, Stéphane Fliscounakis, Jean Maeght,
%   and Patrick Panciatici
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case2868_rte
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 -18.5	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2	 1	 11.8	 0.6	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	3	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	4	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	5	 1	 0.2	 -0.2	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	6	 1	 5.6	 -19.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	7	 1	 223.6	 7.6	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	8	 1	 68.6	 7.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	10	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00334	    0.00000	 150.0	 1	    1.10667	    0.90000;
	11	 1	 49.1	 0.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2571	 1	 34.0	 14.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	12	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	13	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04534	    0.00000	 225.0	 1	    1.09067	    1.00000;
	14	 1	 0.2	 -1.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	15	 1	 10.3	 -0.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	16	 1	 189.8	 54.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	17	 1	 54.5	 13.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	18	 1	 67.6	 23.2	 0.0	 0.0	 1	    1.04481	    0.00000	 225.0	 1	    1.08962	    1.00000;
	19	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00362	    0.00000	 63.0	 1	    1.08661	    0.92063;
	20	 1	 150.5	 40.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	21	 1	 78.1	 6.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	22	 1	 15.0	 -9.4	 0.0	 0.0	 1	    1.00450	    0.00000	 63.0	 1	    1.07249	    0.93651;
	23	 1	 50.9	 6.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	24	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2573	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	25	 1	 65.1	 1.6	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	26	 1	 1.6	 -4.2	 0.0	 0.0	 1	    1.04158	    0.00000	 225.0	 1	    1.09649	    0.98667;
	27	 1	 42.8	 2.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	28	 1	 39.4	 15.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2574	 1	 42.2	 12.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	29	 1	 11.4	 0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	30	 1	 72.7	 36.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	31	 1	 2.7	 -1.4	 0.0	 0.0	 1	    1.00431	    0.00000	 63.0	 1	    1.07211	    0.93651;
	32	 1	 13.8	 -0.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	33	 1	 2.0	 -0.5	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	34	 1	 0.4	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	35	 1	 30.4	 3.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	36	 1	 1.9	 -3.1	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	37	 1	 18.9	 0.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	38	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	39	 1	 99.3	 18.8	 0.0	 0.0	 1	    1.03800	    0.00000	 225.0	 1	    1.08934	    0.98667;
	40	 1	 38.7	 0.9	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	41	 1	 89.8	 13.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	42	 1	 63.9	 9.7	 0.0	 0.0	 1	    1.00010	    0.00000	 63.0	 1	    1.06370	    0.93651;
	43	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	44	 1	 33.1	 -6.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	45	 1	 168.4	 34.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	46	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2575	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	47	 1	 29.5	 4.5	 0.0	 0.0	 1	    1.00128	    0.00000	 63.0	 1	    1.06606	    0.93651;
	48	 1	 1.6	 0.0	 0.0	 0.0	 1	    1.00193	    0.00000	 63.0	 1	    1.06735	    0.93651;
	49	 1	 14.9	 10.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2576	 1	 9.9	 7.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	50	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	51	 1	 114.9	 20.2	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	52	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2942	 1	 106.0	 29.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	53	 2	 5.7	 -6.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	54	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	55	 1	 65.6	 18.0	 0.0	 80.0	 1	    1.04730	    0.00000	 225.0	 1	    1.09459	    1.00000;
	56	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	57	 1	 146.4	 39.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	59	 1	 78.7	 21.1	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	60	 1	 125.2	 37.6	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	61	 1	 6.0	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	63	 1	 36.1	 4.7	 0.0	 7.7	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2577	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	64	 1	 53.3	 13.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	65	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	66	 1	 43.4	 -0.7	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	2578	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	67	 1	 41.3	 12.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2579	 1	 38.5	 8.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	68	 1	 19.6	 3.7	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	69	 1	 320.7	 74.9	 0.0	 0.0	 1	    1.04343	    0.00000	 225.0	 1	    1.08685	    1.00000;
	70	 1	 140.9	 -22.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	71	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00442	    0.00000	 150.0	 1	    1.10885	    0.90000;
	72	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2580	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	74	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	75	 1	 15.6	 3.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	76	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	77	 1	 6.4	 0.3	 0.0	 0.0	 1	    1.00272	    0.00000	 63.0	 1	    1.08481	    0.92063;
	78	 1	 4.8	 2.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	79	 1	 17.4	 1.7	 0.0	 15.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	80	 1	 10.0	 -0.6	 0.0	 0.0	 1	    1.00404	    0.00000	 63.0	 1	    1.08744	    0.92063;
	81	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	82	 1	 63.1	 25.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	83	 1	 44.1	 1.9	 0.0	 0.0	 1	    1.01544	    0.00000	 63.0	 1	    1.06349	    0.96740;
	84	 1	 162.3	 51.1	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	85	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	86	 1	 58.3	 14.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	87	 1	 32.5	 4.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	88	 1	 1.5	 0.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	89	 1	 55.7	 8.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2581	 1	 30.1	 12.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	90	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2582	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	91	 1	 190.1	 8.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	92	 1	 36.8	 -8.5	 0.0	 0.0	 1	    1.01187	    0.00000	 225.0	 1	    1.09041	    0.93333;
	93	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00453	    0.00000	 150.0	 1	    1.10907	    0.90000;
	94	 1	 35.7	 55.7	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2583	 1	 34.0	 3.2	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	95	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	96	 1	 15.9	 4.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	97	 1	 40.4	 6.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	98	 1	 -3.5	 -1.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	99	 1	 18.2	 5.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2584	 1	 33.2	 14.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	100	 1	 -17.2	 -4.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	101	 1	 24.4	 1.9	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	102	 1	 0.0	 0.0	 0.0	 80.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2585	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	104	 1	 74.9	 14.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2586	 1	 29.0	 6.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	105	 1	 11.4	 9.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	106	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	2587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	107	 1	 5.7	 10.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	108	 1	 54.1	 1.9	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	109	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	110	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	111	 1	 103.3	 18.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	112	 1	 -1.5	 2.2	 0.0	 0.0	 1	    1.04517	    0.00000	 225.0	 1	    1.09035	    1.00000;
	2588	 1	 16.5	 -0.1	 0.0	 0.0	 1	    1.04517	    0.00000	 225.0	 1	    1.09035	    1.00000;
	113	 1	 47.0	 9.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	114	 1	 43.8	 0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	115	 1	 16.4	 1.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	116	 1	 56.9	 18.9	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	117	 1	 3.2	 0.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	118	 1	 44.0	 10.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	119	 1	 28.5	 -5.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	120	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00257	    0.00000	 63.0	 1	    1.06863	    0.93651;
	121	 1	 8.5	 3.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2589	 1	 15.0	 6.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	122	 1	 142.7	 -26.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	123	 1	 32.4	 7.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	124	 2	 4.7	 -2.0	 0.0	 0.0	 1	    1.00133	    0.00000	 63.0	 1	    1.08203	    0.92063;
	125	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	126	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	128	 1	 26.4	 3.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	129	 2	 16.3	 7.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	130	 1	 10.9	 16.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	2955	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	132	 1	 139.1	 40.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	133	 2	 9.2	 3.6	 0.0	 0.0	 1	    1.01682	    0.00000	 63.0	 1	    1.06538	    0.96825;
	134	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	135	 2	 -14.9	 -4.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	136	 1	 31.7	 10.2	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	137	 1	 9.7	 -2.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	138	 1	 12.8	 5.8	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	140	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2590	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	141	 1	 20.8	 1.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	142	 1	 10.3	 9.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	143	 1	 28.7	 2.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	144	 1	 82.9	 11.1	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	145	 1	 72.9	 0.2	 0.0	 0.0	 1	    1.04462	    0.00000	 225.0	 1	    1.08925	    1.00000;
	146	 2	 -3.7	 -0.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	148	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2591	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2592	 1	 66.1	 19.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	150	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	151	 1	 24.0	 9.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	153	 1	 137.1	 23.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	155	 1	 55.3	 18.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	156	 1	 30.9	 4.2	 0.0	 0.0	 1	    1.00077	    0.00000	 63.0	 1	    1.06503	    0.93651;
	157	 1	 2.4	 0.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	158	 1	 27.5	 2.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	159	 1	 24.3	 1.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	160	 1	 5.6	 3.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	161	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 63.0	 1	    1.15000	    0.80000;
	162	 1	 0.5	 -40.5	 0.0	 0.0	 1	    1.04527	    0.00000	 225.0	 1	    1.09053	    1.00000;
	163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	164	 1	 109.3	 -1.7	 0.0	 0.0	 1	    1.04895	    0.00000	 225.0	 1	    1.09791	    1.00000;
	165	 1	 187.3	 17.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	166	 1	 51.6	 6.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	167	 1	 119.3	 36.7	 0.0	 0.0	 1	    1.04534	    0.00000	 225.0	 1	    1.09067	    1.00000;
	168	 1	 14.1	 -5.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	169	 1	 24.1	 -4.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	170	 1	 1.8	 0.3	 0.0	 0.0	 1	    1.00236	    0.00000	 63.0	 1	    1.06822	    0.93651;
	171	 1	 181.5	 51.4	 0.0	 0.0	 1	    1.00667	    0.00000	 225.0	 1	    1.08889	    0.92444;
	172	 2	 -0.0	 1.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	173	 1	 82.5	 15.9	 0.0	 0.0	 1	    1.04141	    0.00000	 225.0	 1	    1.09616	    0.98667;
	174	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2998	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	175	 1	 120.7	 -49.6	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	177	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01217	    0.00000	 63.0	 1	    1.06349	    0.96086;
	178	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	179	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	180	 1	 5.0	 0.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	181	 1	 -3.0	 -14.3	 0.0	 0.0	 1	    0.95270	    0.00000	 45.0	 1	    1.01652	    0.88889;
	182	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	183	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	184	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	185	 1	 22.3	 -2.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	186	 1	 -2.4	 -2.2	 0.0	 0.0	 1	    1.04931	    0.00000	 225.0	 1	    1.09862	    1.00000;
	187	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2593	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2594	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2595	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	188	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04175	    0.00000	 225.0	 1	    1.09683	    0.98667;
	2596	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04175	    0.00000	 225.0	 1	    1.09683	    0.98667;
	189	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	190	 1	 39.7	 -5.2	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	191	 1	 36.6	 -1.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	192	 1	 38.7	 6.8	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	193	 1	 51.7	 10.5	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2597	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	196	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	197	 1	 6.2	 17.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	198	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	199	 1	 250.8	 25.3	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	200	 1	 47.3	 6.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2598	 1	 44.8	 9.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	201	 1	 51.0	 0.4	 0.0	 0.0	 1	    1.04514	    0.00000	 225.0	 1	    1.09027	    1.00000;
	202	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04765	    0.00000	 225.0	 1	    1.09529	    1.00000;
	2599	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04765	    0.00000	 225.0	 1	    1.09529	    1.00000;
	203	 1	 76.8	 4.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	204	 1	 31.4	 -2.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	205	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	206	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	207	 1	 13.9	 5.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	208	 1	 6.3	 5.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	209	 1	 44.8	 -0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	210	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	211	 1	 33.9	 5.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2600	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	214	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	215	 1	 -3.6	 -5.3	 0.0	 0.0	 1	    1.00034	    0.00000	 63.0	 1	    1.06418	    0.93651;
	216	 1	 186.0	 34.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	217	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04930	    0.00000	 225.0	 1	    1.09861	    1.00000;
	218	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	219	 1	 37.1	 2.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	220	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	221	 1	 22.8	 6.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	222	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	223	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2602	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	224	 1	 70.6	 -9.6	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	225	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	226	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	227	 1	 15.7	 -0.9	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	229	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04520	    0.00000	 225.0	 1	    1.09040	    1.00000;
	230	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	231	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	232	 1	 13.4	 1.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2603	 1	 8.9	 -0.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	233	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	234	 1	 3.8	 0.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2604	 1	 53.2	 27.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	235	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	236	 2	 26.8	 0.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	237	 1	 15.0	 0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	238	 1	 48.1	 15.9	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	239	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04595	    0.00000	 225.0	 1	    1.09190	    1.00000;
	2605	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04595	    0.00000	 225.0	 1	    1.09190	    1.00000;
	2606	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04595	    0.00000	 225.0	 1	    1.09190	    1.00000;
	2607	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04595	    0.00000	 225.0	 1	    1.09190	    1.00000;
	2608	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04595	    0.00000	 225.0	 1	    1.09190	    1.00000;
	240	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.05347	    0.00000	 380.0	 1	    1.10694	    1.00000;
	241	 1	 13.8	 6.5	 0.0	 0.0	 1	    1.00186	    0.00000	 63.0	 1	    1.06721	    0.93651;
	242	 1	 43.7	 6.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	243	 1	 165.4	 29.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	244	 1	 39.8	 7.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	245	 1	 36.4	 15.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	246	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2609	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2610	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2611	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	247	 1	 42.1	 16.7	 0.0	 0.0	 1	    1.00667	    0.00000	 225.0	 1	    1.08889	    0.92444;
	248	 1	 24.3	 1.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	249	 1	 13.6	 -1.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	250	 1	 -2.7	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	251	 1	 87.5	 47.6	 0.0	 0.0	 1	    1.04342	    0.00000	 225.0	 1	    1.08684	    1.00000;
	252	 2	 -0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	253	 1	 -0.9	 0.5	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	254	 1	 -0.4	 0.5	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	255	 1	 5.8	 -0.5	 0.0	 0.0	 1	    1.00202	    0.00000	 63.0	 1	    1.06754	    0.93651;
	256	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	257	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	2612	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	258	 1	 65.9	 4.3	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	259	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2613	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2614	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	260	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2615	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	261	 1	 92.8	 34.4	 0.0	 0.0	 1	    1.04244	    0.00000	 225.0	 1	    1.08489	    1.00000;
	262	 2	 9.8	 1.5	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	263	 1	 30.9	 1.4	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2616	 1	 23.9	 3.2	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2617	 1	 23.0	 0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	264	 1	 195.0	 -58.4	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	265	 1	 14.6	 -4.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	266	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	267	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	268	 1	 21.6	 -4.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	269	 1	 34.5	 5.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	270	 1	 155.6	 18.6	 0.0	 0.0	 1	    1.02000	    0.00000	 225.0	 1	    1.08889	    0.95111;
	271	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	272	 1	 76.6	 12.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	273	 1	 89.1	 13.2	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	274	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	275	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	276	 1	 21.1	 -6.0	 0.0	 0.0	 1	    1.00601	    0.00000	 63.0	 1	    1.09138	    0.92063;
	277	 1	 20.3	 2.7	 0.0	 0.0	 1	    1.00188	    0.00000	 63.0	 1	    1.06725	    0.93651;
	279	 1	 29.3	 1.8	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	281	 1	 41.0	 2.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	282	 1	 108.4	 30.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	283	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	284	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	285	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2618	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	286	 1	 274.1	 47.6	 0.0	 80.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	287	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2619	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2620	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	288	 1	 112.4	 25.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	289	 1	 70.1	 19.9	 0.0	 0.0	 1	    1.04087	    0.00000	 225.0	 1	    1.09508	    0.98667;
	290	 1	 86.7	 14.7	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2621	 1	 26.5	 2.4	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	291	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2622	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	292	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2623	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	293	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	294	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	295	 1	 61.5	 7.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	296	 1	 13.2	 3.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	297	 1	 81.6	 9.8	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	298	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2624	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2625	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	299	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2626	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	300	 1	 9.7	 -1.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	301	 1	 44.1	 19.8	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2627	 1	 -0.2	 -0.7	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	302	 1	 -0.7	 -3.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	303	 1	 10.2	 0.7	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	304	 1	 14.3	 -2.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	305	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01639	    0.00000	 63.0	 1	    1.06453	    0.96825;
	2628	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01639	    0.00000	 63.0	 1	    1.06453	    0.96825;
	306	 1	 79.9	 15.4	 0.0	 0.0	 1	    1.04553	    0.00000	 225.0	 1	    1.09106	    1.00000;
	307	 1	 19.9	 2.8	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2629	 1	 33.7	 -2.9	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	308	 1	 1.0	 0.3	 0.0	 0.0	 1	    1.02667	    0.00000	 150.0	 1	    1.10667	    0.94667;
	309	 1	 -0.0	 -7.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	310	 2	 0.1	 -0.8	 0.0	 0.0	 1	    1.00477	    0.00000	 63.0	 1	    1.08891	    0.92063;
	311	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	312	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	313	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	314	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.94488	    0.00000	 45.0	 1	    1.00087	    0.88889;
	315	 1	 0.2	 -1.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	316	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97670	    0.00000	 63.0	 1	    1.37727	    0.57614;
	317	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	318	 1	 0.1	 1.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	319	 1	 15.2	 -1.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2630	 1	 26.1	 -0.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2631	 1	 16.6	 3.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	320	 1	 152.8	 2.6	 0.0	 0.0	 1	    1.04967	    0.00000	 225.0	 1	    1.09934	    1.00000;
	321	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	322	 1	 102.3	 16.7	 0.0	 0.0	 1	    1.00000	    0.00000	 225.0	 1	    1.08889	    0.91111;
	323	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	324	 1	 44.1	 13.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2632	 1	 35.0	 8.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	325	 1	 4.7	 1.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2633	 1	 -0.0	 1.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	326	 2	 7.1	 3.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	2634	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	327	 1	 1.9	 -1.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	328	 1	 34.5	 2.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	329	 1	 22.2	 10.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2635	 1	 16.2	 10.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	330	 1	 41.5	 -0.3	 0.0	 0.0	 1	    1.01615	    0.00000	 63.0	 1	    1.06405	    0.96825;
	331	 1	 20.0	 3.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2636	 1	 22.7	 2.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	332	 1	 3.5	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2637	 1	 18.9	 12.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	333	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2638	 1	 197.7	 48.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	334	 1	 64.2	 16.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2639	 1	 56.3	 15.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	335	 2	 -26.0	 0.9	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	336	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	337	 1	 42.8	 6.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	338	 1	 -8.9	 -19.9	 0.0	 0.0	 1	    1.05790	    0.00000	 380.0	 1	    1.11579	    1.00000;
	339	 1	 51.1	 21.8	 0.0	 0.0	 1	    1.05837	    0.00000	 380.0	 1	    1.11674	    1.00000;
	340	 1	 -16.7	 -26.0	 0.0	 0.0	 1	    1.05790	    0.00000	 380.0	 1	    1.11579	    1.00000;
	341	 1	 -35.3	 -10.2	 0.0	 0.0	 1	    1.05794	    0.00000	 380.0	 1	    1.11587	    1.00000;
	342	 1	 93.3	 25.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	343	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	344	 1	 28.5	 -2.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	345	 1	 15.7	 -2.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	346	 1	 5.7	 0.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	348	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2641	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	350	 1	 18.6	 -1.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	351	 1	 -1.5	 -1.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	352	 1	 160.1	 26.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	353	 1	 14.1	 16.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	354	 1	 28.2	 -4.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	356	 1	 0.0	 0.0	 0.0	 80.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2642	 1	 2.5	 9.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2643	 1	 4.4	 0.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2645	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	358	 1	 165.9	 70.6	 0.0	 0.0	 1	    1.00889	    0.00000	 225.0	 1	    1.08889	    0.92889;
	359	 1	 90.1	 -2.3	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	360	 1	 25.8	 3.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	361	 1	 172.0	 23.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	362	 1	 29.7	 10.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	363	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	364	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	365	 1	 308.6	 79.4	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	366	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	2646	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	367	 2	 43.4	 33.1	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	368	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	369	 1	 242.8	 92.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	370	 1	 1.9	 -0.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	371	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	372	 1	 306.7	 50.2	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	373	 1	 69.1	 41.5	 0.0	 0.0	 1	    1.04140	    0.00000	 225.0	 1	    1.09613	    0.98667;
	374	 1	 1.7	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	375	 1	 10.5	 -2.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	376	 1	 20.6	 0.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	377	 1	 -0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2647	 1	 44.0	 11.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	378	 1	 16.4	 1.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	379	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	380	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00314	    0.00000	 63.0	 1	    1.06977	    0.93651;
	381	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	382	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	383	 1	 2.5	 0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	384	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04522	    0.00000	 225.0	 1	    1.09043	    1.00000;
	2648	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04522	    0.00000	 225.0	 1	    1.09043	    1.00000;
	385	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	386	 1	 43.1	 1.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2649	 1	 107.7	 16.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	387	 1	 77.8	 14.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	388	 1	 32.2	 5.7	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2650	 1	 22.3	 3.5	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	389	 1	 72.3	 11.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	391	 1	 182.8	 65.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2651	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2652	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	393	 1	 14.7	 1.1	 0.0	 0.0	 1	    1.00203	    0.00000	 63.0	 1	    1.06755	    0.93651;
	394	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	395	 1	 260.2	 52.8	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	396	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	397	 1	 59.5	 13.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2653	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	398	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	399	 1	 9.1	 -3.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	2976	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	2654	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	402	 1	 273.1	 28.7	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	403	 1	 2.2	 -1.7	 0.0	 0.0	 1	    1.05823	    0.00000	 380.0	 1	    1.11646	    1.00000;
	404	 1	 -21.8	 6.7	 0.0	 0.0	 1	    1.05890	    0.00000	 380.0	 1	    1.11779	    1.00000;
	405	 1	 79.6	 21.6	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	406	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	408	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	409	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	410	 1	 121.1	 -28.4	 0.0	 0.0	 1	    1.04853	    0.00000	 225.0	 1	    1.09705	    1.00000;
	411	 1	 -12.6	 -2.4	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	2655	 1	 -5.8	 -2.3	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	412	 1	 34.7	 -4.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2656	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	413	 1	 2.5	 -5.4	 0.0	 0.0	 1	    1.01182	    0.00000	 225.0	 1	    1.09031	    0.93333;
	414	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	415	 1	 149.5	 16.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	416	 1	 57.0	 16.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2657	 1	 43.7	 8.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	417	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	418	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2658	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	419	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	420	 1	 3.7	 0.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	421	 1	 200.9	 65.2	 0.0	 80.0	 1	    1.04498	    0.00000	 225.0	 1	    1.08996	    1.00000;
	422	 1	 16.8	 4.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	423	 1	 76.2	 12.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	424	 1	 7.9	 -8.0	 0.0	 0.0	 1	    1.00334	    0.00000	 150.0	 1	    1.10667	    0.90000;
	425	 1	 0.5	 -0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	426	 2	 -4.0	 0.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	427	 1	 0.0	 0.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	428	 1	 135.6	 -20.4	 0.0	 0.0	 1	    1.04317	    0.00000	 225.0	 1	    1.08635	    1.00000;
	429	 1	 -5.3	 -12.9	 0.0	 0.0	 1	    1.03809	    0.00000	 225.0	 1	    1.08951	    0.98667;
	430	 1	 126.9	 17.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	431	 1	 25.6	 18.8	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	432	 1	 13.6	 7.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	433	 1	 132.9	 -6.2	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	434	 1	 48.0	 -1.6	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	435	 1	 31.1	 -0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	436	 1	 35.6	 6.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	437	 1	 102.9	 23.8	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	438	 1	 25.2	 1.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	439	 1	 86.3	 27.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	440	 1	 35.6	 15.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2660	 1	 35.5	 20.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	441	 1	 257.8	 47.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	442	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	443	 1	 -3.4	 7.4	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	444	 1	 388.0	 84.2	 0.0	 80.0	 1	    1.04310	    0.00000	 225.0	 1	    1.08619	    1.00000;
	445	 1	 -0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2661	 1	 -2.0	 0.2	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2662	 1	 -0.4	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	446	 1	 -5.5	 3.4	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	447	 1	 6.9	 -1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	448	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	449	 1	 53.5	 12.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2663	 1	 67.4	 21.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	450	 1	 149.6	 32.1	 0.0	 80.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2990	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	451	 1	 59.1	 -2.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2664	 1	 124.6	 11.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	452	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	453	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2946	 1	 -4.9	 0.3	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	454	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	455	 1	 169.1	 39.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	456	 1	 11.6	 8.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	457	 1	 138.4	 26.6	 0.0	 0.0	 1	    1.03897	    0.00000	 225.0	 1	    1.09127	    0.98667;
	458	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	460	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04643	    0.00000	 225.0	 1	    1.09286	    1.00000;
	461	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	462	 1	 18.3	 3.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	463	 1	 -1.1	 0.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	464	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	465	 1	 13.5	 0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	466	 1	 25.3	 12.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	467	 1	 81.9	 -16.5	 0.0	 0.0	 1	    1.04387	    0.00000	 225.0	 1	    1.08774	    1.00000;
	468	 1	 -0.5	 0.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	469	 1	 25.3	 -3.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2665	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	470	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2666	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2667	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	471	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	472	 1	 53.3	 -8.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	473	 1	 5.8	 0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	474	 1	 145.3	 36.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	475	 1	 15.9	 8.9	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	476	 1	 17.6	 2.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2668	 1	 49.0	 9.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	477	 1	 97.4	 7.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	478	 1	 -0.9	 0.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	480	 1	 152.3	 34.8	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	482	 1	 30.2	 -1.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	483	 1	 93.4	 19.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2669	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	484	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2670	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	485	 1	 43.1	 8.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2671	 1	 64.4	 18.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	486	 1	 28.9	 -7.9	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	487	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	488	 1	 48.1	 19.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	489	 2	 -2.4	 0.0	 0.0	 0.0	 1	    1.00336	    0.00000	 63.0	 1	    1.08609	    0.92063;
	490	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00782	    0.00000	 63.0	 1	    1.09501	    0.92063;
	491	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	492	 1	 0.1	 -0.4	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	493	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2672	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2673	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2674	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	494	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	495	 1	 12.5	 1.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	496	 1	 31.4	 -0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	497	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	499	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02872	    0.00000	 63.0	 1	    1.13680	    0.92063;
	500	 1	 0.4	 1.2	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	2675	 1	 3.1	 -0.1	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	501	 1	 1.7	 -0.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	502	 1	 19.1	 -4.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	503	 1	 23.3	 -0.7	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	504	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.94451	    0.00000	 45.0	 1	    1.00014	    0.88889;
	505	 1	 116.9	 20.9	 0.0	 80.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	506	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	507	 1	 -2.3	 -3.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	508	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	509	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	510	 1	 11.9	 -3.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	511	 1	 94.4	 30.1	 0.0	 0.0	 1	    1.04101	    0.00000	 225.0	 1	    1.09536	    0.98667;
	512	 1	 107.9	 10.7	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	513	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	514	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	515	 1	 14.9	 -1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	516	 1	 244.7	 12.2	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	517	 1	 67.4	 17.4	 0.0	 0.0	 1	    0.99919	    0.00000	 225.0	 1	    1.09172	    0.90667;
	518	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	2676	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	519	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02201	    0.00000	 63.0	 1	    1.07577	    0.96825;
	520	 1	 71.0	 15.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	521	 1	 48.6	 9.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	522	 1	 137.8	 34.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	523	 1	 9.4	 -0.1	 0.0	 0.0	 1	    1.00350	    0.00000	 63.0	 1	    1.07050	    0.93651;
	524	 1	 64.2	 -0.1	 0.0	 0.0	 1	    1.00445	    0.00000	 225.0	 1	    1.08889	    0.92000;
	526	 1	 32.5	 3.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	527	 1	 237.3	 53.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2677	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	528	 1	 6.4	 0.3	 0.0	 0.0	 1	    1.00045	    0.00000	 63.0	 1	    1.06440	    0.93651;
	529	 1	 31.1	 5.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	530	 1	 -0.3	 0.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	531	 1	 10.1	 1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	532	 1	 54.6	 8.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	533	 1	 -0.8	 0.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	534	 1	 17.0	 0.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	535	 1	 0.1	 0.4	 0.0	 0.0	 1	    1.00076	    0.00000	 63.0	 1	    1.06502	    0.93651;
	2678	 1	 -0.3	 0.5	 0.0	 0.0	 1	    1.00076	    0.00000	 63.0	 1	    1.06502	    0.93651;
	536	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	537	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	538	 1	 47.5	 6.3	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	539	 1	 129.5	 40.1	 0.0	 0.0	 1	    1.04338	    0.00000	 225.0	 1	    1.08675	    1.00000;
	540	 1	 4.7	 -3.2	 0.0	 0.0	 1	    1.02127	    0.00000	 63.0	 1	    1.07428	    0.96825;
	541	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	542	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	543	 1	 31.7	 5.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	544	 1	 51.3	 14.4	 0.0	 0.0	 1	    1.04538	    0.00000	 225.0	 1	    1.09076	    1.00000;
	545	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04323	    0.00000	 225.0	 1	    1.09980	    0.98667;
	546	 1	 66.1	 11.2	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	547	 1	 67.0	 6.0	 0.0	 0.0	 1	    1.04319	    0.00000	 225.0	 1	    1.09971	    0.98667;
	548	 1	 49.4	 4.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	549	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	550	 1	 5.6	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	551	 1	 219.6	 28.2	 0.0	 0.0	 1	    1.03859	    0.00000	 225.0	 1	    1.09052	    0.98667;
	552	 1	 28.2	 4.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2679	 1	 16.1	 3.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	554	 1	 -0.2	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	555	 1	 63.1	 18.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	556	 1	 31.2	 -3.2	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	557	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	558	 1	 76.4	 -55.3	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	559	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	560	 1	 73.0	 38.0	 0.0	 0.0	 1	    0.99778	    0.00000	 225.0	 1	    1.08889	    0.90667;
	561	 1	 83.9	 23.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	562	 1	 12.2	 0.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	563	 1	 48.2	 5.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	564	 1	 -1.5	 7.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	565	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	566	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00248	    0.00000	 45.0	 1	    1.07162	    0.93333;
	567	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02667	    0.00000	 150.0	 1	    1.10667	    0.94667;
	568	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	569	 1	 46.7	 3.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	570	 1	 9.5	 0.2	 0.0	 0.0	 1	    0.98949	    0.00000	 225.0	 1	    1.09009	    0.88889;
	571	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	573	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	574	 1	 89.2	 22.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	575	 1	 40.8	 32.0	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.04444	    0.98222;
	576	 1	 15.6	 -6.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	577	 1	 10.4	 0.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	578	 1	 27.0	 -9.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	579	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	580	 1	 129.1	 56.3	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	582	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 17.0	 1	    1.20000	    0.80000;
	2680	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 17.0	 1	    1.20000	    0.80000;
	2977	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 17.0	 1	    1.20000	    0.80000;
	2978	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 17.0	 1	    1.20000	    0.80000;
	583	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 225.0	 1	    1.15556	    0.88889;
	2681	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02222	    0.00000	 225.0	 1	    1.15556	    0.88889;
	584	 1	 93.2	 -11.7	 0.0	 0.0	 1	    1.04262	    0.00000	 225.0	 1	    1.08524	    1.00000;
	586	 1	 166.0	 38.4	 0.0	 0.0	 1	    1.04251	    0.00000	 225.0	 1	    1.08502	    1.00000;
	587	 1	 144.5	 38.2	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	588	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	589	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	590	 1	 154.6	 65.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	591	 1	 13.7	 -2.2	 0.0	 0.0	 1	    1.00673	    0.00000	 63.0	 1	    1.07696	    0.93651;
	592	 1	 35.5	 3.9	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	593	 1	 24.4	 6.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	594	 1	 22.9	 1.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	595	 1	 5.3	 7.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	596	 1	 242.8	 23.2	 0.0	 0.0	 1	    1.04598	    0.00000	 225.0	 1	    1.09196	    1.00000;
	597	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2682	 1	 25.9	 3.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	598	 1	 31.7	 11.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	599	 1	 17.8	 2.6	 0.0	 0.0	 1	    1.00279	    0.00000	 63.0	 1	    1.06907	    0.93651;
	600	 1	 51.7	 7.6	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	601	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	2683	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	602	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	2684	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	603	 1	 76.3	 11.2	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	604	 2	 39.1	 0.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	605	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	606	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	607	 1	 25.9	 7.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	608	 1	 144.0	 42.4	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	609	 1	 25.0	 21.4	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.04444	    0.98222;
	610	 1	 34.5	 2.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	612	 1	 106.8	 -54.3	 0.0	 0.0	 1	    1.04277	    0.00000	 225.0	 1	    1.08554	    1.00000;
	613	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	614	 1	 250.7	 18.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2685	 1	 51.9	 22.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	615	 1	 3.7	 7.9	 0.0	 0.0	 1	    1.04568	    0.00000	 225.0	 1	    1.09137	    1.00000;
	616	 1	 20.2	 3.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	617	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	618	 1	 51.3	 6.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	619	 1	 41.8	 -1.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	620	 1	 6.1	 -4.8	 0.0	 0.0	 1	    1.01549	    0.00000	 63.0	 1	    1.06349	    0.96749;
	621	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	622	 1	 10.4	 1.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2686	 1	 3.9	 -4.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	623	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	624	 1	 -0.6	 -0.2	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	625	 1	 34.3	 6.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2687	 1	 51.8	 13.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	626	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	627	 1	 72.5	 17.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	628	 1	 34.3	 -3.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	629	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	630	 1	 18.9	 -2.4	 0.0	 0.0	 1	    1.01353	    0.00000	 63.0	 1	    1.06349	    0.96357;
	631	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	632	 1	 5.3	 -4.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	633	 1	 -0.1	 -0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	634	 1	 19.6	 2.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	635	 1	 -2.7	 0.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	636	 1	 14.6	 -4.4	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	637	 1	 99.8	 15.3	 0.0	 0.0	 1	    1.03860	    0.00000	 225.0	 1	    1.09054	    0.98667;
	638	 1	 150.8	 28.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	639	 1	 71.8	 2.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	640	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	641	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	642	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02121	    0.00000	 63.0	 1	    1.07417	    0.96825;
	643	 1	 0.0	 0.0	 0.0	 30.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	644	 1	 65.7	 3.5	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	645	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05540	    0.00000	 380.0	 1	    1.11080	    1.00000;
	2688	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05540	    0.00000	 380.0	 1	    1.11080	    1.00000;
	646	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04258	    0.00000	 225.0	 1	    1.09849	    0.98667;
	2689	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04258	    0.00000	 225.0	 1	    1.09849	    0.98667;
	647	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	648	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	649	 1	 77.3	 28.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	650	 1	 53.6	 12.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2690	 1	 48.5	 15.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2691	 1	 62.1	 -7.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2692	 1	 60.1	 -0.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	651	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	652	 1	 136.1	 39.7	 0.0	 0.0	 1	    1.01556	    0.00000	 225.0	 1	    1.08889	    0.94222;
	653	 1	 63.8	 15.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2693	 1	 56.5	 11.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	654	 1	 106.8	 -16.9	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	655	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	656	 1	 15.6	 1.2	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	657	 1	 136.2	 13.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	658	 1	 11.9	 -1.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	659	 1	 0.3	 2.8	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2694	 1	 0.3	 2.8	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	660	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2695	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	661	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	662	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2696	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2697	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	663	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2698	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2699	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	664	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2700	 1	 18.4	 -1.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	665	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	666	 1	 22.1	 19.8	 0.0	 15.4	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	667	 1	 31.0	 8.6	 0.0	 0.0	 1	    1.00405	    0.00000	 63.0	 1	    1.08746	    0.92063;
	668	 1	 1.9	 1.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	669	 1	 4.6	 -0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	670	 1	 16.1	 7.6	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2701	 1	 16.5	 0.6	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2702	 1	 0.2	 -4.9	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2703	 1	 0.2	 -2.9	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	671	 1	 16.5	 13.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	672	 1	 -2.4	 2.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	673	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	674	 1	 313.1	 32.8	 0.0	 0.0	 1	    1.04400	    0.00000	 225.0	 1	    1.08801	    1.00000;
	675	 1	 209.1	 31.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	676	 1	 118.1	 35.5	 0.0	 0.0	 1	    1.01148	    0.00000	 225.0	 1	    1.08963	    0.93333;
	677	 1	 248.2	 52.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	678	 1	 77.6	 15.9	 0.0	 10.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	679	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	680	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	681	 1	 40.6	 5.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2704	 1	 45.1	 9.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	682	 1	 40.3	 13.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	683	 1	 68.7	 13.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	684	 1	 135.2	 -0.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	685	 1	 0.0	 0.0	 0.0	 20.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	686	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	687	 1	 44.6	 18.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	688	 1	 36.7	 -1.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	689	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	690	 1	 48.5	 3.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	691	 1	 70.1	 5.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	692	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	693	 1	 39.1	 21.2	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	694	 1	 50.5	 27.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2705	 1	 -9.7	 -5.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	695	 1	 84.7	 37.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	696	 1	 -1.1	 0.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	697	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01712	    0.00000	 63.0	 1	    1.06599	    0.96825;
	698	 1	 19.7	 5.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2706	 1	 27.7	 5.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	699	 1	 45.3	 8.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	700	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	701	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	702	 1	 7.2	 0.5	 0.0	 0.0	 1	    1.01089	    0.00000	 63.0	 1	    1.06349	    0.95830;
	703	 1	 41.8	 5.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	704	 1	 37.8	 3.8	 0.0	 0.0	 1	    1.00023	    0.00000	 63.0	 1	    1.06395	    0.93651;
	705	 1	 48.1	 -50.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	706	 1	 -0.0	 0.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	707	 1	 29.7	 16.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2707	 1	 20.3	 3.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	708	 1	 105.6	 26.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	709	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2708	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2709	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2710	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	710	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2712	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2713	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	712	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	713	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	714	 1	 11.1	 -4.1	 0.0	 0.0	 1	    1.00162	    0.00000	 63.0	 1	    1.08260	    0.92063;
	715	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	716	 1	 31.9	 7.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	717	 1	 87.4	 18.8	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	718	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	2714	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	719	 1	 -1.7	 -12.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	720	 1	 67.0	 4.1	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	721	 1	 56.3	 7.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	722	 1	 34.4	 7.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	723	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	724	 1	 54.9	 16.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	725	 1	 4.2	 10.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	726	 1	 56.7	 -6.5	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	728	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	729	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	730	 1	 120.8	 -13.6	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	731	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2715	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2716	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	732	 1	 22.9	 1.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	733	 1	 62.8	 57.7	 0.0	 0.0	 1	    1.01556	    0.00000	 225.0	 1	    1.08889	    0.94222;
	734	 1	 293.7	 64.1	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	735	 1	 42.3	 4.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	736	 1	 32.0	 -4.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	738	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2717	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	739	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	741	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2718	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2719	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2720	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2721	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	742	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2722	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2723	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2724	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2725	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2726	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	743	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	744	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	745	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2727	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	746	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	747	 1	 151.9	 29.3	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	748	 1	 281.2	 54.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	749	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	750	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	751	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	752	 1	 22.4	 7.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2728	 1	 45.7	 10.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	753	 1	 33.8	 6.1	 0.0	 0.0	 1	    1.00782	    0.00000	 63.0	 1	    1.09501	    0.92063;
	754	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	755	 1	 20.0	 25.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	756	 1	 9.2	 35.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2729	 1	 -9.7	 -36.1	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	757	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04614	    0.00000	 225.0	 1	    1.09227	    1.00000;
	758	 1	 12.1	 -13.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	759	 1	 31.5	 5.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	760	 1	 39.9	 1.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	761	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	762	 1	 37.2	 8.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	763	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04478	    0.00000	 225.0	 1	    1.08955	    1.00000;
	764	 1	 0.1	 2.0	 0.0	 0.0	 1	    1.00667	    0.00000	 63.0	 1	    1.09271	    0.92063;
	765	 1	 36.1	 3.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	766	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01646	    0.00000	 150.0	 1	    1.13291	    0.90000;
	767	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	768	 1	 187.7	 37.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	769	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	770	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	771	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	772	 1	 15.0	 1.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2730	 1	 14.1	 1.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2731	 1	 15.0	 2.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	773	 1	 16.6	 0.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	774	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2732	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2733	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2734	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2735	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2736	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	775	 1	 -22.1	 -19.2	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	776	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00313	    0.00000	 63.0	 1	    1.06976	    0.93651;
	777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2737	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	778	 1	 90.0	 8.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	779	 1	 83.3	 -6.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2738	 1	 65.4	 -0.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	782	 1	 17.6	 1.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	785	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	787	 1	 42.0	 8.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	788	 1	 79.0	 22.2	 0.0	 0.0	 1	    1.00000	    0.00000	 225.0	 1	    1.08889	    0.91111;
	2739	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 225.0	 1	    1.08889	    0.91111;
	789	 1	 111.3	 14.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	790	 1	 174.1	 35.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	791	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	792	 1	 146.8	 0.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	793	 1	 2.1	 0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	794	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	795	 1	 1.7	 -1.0	 0.0	 0.0	 1	    1.01493	    0.00000	 63.0	 1	    1.06349	    0.96637;
	796	 1	 153.5	 0.9	 0.0	 0.0	 1	    1.04573	    0.00000	 225.0	 1	    1.09146	    1.00000;
	797	 1	 51.3	 5.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2740	 1	 50.6	 3.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2741	 1	 53.2	 5.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	798	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02667	    0.00000	 150.0	 1	    1.10667	    0.94667;
	799	 1	 107.8	 29.2	 0.0	 0.0	 1	    1.02222	    0.00000	 225.0	 1	    1.08889	    0.95556;
	800	 1	 25.3	 10.5	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	801	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	802	 1	 404.6	 121.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2742	 1	 22.8	 9.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	803	 1	 47.8	 -44.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	804	 1	 -2.4	 3.5	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2743	 1	 12.9	 9.1	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	805	 1	 47.1	 5.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	806	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	807	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	808	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	809	 1	 11.2	 3.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	810	 1	 77.2	 11.8	 0.0	 0.0	 1	    1.04496	    0.00000	 225.0	 1	    1.08992	    1.00000;
	811	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	812	 1	 160.9	 15.7	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	813	 1	 7.7	 -0.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2744	 1	 8.6	 -0.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2745	 1	 10.2	 -0.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	814	 1	 63.0	 35.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2746	 1	 62.2	 54.2	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	815	 1	 90.6	 24.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	816	 1	 31.2	 7.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2747	 1	 57.9	 12.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	818	 1	 51.4	 0.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	819	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	820	 1	 15.7	 -1.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	821	 1	 3.4	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 45.0	 1	    1.06667	    0.93333;
	822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2964	 1	 10.4	 1.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	823	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	824	 1	 22.5	 -2.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2748	 1	 -2.7	 2.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	825	 1	 9.0	 4.6	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	826	 1	 2.9	 2.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	827	 1	 120.4	 11.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	828	 1	 72.0	 11.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2749	 1	 87.3	 33.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	829	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	830	 1	 81.6	 13.5	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	831	 1	 32.6	 19.4	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	832	 1	 48.9	 16.5	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	833	 1	 107.3	 12.9	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	834	 1	 -1.2	 5.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	835	 1	 0.0	 -0.7	 0.0	 0.0	 1	    0.90000	    0.00000	 150.0	 1	    1.00000	    0.80000;
	836	 1	 49.4	 -15.0	 0.0	 0.0	 1	    1.04678	    0.00000	 225.0	 1	    1.09355	    1.00000;
	837	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	838	 2	 -1.6	 -9.2	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	839	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04817	    0.00000	 225.0	 1	    1.09634	    1.00000;
	840	 1	 33.8	 14.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	841	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	842	 1	 97.5	 10.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	843	 1	 67.1	 11.0	 0.0	 0.0	 1	    1.04510	    0.00000	 225.0	 1	    1.09020	    1.00000;
	2750	 1	 59.8	 14.9	 0.0	 0.0	 1	    1.04510	    0.00000	 225.0	 1	    1.09020	    1.00000;
	844	 1	 10.0	 7.5	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	845	 1	 150.0	 13.8	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	846	 1	 -0.0	 -0.0	 0.0	 0.0	 1	    1.04016	    0.00000	 225.0	 1	    1.09366	    0.98667;
	847	 1	 55.3	 9.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	848	 1	 198.7	 34.7	 0.0	 0.0	 1	    1.00667	    0.00000	 225.0	 1	    1.08889	    0.92444;
	849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	850	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.04444	    0.98222;
	2751	 1	 -30.2	 -13.4	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.04444	    0.98222;
	851	 1	 40.1	 15.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	852	 1	 6.6	 3.5	 0.0	 0.0	 1	    1.01163	    0.00000	 63.0	 1	    1.06349	    0.95976;
	853	 1	 0.0	 0.0	 0.0	 15.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	854	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	855	 1	 44.2	 12.9	 0.0	 0.0	 1	    1.00276	    0.00000	 63.0	 1	    1.06902	    0.93651;
	856	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	857	 1	 85.0	 20.0	 0.0	 0.0	 1	    1.01162	    0.00000	 225.0	 1	    1.08990	    0.93333;
	858	 1	 15.9	 -1.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	859	 1	 79.8	 17.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	860	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01409	    0.00000	 63.0	 1	    1.06349	    0.96470;
	861	 1	 21.3	 0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	862	 1	 23.5	 4.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	863	 1	 60.5	 5.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	864	 1	 186.8	 -8.7	 0.0	 0.0	 1	    1.04458	    0.00000	 225.0	 1	    1.08916	    1.00000;
	865	 1	 64.2	 18.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	866	 1	 27.7	 -0.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	867	 1	 8.5	 3.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	868	 1	 51.8	 8.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	869	 1	 46.4	 13.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2752	 1	 39.7	 12.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	870	 1	 62.9	 12.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	871	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	872	 1	 6.6	 4.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2753	 1	 6.7	 -4.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	873	 1	 15.8	 5.0	 0.0	 0.0	 1	    1.01948	    0.00000	 63.0	 1	    1.07070	    0.96825;
	2754	 1	 22.5	 7.8	 0.0	 0.0	 1	    1.01948	    0.00000	 63.0	 1	    1.07070	    0.96825;
	874	 1	 -1.7	 3.9	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	875	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	876	 2	 5.8	 1.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	877	 2	 2.5	 -0.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	878	 1	 12.0	 3.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2755	 1	 14.0	 -1.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	879	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	880	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	881	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	2756	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	882	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00344	    0.00000	 150.0	 1	    1.10687	    0.90000;
	883	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2757	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2758	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2759	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2760	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2761	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	884	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2762	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2763	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2764	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2765	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2766	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	885	 1	 80.8	 12.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	886	 1	 4.7	 0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	887	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	888	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	889	 1	 8.5	 5.2	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2767	 1	 10.4	 5.8	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	890	 1	 16.3	 3.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	891	 1	 26.2	 4.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	892	 1	 -0.8	 -3.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2768	 1	 3.3	 2.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	893	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	894	 1	 82.5	 6.4	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2769	 1	 90.7	 19.3	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	895	 1	 42.9	 7.4	 0.0	 0.0	 1	    1.03958	    0.00000	 225.0	 1	    1.09250	    0.98667;
	896	 1	 302.7	 77.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	897	 1	 107.9	 24.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2770	 1	 44.1	 11.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	898	 1	 10.2	 -4.1	 0.0	 0.0	 1	    1.00132	    0.00000	 63.0	 1	    1.06614	    0.93651;
	899	 1	 4.1	 -8.5	 0.0	 0.0	 1	    1.00071	    0.00000	 63.0	 1	    1.06491	    0.93651;
	900	 1	 -1.9	 -33.6	 0.0	 0.0	 1	    1.00601	    0.00000	 150.0	 1	    1.11202	    0.90000;
	901	 1	 -25.2	 40.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	902	 1	 60.2	 13.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	904	 1	 316.7	 63.2	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	905	 1	 0.0	 -0.1	 0.0	 0.0	 1	    0.97515	    0.00000	 63.0	 1	    1.38737	    0.56294;
	906	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04623	    0.00000	 225.0	 1	    1.09246	    1.00000;
	909	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2771	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	910	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	911	 1	 36.0	 30.1	 0.0	 0.0	 1	    1.04515	    0.00000	 225.0	 1	    1.09030	    1.00000;
	912	 1	 246.3	 -25.3	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	913	 1	 26.7	 -0.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	914	 1	 45.8	 0.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	915	 1	 10.5	 0.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2772	 1	 9.3	 1.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	916	 1	 -5.3	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	917	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	918	 1	 22.1	 -0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	919	 1	 247.9	 -15.6	 0.0	 80.0	 1	    1.04556	    0.00000	 225.0	 1	    1.09111	    1.00000;
	920	 1	 25.1	 -4.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	921	 1	 15.4	 -3.7	 0.0	 60.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	922	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	923	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	924	 1	 -3.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	925	 1	 0.2	 0.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	926	 1	 149.6	 -4.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	927	 1	 89.2	 55.1	 0.0	 0.0	 1	    1.04731	    0.00000	 225.0	 1	    1.09463	    1.00000;
	928	 1	 148.8	 28.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	929	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	930	 1	 18.7	 10.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2773	 1	 17.0	 6.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	931	 1	 -0.0	 -0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	932	 1	 60.6	 2.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2774	 1	 0.2	 1.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2775	 1	 17.7	 5.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	933	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00672	    0.00000	 63.0	 1	    1.09281	    0.92063;
	934	 1	 40.6	 2.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	935	 1	 76.0	 12.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	936	 1	 20.5	 11.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	937	 1	 45.2	 5.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00622	    0.00000	 63.0	 1	    1.07594	    0.93651;
	939	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	940	 1	 11.7	 -3.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	941	 1	 -0.2	 -0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	942	 1	 20.7	 3.1	 0.0	 0.0	 1	    1.01609	    0.00000	 63.0	 1	    1.06392	    0.96825;
	943	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	944	 1	 29.5	 1.6	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	945	 1	 3.3	 0.0	 0.0	 0.0	 1	    1.00160	    0.00000	 63.0	 1	    1.06670	    0.93651;
	946	 2	 4.2	 8.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	947	 1	 155.3	 15.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	948	 1	 15.8	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	949	 1	 216.8	 57.0	 0.0	 0.0	 1	    1.03829	    0.00000	 225.0	 1	    1.08992	    0.98667;
	950	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	951	 1	 184.1	 7.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	952	 1	 65.8	 16.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	953	 1	 -1.5	 -9.3	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	954	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00334	    0.00000	 150.0	 1	    1.10667	    0.90000;
	955	 1	 26.3	 18.8	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	956	 1	 157.6	 28.6	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	957	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	958	 1	 34.8	 3.5	 0.0	 0.0	 1	    0.97500	    0.00000	 63.0	 1	    1.15000	    0.80000;
	959	 1	 208.3	 -43.9	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	960	 1	 8.6	 1.7	 0.0	 0.0	 1	    1.00140	    0.00000	 63.0	 1	    1.06629	    0.93651;
	961	 1	 133.8	 23.4	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	2776	 1	 133.3	 17.7	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	962	 1	 21.1	 -0.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	963	 2	 15.7	 0.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	964	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	965	 1	 64.8	 11.6	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	966	 1	 151.1	 48.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	967	 1	 -9.4	 -15.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	968	 2	 -5.1	 -3.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	969	 1	 -1.2	 -1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	970	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00421	    0.00000	 150.0	 1	    1.10841	    0.90000;
	971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	972	 1	 51.3	 5.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	973	 1	 11.0	 -0.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	974	 1	 23.7	 6.0	 0.0	 0.0	 1	    1.01474	    0.00000	 63.0	 1	    1.06349	    0.96600;
	975	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	976	 2	 -0.8	 9.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	977	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	978	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2777	 2	 2.8	 0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	979	 1	 -1.7	 -0.6	 0.0	 0.0	 1	    1.02100	    0.00000	 150.0	 1	    1.14200	    0.90000;
	980	 1	 41.5	 4.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	981	 1	 159.2	 40.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	982	 1	 15.0	 6.7	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	984	 1	 0.2	 1.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	985	 1	 99.8	 30.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	986	 1	 75.5	 -3.4	 0.0	 0.0	 1	    1.03824	    0.00000	 225.0	 1	    1.08981	    0.98667;
	987	 1	 114.7	 28.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	988	 1	 5.5	 3.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2778	 1	 5.7	 3.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	989	 1	 0.2	 -0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	990	 1	 38.2	 -4.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	991	 1	 88.0	 50.2	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	992	 1	 19.8	 1.8	 0.0	 0.0	 1	    1.00449	    0.00000	 63.0	 1	    1.07247	    0.93651;
	2779	 1	 93.2	 25.0	 0.0	 0.0	 1	    1.00449	    0.00000	 63.0	 1	    1.07247	    0.93651;
	993	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	994	 1	 7.2	 -1.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	995	 1	 27.3	 1.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	996	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03592	    0.00000	 225.0	 1	    1.09407	    0.97778;
	998	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03838	    0.00000	 225.0	 1	    1.09009	    0.98667;
	999	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1000	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1001	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1002	 1	 140.3	 -0.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1003	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1004	 1	 -0.3	 3.8	 0.0	 0.0	 1	    1.00063	    0.00000	 63.0	 1	    1.06475	    0.93651;
	1005	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1006	 1	 16.8	 4.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04605	    0.00000	 225.0	 1	    1.09211	    1.00000;
	1008	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00264	    0.00000	 63.0	 1	    1.06877	    0.93651;
	1009	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01270	    0.00000	 225.0	 1	    1.09206	    0.93333;
	1010	 1	 44.0	 6.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1011	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1013	 1	 0.0	 0.0	 0.0	 -64.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1014	 1	 69.3	 0.7	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1015	 1	 290.7	 36.4	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1016	 1	 36.9	 4.2	 0.0	 0.0	 1	    1.00018	    0.00000	 63.0	 1	    1.06386	    0.93651;
	1017	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1018	 1	 33.4	 -3.2	 0.0	 0.0	 1	    1.03856	    0.00000	 225.0	 1	    1.09046	    0.98667;
	1019	 1	 161.5	 8.8	 0.0	 0.0	 1	    1.04829	    0.00000	 225.0	 1	    1.09659	    1.00000;
	1020	 1	 162.0	 51.1	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1022	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1023	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	2780	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1024	 1	 158.8	 -26.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1025	 1	 2.8	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1026	 1	 102.1	 11.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2781	 1	 115.4	 16.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1027	 1	 0.7	 0.8	 0.0	 80.0	 1	    1.02222	    0.00000	 225.0	 1	    1.08889	    0.95556;
	1028	 1	 128.8	 27.9	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1029	 1	 15.8	 8.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1030	 1	 3.9	 -0.7	 0.0	 0.0	 1	    1.00000	    0.00000	 45.0	 1	    1.06667	    0.93333;
	2782	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 45.0	 1	    1.06667	    0.93333;
	1031	 1	 82.2	 23.6	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1032	 1	 122.3	 -23.5	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1033	 1	 24.5	 5.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1034	 1	 152.5	 78.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1035	 1	 8.3	 -0.5	 0.0	 0.0	 1	    1.00655	    0.00000	 63.0	 1	    1.09247	    0.92063;
	1036	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03963	    0.00000	 225.0	 1	    1.09260	    0.98667;
	2783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03963	    0.00000	 225.0	 1	    1.09260	    0.98667;
	1037	 1	 30.9	 2.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1038	 1	 85.9	 15.5	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1039	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00276	    0.00000	 63.0	 1	    1.06902	    0.93651;
	1040	 1	 21.3	 4.2	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1041	 1	 5.3	 -2.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1043	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99058	    0.00000	 225.0	 1	    1.09227	    0.88889;
	1044	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1045	 1	 24.2	 6.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1046	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1047	 1	 19.4	 -1.8	 0.0	 0.0	 1	    1.00054	    0.00000	 63.0	 1	    1.06457	    0.93651;
	1048	 1	 48.0	 5.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1049	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1050	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1051	 1	 44.1	 8.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2784	 1	 42.8	 16.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1052	 1	 -15.5	 -11.7	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1053	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04585	    0.00000	 225.0	 1	    1.09171	    1.00000;
	1054	 1	 0.8	 0.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2949	 1	 1.2	 0.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1055	 1	 118.3	 63.2	 0.0	 80.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1056	 1	 22.1	 2.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1057	 1	 3.1	 2.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1058	 1	 12.8	 10.8	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1059	 1	 23.2	 -3.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1060	 1	 39.0	 3.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1061	 1	 23.5	 2.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1062	 1	 0.1	 -0.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1063	 1	 18.1	 -1.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1064	 1	 62.7	 9.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1066	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1067	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1068	 1	 42.7	 15.4	 0.0	 0.0	 1	    1.00186	    0.00000	 63.0	 1	    1.06721	    0.93651;
	1069	 2	 1.0	 4.1	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1070	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00468	    0.00000	 150.0	 1	    1.10936	    0.90000;
	1071	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04802	    0.00000	 225.0	 1	    1.09604	    1.00000;
	1072	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00445	    0.00000	 150.0	 1	    1.10890	    0.90000;
	1073	 1	 38.1	 -3.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1075	 1	 57.1	 11.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1076	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2785	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1077	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1078	 1	 1.0	 1.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1079	 1	 35.9	 -0.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1080	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1081	 1	 36.8	 -3.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1082	 1	 43.6	 -10.9	 0.0	 0.0	 1	    1.02994	    0.00000	 63.0	 1	    1.13924	    0.92063;
	1083	 1	 68.1	 11.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2787	 1	 67.8	 5.4	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1084	 1	 61.9	 14.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1085	 1	 10.1	 4.5	 0.0	 0.0	 1	    1.00236	    0.00000	 63.0	 1	    1.06822	    0.93651;
	2788	 1	 20.8	 -2.3	 0.0	 0.0	 1	    1.00236	    0.00000	 63.0	 1	    1.06822	    0.93651;
	1086	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1087	 1	 9.0	 2.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1088	 1	 12.5	 6.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2789	 1	 13.0	 5.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1089	 1	 8.3	 11.6	 0.0	 0.0	 1	    1.04602	    0.00000	 225.0	 1	    1.09203	    1.00000;
	1090	 1	 116.8	 9.8	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1091	 1	 85.5	 28.2	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2790	 1	 85.1	 35.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1092	 1	 16.2	 -5.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1093	 1	 0.9	 -0.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1094	 1	 7.3	 2.0	 0.0	 0.0	 1	    1.00482	    0.00000	 150.0	 1	    1.10964	    0.90000;
	1095	 1	 24.0	 6.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2791	 1	 11.1	 -2.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1097	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2792	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2793	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1098	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2794	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1099	 1	 142.4	 8.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1100	 1	 29.5	 0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1101	 1	 123.9	 32.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1102	 1	 -2.4	 8.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1104	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1105	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2795	 1	 7.9	 2.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1106	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2796	 1	 62.3	 21.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1107	 1	 47.7	 27.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1108	 1	 37.6	 -6.9	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1109	 1	 394.0	 28.2	 0.0	 0.0	 1	    1.04827	    0.00000	 225.0	 1	    1.09655	    1.00000;
	1110	 1	 43.3	 1.3	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1111	 1	 140.6	 16.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1112	 1	 101.4	 16.9	 0.0	 0.0	 1	    1.03861	    0.00000	 225.0	 1	    1.09056	    0.98667;
	1113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1114	 1	 55.2	 6.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1115	 1	 127.2	 25.4	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1116	 1	 20.6	 4.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1119	 1	 46.4	 8.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2797	 1	 45.0	 8.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1121	 1	 23.0	 1.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1122	 1	 23.2	 -3.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1123	 1	 5.6	 8.8	 0.0	 0.0	 1	    1.04769	    0.00000	 225.0	 1	    1.09538	    1.00000;
	1124	 1	 17.8	 -11.7	 0.0	 0.0	 1	    1.00039	    0.00000	 63.0	 1	    1.06428	    0.93651;
	1125	 1	 46.6	 1.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1126	 1	 10.0	 4.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1127	 1	 62.9	 9.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1128	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2798	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05415	    0.00000	 380.0	 1	    1.10830	    1.00000;
	1130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05420	    0.00000	 380.0	 1	    1.10840	    1.00000;
	2799	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05420	    0.00000	 380.0	 1	    1.10840	    1.00000;
	1131	 1	 152.8	 -7.3	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1132	 1	 43.7	 2.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2800	 1	 54.1	 1.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1133	 1	 9.0	 0.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1134	 1	 81.6	 14.8	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1135	 1	 0.4	 1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1137	 1	 1.7	 -0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1138	 1	 98.0	 22.4	 0.0	 0.0	 1	    1.04089	    0.00000	 225.0	 1	    1.09512	    0.98667;
	1139	 1	 -0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1140	 1	 80.5	 14.5	 0.0	 30.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1142	 1	 3.3	 5.0	 0.0	 0.0	 1	    1.00102	    0.00000	 63.0	 1	    1.06554	    0.93651;
	1143	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1144	 1	 0.7	 -1.4	 0.0	 0.0	 1	    0.94550	    0.00000	 45.0	 1	    1.00212	    0.88889;
	1145	 1	 64.5	 4.2	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1146	 1	 75.6	 21.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1148	 2	 4.4	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2801	 1	 8.3	 0.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1149	 1	 69.5	 4.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1150	 1	 -0.7	 -0.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1151	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2802	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2803	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2804	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2805	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1153	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00165	    0.00000	 63.0	 1	    1.06680	    0.93651;
	1154	 1	 1.9	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1155	 1	 80.3	 17.7	 0.0	 19.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1156	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	1157	 1	 20.0	 -0.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1158	 1	 150.5	 19.3	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1159	 1	 41.0	 -3.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2806	 1	 61.9	 13.4	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1160	 1	 25.8	 11.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02129	    0.00000	 63.0	 1	    1.07432	    0.96825;
	1162	 1	 4.8	 0.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1163	 1	 145.6	 54.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1164	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	2982	 1	 22.1	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1165	 1	 0.6	 -0.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1166	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1167	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04412	    0.00000	 380.0	 1	    1.10263	    0.98561;
	1168	 1	 -2.2	 -33.9	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2807	 1	 1.7	 1.5	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1169	 1	 32.5	 3.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1170	 1	 31.1	 3.6	 0.0	 0.0	 1	    1.00308	    0.00000	 63.0	 1	    1.06965	    0.93651;
	1171	 1	 134.0	 30.5	 0.0	 -80.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1172	 1	 133.1	 -24.3	 0.0	 0.0	 1	    1.05204	    0.00000	 225.0	 1	    1.10407	    1.00000;
	1173	 1	 41.5	 6.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2808	 1	 49.1	 13.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1174	 1	 0.8	 -1.7	 0.0	 0.0	 1	    1.00086	    0.00000	 63.0	 1	    1.06522	    0.93651;
	1175	 1	 147.4	 36.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1176	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	1178	 1	 0.0	 0.0	 0.0	 78.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1179	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1180	 1	 9.7	 1.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1181	 1	 8.7	 0.7	 0.0	 0.0	 1	    1.00270	    0.00000	 63.0	 1	    1.06889	    0.93651;
	1182	 1	 4.4	 3.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2809	 1	 4.1	 2.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1183	 1	 34.4	 34.4	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1184	 1	 37.1	 3.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1185	 1	 108.7	 19.7	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2810	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1186	 1	 97.2	 28.7	 0.0	 0.0	 1	    0.99556	    0.00000	 225.0	 1	    1.08889	    0.90222;
	1187	 1	 27.3	 16.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2811	 1	 -0.3	 7.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1188	 2	 12.3	 0.0	 0.0	 0.0	 1	    1.00463	    0.00000	 150.0	 1	    1.10927	    0.90000;
	1189	 1	 109.1	 29.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1190	 1	 160.3	 53.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1191	 1	 16.6	 3.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1192	 1	 3.2	 -0.2	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1193	 1	 -67.4	 -40.4	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1194	 1	 38.1	 7.0	 0.0	 0.0	 1	    1.04512	    0.00000	 225.0	 1	    1.09024	    1.00000;
	2812	 1	 47.8	 10.8	 0.0	 0.0	 1	    1.04512	    0.00000	 225.0	 1	    1.09024	    1.00000;
	2813	 1	 40.7	 7.6	 0.0	 0.0	 1	    1.04512	    0.00000	 225.0	 1	    1.09024	    1.00000;
	1195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1196	 1	 -11.0	 14.1	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1197	 1	 28.8	 41.3	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.04444	    0.98222;
	1198	 1	 26.1	 0.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1199	 1	 8.3	 -3.7	 0.0	 0.0	 1	    1.00361	    0.00000	 63.0	 1	    1.07072	    0.93651;
	1200	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1201	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1202	 1	 199.2	 12.7	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1203	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1204	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00031	    0.00000	 150.0	 1	    1.10062	    0.90000;
	1205	 1	 15.4	 4.6	 0.0	 0.0	 1	    1.04510	    0.00000	 225.0	 1	    1.09020	    1.00000;
	1206	 1	 139.3	 24.5	 0.0	 0.0	 1	    1.00222	    0.00000	 225.0	 1	    1.08889	    0.91556;
	1207	 1	 62.8	 11.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1208	 1	 124.7	 17.6	 0.0	 0.0	 1	    1.04582	    0.00000	 225.0	 1	    1.09164	    1.00000;
	1209	 1	 18.2	 13.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1210	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1211	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2814	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1212	 1	 3.0	 0.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1213	 1	 49.8	 10.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1214	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04159	    0.00000	 225.0	 1	    1.09652	    0.98667;
	1215	 1	 0.2	 1.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1216	 1	 94.5	 24.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1217	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02261	    0.00000	 63.0	 1	    1.07697	    0.96825;
	1218	 1	 14.7	 3.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1219	 1	 267.4	 72.3	 0.0	 0.0	 1	    1.03864	    0.00000	 225.0	 1	    1.09062	    0.98667;
	1220	 1	 2.3	 -2.8	 0.0	 0.0	 1	    1.00221	    0.00000	 63.0	 1	    1.06792	    0.93651;
	1221	 1	 -0.7	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1222	 1	 28.0	 13.9	 0.0	 0.0	 1	    1.05790	    0.00000	 380.0	 1	    1.11579	    1.00000;
	2815	 1	 0.4	 111.8	 0.0	 0.0	 1	    1.05790	    0.00000	 380.0	 1	    1.11579	    1.00000;
	2816	 1	 0.0	 2.6	 0.0	 0.0	 1	    1.05790	    0.00000	 380.0	 1	    1.11579	    1.00000;
	2817	 1	 28.4	 35.2	 0.0	 0.0	 1	    1.05790	    0.00000	 380.0	 1	    1.11579	    1.00000;
	1223	 1	 -0.5	 0.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2818	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1224	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1225	 1	 0.3	 -1.0	 0.0	 0.0	 1	    1.04406	    0.00000	 225.0	 1	    1.08812	    1.00000;
	2819	 1	 5.4	 -1.4	 0.0	 0.0	 1	    1.04406	    0.00000	 225.0	 1	    1.08812	    1.00000;
	1226	 1	 20.8	 4.8	 0.0	 0.0	 1	    1.00233	    0.00000	 63.0	 1	    1.06816	    0.93651;
	2820	 1	 55.3	 0.5	 0.0	 0.0	 1	    1.00233	    0.00000	 63.0	 1	    1.06816	    0.93651;
	1227	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1228	 1	 83.2	 27.2	 0.0	 0.0	 1	    1.04403	    0.00000	 225.0	 1	    1.08889	    0.99918;
	1229	 1	 3.5	 2.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1230	 1	 110.8	 26.2	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1231	 1	 8.6	 3.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1232	 1	 112.3	 16.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1233	 1	 67.4	 0.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1234	 1	 31.5	 7.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1235	 1	 8.5	 2.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1236	 1	 45.2	 1.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1237	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1238	 1	 0.0	 -4.4	 0.0	 0.0	 1	    1.03951	    0.00000	 225.0	 1	    1.09236	    0.98667;
	1239	 1	 27.3	 0.9	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1240	 1	 167.5	 11.4	 0.0	 0.0	 1	    1.05307	    0.00000	 380.0	 1	    1.10614	    1.00000;
	1241	 1	 -14.2	 10.0	 0.0	 0.0	 1	    1.05351	    0.00000	 380.0	 1	    1.10702	    1.00000;
	2821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05351	    0.00000	 380.0	 1	    1.10702	    1.00000;
	1242	 1	 -1.6	 -1.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1243	 1	 2.3	 1.1	 0.0	 0.0	 1	    1.00112	    0.00000	 63.0	 1	    1.06574	    0.93651;
	1244	 1	 122.5	 25.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1245	 1	 0.0	 -0.9	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1246	 1	 42.2	 2.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1247	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1248	 1	 37.2	 7.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1249	 1	 71.1	 23.3	 0.0	 0.0	 1	    1.02445	    0.00000	 225.0	 1	    1.08889	    0.96000;
	1250	 1	 37.4	 3.7	 0.0	 0.0	 1	    1.01543	    0.00000	 63.0	 1	    1.06349	    0.96736;
	1251	 1	 300.1	 92.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1252	 1	 17.7	 -0.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1253	 1	 96.3	 13.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1254	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00129	    0.00000	 63.0	 1	    1.06607	    0.93651;
	1255	 1	 33.0	 5.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1256	 1	 1.7	 3.5	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1257	 1	 3.5	 0.6	 0.0	 0.0	 1	    1.00244	    0.00000	 63.0	 1	    1.06837	    0.93651;
	1258	 1	 14.4	 1.9	 0.0	 0.0	 1	    1.01947	    0.00000	 63.0	 1	    1.07068	    0.96825;
	1259	 1	 1.8	 10.5	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1260	 1	 0.6	 -1.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1261	 2	 -6.2	 -1.0	 0.0	 0.0	 1	    1.00044	    0.00000	 63.0	 1	    1.08024	    0.92063;
	1262	 1	 24.5	 4.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1263	 2	 42.7	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1264	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04518	    0.00000	 225.0	 1	    1.09036	    1.00000;
	1265	 1	 -2.8	 -7.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1266	 1	 51.3	 5.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1267	 1	 141.2	 18.2	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1268	 1	 70.7	 9.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1269	 1	 45.7	 -8.3	 0.0	 0.0	 1	    0.95000	    0.00000	 150.0	 1	    1.10000	    0.80000;
	1270	 1	 52.8	 10.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1271	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1272	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04412	    0.00000	 380.0	 1	    1.10263	    0.98560;
	1273	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2823	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2824	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1274	 1	 321.5	 49.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1275	 1	 -0.4	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1276	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02107	    0.00000	 150.0	 1	    1.14214	    0.90000;
	1277	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1278	 1	 -0.3	 -0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1279	 2	 -15.7	 -3.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2825	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1280	 1	 6.2	 -0.8	 0.0	 0.0	 1	    1.00169	    0.00000	 63.0	 1	    1.06688	    0.93651;
	1281	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1282	 1	 43.7	 9.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1283	 1	 219.4	 32.1	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	2826	 1	 214.5	 37.7	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1284	 1	 123.5	 19.9	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1285	 1	 154.6	 46.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1286	 1	 105.0	 20.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1287	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1288	 1	 37.5	 4.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1289	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	2827	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1290	 1	 4.9	 2.6	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1291	 1	 89.5	 36.5	 0.0	 80.0	 1	    1.00889	    0.00000	 225.0	 1	    1.08889	    0.92889;
	1292	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1293	 1	 39.3	 21.5	 0.0	 0.0	 1	    1.03791	    0.00000	 225.0	 1	    1.08915	    0.98667;
	1294	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1295	 1	 210.0	 64.9	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1296	 1	 -0.3	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1297	 1	 25.4	 4.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1298	 1	 242.0	 23.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1299	 1	 105.7	 17.0	 0.0	 0.0	 1	    1.04041	    0.00000	 225.0	 1	    1.09415	    0.98667;
	1300	 1	 75.3	 11.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2828	 1	 74.4	 26.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1301	 1	 178.6	 76.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1302	 1	 24.9	 -1.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1303	 1	 75.2	 12.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1304	 1	 84.0	 30.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1305	 1	 9.2	 9.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1306	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2829	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1307	 1	 45.0	 8.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1308	 1	 3.4	 3.2	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	1309	 1	 1.0	 1.7	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	1310	 1	 -0.7	 14.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1311	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1312	 1	 24.4	 4.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1313	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03899	    0.00000	 225.0	 1	    1.08444	    0.99353;
	1314	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00570	    0.00000	 150.0	 1	    1.11139	    0.90000;
	1315	 1	 28.3	 -1.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1316	 1	 80.0	 3.5	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1317	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00057	    0.00000	 63.0	 1	    1.06463	    0.93651;
	1318	 1	 -4.9	 -1.4	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1320	 1	 65.2	 12.7	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1321	 1	 15.1	 2.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1323	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2830	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2831	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1324	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2832	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1325	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1326	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1327	 1	 26.0	 2.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1328	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1329	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1330	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1331	 1	 16.8	 3.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2833	 1	 17.8	 3.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1332	 1	 186.2	 43.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1333	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1334	 1	 60.9	 3.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1335	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00381	    0.00000	 63.0	 1	    1.07111	    0.93651;
	1336	 1	 57.8	 2.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1337	 1	 8.6	 3.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1338	 1	 39.5	 11.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1339	 1	 -2.7	 -29.1	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1340	 1	 142.3	 119.5	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1341	 1	 10.4	 -1.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1342	 1	 10.3	 -9.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1343	 1	 16.1	 22.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1344	 1	 48.0	 12.1	 0.0	 0.0	 1	    1.03975	    0.00000	 225.0	 1	    1.09283	    0.98667;
	1345	 1	 158.6	 44.1	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2960	 1	 174.0	 50.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1346	 2	 0.0	 -0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1347	 1	 14.8	 2.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1348	 1	 110.5	 5.3	 0.0	 0.0	 1	    1.00667	    0.00000	 225.0	 1	    1.08889	    0.92444;
	1349	 1	 29.2	 9.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1350	 1	 201.3	 45.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1351	 1	 376.5	 51.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1352	 1	 19.1	 -0.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1353	 1	 29.3	 -2.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1354	 2	 13.4	 1.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1355	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1356	 1	 13.4	 3.2	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1357	 1	 0.0	 -0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1358	 1	 79.3	 38.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1359	 1	 -2.7	 -2.1	 0.0	 0.0	 1	    1.03874	    0.00000	 225.0	 1	    1.09081	    0.98667;
	1360	 1	 12.2	 -1.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1361	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1362	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04359	    0.00000	 225.0	 1	    1.08718	    1.00000;
	1363	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1364	 1	 99.1	 17.9	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1365	 1	 29.9	 8.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1366	 1	 77.1	 0.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1367	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03507	    0.00000	 63.0	 1	    1.10699	    0.96315;
	1368	 1	 99.4	 17.5	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1369	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2834	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2835	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1370	 1	 3.1	 9.5	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01814	    0.00000	 150.0	 1	    1.13628	    0.90000;
	1372	 1	 -4.1	 -10.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1373	 1	 165.3	 -5.9	 0.0	 0.0	 1	    1.04561	    0.00000	 225.0	 1	    1.09121	    1.00000;
	1374	 1	 262.7	 3.2	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2836	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1375	 1	 52.4	 7.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1376	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1377	 1	 76.6	 18.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1378	 1	 13.6	 3.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1379	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1380	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1381	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1382	 1	 33.2	 2.6	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1383	 1	 44.0	 16.7	 0.0	 0.0	 1	    0.98979	    0.00000	 225.0	 1	    1.09069	    0.88889;
	1384	 1	 230.8	 102.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1385	 1	 31.9	 -0.6	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1386	 1	 2.4	 3.3	 0.0	 0.0	 1	    1.04107	    0.00000	 225.0	 1	    1.09547	    0.98667;
	1387	 1	 249.0	 64.9	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1388	 1	 29.9	 -10.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2837	 1	 26.6	 9.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2838	 1	 59.4	 31.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1389	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2839	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1390	 1	 6.7	 3.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1391	 1	 -3.1	 9.6	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1392	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2841	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1393	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2842	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2843	 1	 24.7	 5.3	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1394	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2844	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1395	 1	 25.8	 4.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1396	 1	 10.7	 -3.3	 0.0	 0.0	 1	    1.00305	    0.00000	 63.0	 1	    1.08546	    0.92063;
	1397	 1	 -1.9	 -3.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1398	 1	 41.3	 5.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1399	 1	 -1.0	 5.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2845	 1	 41.6	 10.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1400	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2846	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2847	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2848	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1401	 1	 120.4	 -5.3	 0.0	 0.0	 1	    1.04100	    0.00000	 225.0	 1	    1.09534	    0.98667;
	1402	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1403	 1	 43.9	 12.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1404	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1405	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2849	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2850	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1406	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2851	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2852	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1407	 1	 44.9	 5.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1408	 1	 47.9	 13.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2853	 1	 30.1	 5.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1409	 1	 46.0	 5.2	 0.0	 0.0	 1	    1.04174	    0.00000	 225.0	 1	    1.09682	    0.98667;
	1410	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1411	 1	 35.2	 -7.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1412	 1	 45.0	 4.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1413	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1414	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1415	 1	 113.7	 13.9	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1416	 1	 23.4	 4.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1417	 1	 81.9	 8.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1418	 1	 39.5	 8.4	 0.0	 0.0	 1	    1.00512	    0.00000	 63.0	 1	    1.07374	    0.93651;
	2854	 1	 16.3	 7.4	 0.0	 0.0	 1	    1.00512	    0.00000	 63.0	 1	    1.07374	    0.93651;
	1419	 1	 49.4	 4.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1420	 1	 46.5	 5.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1421	 1	 42.7	 3.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2855	 1	 53.9	 8.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1422	 1	 35.6	 14.4	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1423	 1	 34.0	 -7.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1424	 1	 11.4	 3.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1425	 1	 27.1	 0.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1426	 1	 3.5	 4.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1427	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1428	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1429	 1	 54.6	 0.2	 0.0	 0.0	 1	    1.03821	    0.00000	 225.0	 1	    1.08975	    0.98667;
	1431	 1	 49.4	 10.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2856	 1	 122.7	 15.0	 0.0	 80.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1432	 1	 -0.5	 1.3	 0.0	 0.0	 1	    1.01652	    0.00000	 63.0	 1	    1.06478	    0.96825;
	1433	 1	 50.8	 4.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1434	 1	 165.0	 -7.7	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1435	 1	 3.0	 -0.6	 0.0	 0.0	 1	    1.00078	    0.00000	 63.0	 1	    1.06505	    0.93651;
	1436	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2857	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1437	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1438	 1	 6.8	 10.7	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1439	 1	 -1.3	 10.1	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1440	 1	 -5.8	 -1.2	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1441	 1	 4.6	 -4.1	 0.0	 0.0	 1	    1.02046	    0.00000	 63.0	 1	    1.07266	    0.96825;
	1442	 1	 49.2	 1.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1443	 1	 217.0	 45.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1444	 1	 32.9	 9.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2858	 1	 50.3	 9.9	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1445	 1	 101.7	 3.4	 0.0	 0.0	 1	    1.02667	    0.00000	 225.0	 1	    1.08889	    0.96444;
	1446	 1	 39.6	 -11.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1447	 2	 -2.8	 -2.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1448	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1449	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1451	 1	 61.2	 7.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2859	 1	 67.2	 1.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1453	 1	 13.6	 1.8	 0.0	 0.0	 1	    1.00649	    0.00000	 63.0	 1	    1.09235	    0.92063;
	1454	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04590	    0.00000	 225.0	 1	    1.09179	    1.00000;
	1455	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05323	    0.00000	 380.0	 1	    1.10646	    1.00000;
	1456	 1	 6.4	 3.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1457	 1	 0.0	 0.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1458	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1460	 1	 4.8	 2.9	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1461	 1	 37.2	 9.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2860	 1	 106.1	 42.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1462	 1	 15.9	 0.6	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1463	 1	 14.5	 2.1	 0.0	 0.0	 1	    1.04542	    0.00000	 225.0	 1	    1.09084	    1.00000;
	2861	 1	 23.0	 6.5	 0.0	 0.0	 1	    1.04542	    0.00000	 225.0	 1	    1.09084	    1.00000;
	1464	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2862	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1465	 1	 93.3	 27.6	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1466	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2863	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1467	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1469	 1	 16.5	 1.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1470	 1	 -28.8	 -32.6	 0.0	 0.0	 1	    1.03985	    0.00000	 225.0	 1	    1.09304	    0.98667;
	1471	 1	 131.2	 20.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1472	 1	 60.1	 5.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1473	 1	 20.0	 1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1474	 2	 14.3	 1.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1475	 1	 21.1	 -0.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1476	 1	 6.3	 -0.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1477	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1478	 1	 -0.9	 1.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2864	 1	 -3.1	 0.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1479	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1480	 1	 9.4	 -0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1481	 1	 84.5	 10.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1482	 1	 14.0	 2.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1483	 1	 220.5	 56.4	 0.0	 80.0	 1	    1.04345	    0.00000	 225.0	 1	    1.08889	    0.99802;
	1484	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00238	    0.00000	 63.0	 1	    1.06826	    0.93651;
	1485	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1486	 1	 60.1	 10.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1487	 1	 81.6	 32.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1488	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04623	    0.00000	 225.0	 1	    1.09246	    1.00000;
	1489	 1	 15.6	 -13.2	 0.0	 0.0	 1	    1.03826	    0.00000	 225.0	 1	    1.08986	    0.98667;
	1490	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1491	 1	 113.2	 -13.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1492	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1493	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1494	 1	 19.5	 7.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1495	 1	 1.6	 0.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1496	 1	 128.7	 48.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1497	 1	 47.9	 2.7	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1498	 1	 91.8	 17.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1499	 1	 9.8	 -0.1	 0.0	 0.0	 1	    0.94449	    0.00000	 45.0	 1	    1.00009	    0.88889;
	1500	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1502	 1	 18.9	 3.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2865	 1	 47.6	 12.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1503	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1504	 1	 9.7	 -1.2	 0.0	 0.0	 1	    0.97500	    0.00000	 63.0	 1	    1.15000	    0.80000;
	1505	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1506	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01641	    0.00000	 63.0	 1	    1.06457	    0.96825;
	1507	 1	 9.8	 -0.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1508	 1	 6.8	 -0.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1509	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00386	    0.00000	 63.0	 1	    1.07121	    0.93651;
	1510	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01313	    0.00000	 225.0	 1	    1.09292	    0.93333;
	1511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1512	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1514	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1515	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1516	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1517	 1	 0.0	 -0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1518	 1	 40.2	 14.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1519	 1	 79.0	 27.2	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1520	 1	 33.6	 -2.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1521	 1	 15.2	 9.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1522	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1523	 1	 32.5	 0.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2866	 1	 89.7	 24.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1525	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1526	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1527	 1	 2.4	 16.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1528	 1	 -0.5	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1529	 1	 -0.3	 -1.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1530	 1	 40.8	 5.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1531	 1	 97.6	 13.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1532	 1	 55.7	 14.7	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1533	 1	 12.2	 2.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1534	 1	 116.7	 34.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1535	 1	 32.6	 4.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1536	 2	 16.1	 -3.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1538	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1539	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2867	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1540	 1	 10.0	 -1.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1541	 1	 5.3	 7.3	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1542	 1	 216.0	 36.8	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1543	 1	 14.2	 11.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1544	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1545	 1	 213.4	 37.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1546	 1	 0.6	 -1.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2868	 1	 -2.5	 -1.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1547	 1	 27.7	 12.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1548	 1	 25.4	 1.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1549	 1	 97.2	 12.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1550	 1	 39.3	 1.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1551	 1	 112.7	 -0.1	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	1552	 1	 5.8	 0.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1553	 1	 85.3	 -18.7	 0.0	 0.0	 1	    1.04329	    0.00000	 225.0	 1	    1.08657	    1.00000;
	1554	 1	 1.6	 11.5	 0.0	 0.0	 1	    1.00348	    0.00000	 150.0	 1	    1.10695	    0.90000;
	1555	 1	 17.0	 -1.6	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1556	 1	 211.4	 14.4	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1557	 1	 16.9	 -0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1558	 1	 -1.9	 -1.6	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2869	 1	 -1.9	 -1.5	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1559	 1	 65.8	 -1.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2870	 1	 88.9	 20.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00250	    0.00000	 63.0	 1	    1.06849	    0.93651;
	1561	 1	 8.3	 -1.3	 0.0	 0.0	 1	    1.00255	    0.00000	 63.0	 1	    1.06860	    0.93651;
	2871	 1	 10.2	 -1.3	 0.0	 0.0	 1	    1.00255	    0.00000	 63.0	 1	    1.06860	    0.93651;
	1562	 1	 38.4	 5.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1563	 1	 149.1	 6.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2872	 1	 17.4	 4.0	 0.0	 80.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1564	 1	 -14.8	 10.8	 0.0	 0.0	 1	    1.01668	    0.00000	 63.0	 1	    1.06511	    0.96825;
	1565	 1	 10.9	 2.7	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1566	 1	 0.1	 -0.4	 0.0	 0.0	 1	    1.00021	    0.00000	 63.0	 1	    1.06391	    0.93651;
	1567	 1	 189.6	 14.6	 0.0	 0.0	 1	    1.04249	    0.00000	 225.0	 1	    1.09831	    0.98667;
	1568	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05529	    0.00000	 380.0	 1	    1.11057	    1.00000;
	1569	 1	 11.3	 3.6	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1570	 1	 40.5	 12.9	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1571	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04307	    0.00000	 225.0	 1	    1.08614	    1.00000;
	1572	 1	 116.5	 26.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1573	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1574	 1	 41.6	 6.6	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2873	 1	 30.2	 7.9	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1575	 1	 75.3	 -29.0	 0.0	 0.0	 1	    1.04541	    0.00000	 225.0	 1	    1.09083	    1.00000;
	1576	 2	 15.9	 1.7	 0.0	 0.0	 1	    1.01216	    0.00000	 63.0	 1	    1.06349	    0.96084;
	1577	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2874	 1	 20.2	 3.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1578	 1	 24.8	 3.0	 0.0	 40.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1579	 1	 45.9	 15.9	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1580	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01652	    0.00000	 63.0	 1	    1.06479	    0.96825;
	1581	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1582	 1	 0.0	 0.0	 0.0	 20.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1583	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1584	 1	 34.1	 5.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1585	 1	 0.2	 0.4	 0.0	 0.0	 1	    1.01722	    0.00000	 63.0	 1	    1.06618	    0.96825;
	1586	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00107	    0.00000	 63.0	 1	    1.06564	    0.93651;
	2875	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00107	    0.00000	 63.0	 1	    1.06564	    0.93651;
	1588	 1	 15.7	 -3.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1589	 1	 -0.4	 0.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1590	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1591	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1592	 1	 16.4	 0.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1593	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1594	 2	 6.0	 -2.4	 0.0	 0.0	 1	    1.02196	    0.00000	 63.0	 1	    1.07567	    0.96825;
	1595	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1596	 1	 45.6	 5.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1597	 1	 14.7	 3.5	 0.0	 0.0	 1	    1.00018	    0.00000	 63.0	 1	    1.06385	    0.93651;
	1598	 1	 2.7	 -1.1	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1599	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	2877	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1600	 1	 43.4	 7.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1602	 1	 102.2	 11.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1603	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1604	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1605	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04359	    0.00000	 225.0	 1	    1.08718	    1.00000;
	1606	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1607	 1	 5.2	 -0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1608	 1	 49.8	 -1.3	 0.0	 0.0	 1	    1.04527	    0.00000	 225.0	 1	    1.09054	    1.00000;
	1609	 1	 -0.1	 -0.2	 0.0	 0.0	 1	    1.00121	    0.00000	 63.0	 1	    1.06591	    0.93651;
	1610	 1	 13.7	 -0.5	 0.0	 0.0	 1	    1.00084	    0.00000	 63.0	 1	    1.06517	    0.93651;
	1611	 1	 88.6	 7.8	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2878	 1	 114.2	 10.3	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1612	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1613	 1	 7.8	 -2.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1614	 2	 8.5	 -0.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1615	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1616	 1	 93.6	 26.0	 0.0	 0.0	 1	    1.04099	    0.00000	 225.0	 1	    1.09531	    0.98667;
	2952	 1	 127.5	 37.3	 0.0	 0.0	 1	    1.04099	    0.00000	 225.0	 1	    1.09531	    0.98667;
	1617	 1	 5.8	 1.3	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1618	 1	 20.1	 2.7	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2879	 1	 31.9	 1.9	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2880	 1	 20.4	 3.7	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1619	 1	 158.4	 23.6	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1620	 1	 233.7	 90.4	 0.0	 0.0	 1	    1.03963	    0.00000	 225.0	 1	    1.09260	    0.98667;
	1621	 1	 20.4	 3.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2881	 1	 21.5	 1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1622	 1	 59.9	 8.5	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1623	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1624	 1	 9.5	 -5.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1625	 1	 27.5	 -4.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1626	 1	 39.9	 2.6	 0.0	 0.0	 1	    1.01170	    0.00000	 63.0	 1	    1.06349	    0.95990;
	1627	 1	 30.9	 1.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1628	 1	 1.4	 0.2	 0.0	 0.0	 1	    0.94449	    0.00000	 45.0	 1	    1.00009	    0.88889;
	1629	 1	 15.9	 7.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1630	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1631	 1	 104.9	 16.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2882	 1	 40.5	 4.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1632	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1633	 1	 110.3	 15.7	 0.0	 0.0	 1	    1.03956	    0.00000	 225.0	 1	    1.09245	    0.98667;
	1634	 1	 67.0	 13.2	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1635	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1636	 1	 127.5	 6.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1637	 1	 148.7	 25.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1638	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04602	    0.00000	 225.0	 1	    1.09205	    1.00000;
	1639	 1	 20.0	 0.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1640	 1	 45.5	 6.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1641	 1	 41.6	 2.1	 0.0	 0.0	 1	    1.01540	    0.00000	 63.0	 1	    1.06349	    0.96732;
	1643	 1	 -2.7	 -2.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1644	 1	 33.4	 10.6	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2883	 1	 26.7	 -2.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1645	 1	 136.5	 28.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1646	 1	 7.8	 -1.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1647	 1	 10.8	 7.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1648	 1	 0.7	 0.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1649	 1	 24.6	 0.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1650	 1	 35.4	 5.7	 0.0	 0.0	 1	    1.00231	    0.00000	 63.0	 1	    1.06811	    0.93651;
	1651	 1	 60.2	 2.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1652	 1	 22.5	 11.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1653	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03000	    0.00000	 150.0	 1	    1.09333	    0.96667;
	1654	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1655	 1	 31.5	 5.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1656	 1	 37.2	 7.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1657	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1658	 1	 4.2	 -2.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	2884	 1	 8.4	 -0.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1659	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1660	 1	 36.8	 5.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1661	 1	 201.8	 37.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1662	 1	 4.8	 2.7	 0.0	 0.0	 1	    1.00122	    0.00000	 63.0	 1	    1.06593	    0.93651;
	2885	 1	 -0.5	 -3.3	 0.0	 0.0	 1	    1.00122	    0.00000	 63.0	 1	    1.06593	    0.93651;
	1663	 1	 0.4	 -0.2	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1664	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2886	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1665	 1	 73.1	 -0.9	 0.0	 0.0	 1	    1.02889	    0.00000	 225.0	 1	    1.08889	    0.96889;
	1666	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2887	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2888	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1667	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2890	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2891	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2892	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1668	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1669	 1	 1.7	 -6.4	 0.0	 0.0	 1	    1.03933	    0.00000	 225.0	 1	    1.09200	    0.98667;
	1670	 1	 4.3	 1.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1671	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01588	    0.00000	 63.0	 1	    1.07937	    0.95238;
	1672	 1	 33.6	 3.7	 0.0	 0.0	 1	    1.03456	    0.00000	 63.0	 1	    1.10709	    0.96203;
	2893	 1	 43.1	 7.1	 0.0	 0.0	 1	    1.03456	    0.00000	 63.0	 1	    1.10709	    0.96203;
	1673	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03678	    0.00000	 63.0	 1	    1.10530	    0.96825;
	2894	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03678	    0.00000	 63.0	 1	    1.10530	    0.96825;
	1674	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1675	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1676	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1677	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1678	 2	 61.8	 8.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1679	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1680	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00151	    0.00000	 63.0	 1	    1.06651	    0.93651;
	1681	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1682	 1	 94.2	 5.7	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.08889	    0.93778;
	1683	 1	 48.4	 9.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1684	 1	 5.7	 -8.1	 0.0	 0.0	 1	    1.02107	    0.00000	 63.0	 1	    1.07389	    0.96825;
	1685	 1	 8.7	 13.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1686	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1687	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1688	 1	 5.1	 -2.8	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1689	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1690	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1691	 1	 31.5	 2.3	 0.0	 0.0	 1	    1.00126	    0.00000	 63.0	 1	    1.06602	    0.93651;
	1692	 1	 38.7	 5.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1693	 1	 25.6	 5.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1694	 1	 0.1	 1.5	 0.0	 0.0	 1	    1.00382	    0.00000	 63.0	 1	    1.07114	    0.93651;
	1695	 1	 -0.4	 1.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1697	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1698	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1699	 1	 29.1	 -6.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1700	 1	 2.8	 -8.8	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	1701	 1	 18.8	 11.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1702	 1	 -116.1	 -15.6	 0.0	 0.0	 1	    1.04848	    0.00000	 225.0	 1	    1.09695	    1.00000;
	1703	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00075	    0.00000	 63.0	 1	    1.06499	    0.93651;
	1704	 1	 32.4	 4.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1705	 1	 21.0	 -1.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1706	 1	 9.0	 3.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1707	 1	 110.0	 11.6	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1708	 2	 128.9	 63.2	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1709	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2895	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1710	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1711	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1712	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1713	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1714	 1	 36.7	 7.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1715	 1	 187.1	 71.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1716	 1	 3.1	 1.2	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1717	 1	 9.0	 -0.7	 0.0	 0.0	 1	    1.00134	    0.00000	 63.0	 1	    1.06618	    0.93651;
	1718	 1	 99.3	 27.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1719	 1	 162.7	 12.5	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2896	 1	 160.1	 40.4	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1720	 1	 29.3	 7.4	 0.0	 0.0	 1	    1.01792	    0.00000	 63.0	 1	    1.06758	    0.96825;
	2994	 1	 12.6	 -1.9	 0.0	 0.0	 1	    1.01792	    0.00000	 63.0	 1	    1.06758	    0.96825;
	1721	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1722	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1723	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2897	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1724	 1	 309.3	 -49.9	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1725	 1	 29.1	 7.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1726	 1	 21.8	 1.3	 0.0	 0.0	 1	    1.00223	    0.00000	 63.0	 1	    1.06796	    0.93651;
	1727	 1	 125.0	 30.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1728	 1	 24.2	 1.4	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1729	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1730	 1	 23.7	 5.1	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1731	 1	 49.8	 8.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1732	 1	 137.1	 26.3	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2898	 1	 137.1	 27.4	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1733	 1	 90.0	 30.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1734	 1	 92.4	 24.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1735	 1	 335.2	 28.3	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1736	 1	 38.2	 3.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2899	 1	 34.1	 9.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1737	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1739	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04573	    0.00000	 225.0	 1	    1.09146	    1.00000;
	1740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1741	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1742	 1	 2.1	 -1.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1743	 1	 81.6	 -2.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1744	 1	 71.5	 22.6	 0.0	 61.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1745	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1746	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1748	 1	 249.0	 0.2	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1749	 1	 10.7	 -0.5	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1750	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00385	    0.00000	 63.0	 1	    1.07119	    0.93651;
	1751	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1752	 1	 -0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2900	 1	 0.0	 0.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1753	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	2901	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	2902	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	2903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1754	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1755	 1	 13.2	 1.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1756	 1	 101.2	 4.9	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1757	 1	 0.1	 2.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1758	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2904	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2905	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2906	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2907	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2908	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2909	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2910	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2911	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1759	 3	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1760	 2	 -5.9	 0.3	 0.0	 0.0	 1	    1.00138	    0.00000	 63.0	 1	    1.08212	    0.92063;
	1761	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00445	    0.00000	 150.0	 1	    1.10890	    0.90000;
	1762	 1	 133.7	 49.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1763	 1	 5.7	 0.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2912	 1	 57.2	 15.2	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2913	 1	 -1.3	 0.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1764	 1	 61.3	 14.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1765	 1	 3.1	 -3.5	 0.0	 0.0	 1	    1.04120	    0.00000	 225.0	 1	    1.09573	    0.98667;
	1766	 1	 46.5	 6.7	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1767	 1	 58.8	 18.1	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1768	 1	 0.0	 -3.3	 0.0	 0.0	 1	    1.04258	    0.00000	 225.0	 1	    1.08517	    1.00000;
	1769	 1	 -0.3	 -1.5	 0.0	 0.0	 1	    1.00254	    0.00000	 45.0	 1	    1.07175	    0.93333;
	1770	 1	 44.3	 17.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1771	 1	 34.7	 -6.7	 0.0	 50.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1772	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1773	 1	 62.5	 31.6	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1774	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1775	 1	 18.0	 21.4	 0.0	 0.0	 1	    1.01333	    0.00000	 225.0	 1	    1.04444	    0.98222;
	1776	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2914	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1777	 1	 39.8	 6.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1778	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2915	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1779	 1	 119.5	 22.8	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1780	 1	 25.2	 -5.4	 0.0	 0.0	 1	    1.01469	    0.00000	 63.0	 1	    1.06349	    0.96589;
	1781	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1782	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1783	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1784	 1	 44.5	 3.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1786	 1	 51.6	 -7.1	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1787	 1	 -0.7	 -4.8	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1788	 1	 41.1	 5.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1789	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1790	 1	 67.3	 10.3	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1791	 1	 37.5	 -4.6	 0.0	 0.0	 1	    1.04602	    0.00000	 225.0	 1	    1.09203	    1.00000;
	1792	 1	 27.1	 3.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1793	 1	 4.3	 2.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1794	 1	 19.0	 1.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2916	 1	 10.9	 -0.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1795	 1	 23.0	 1.3	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1796	 1	 42.7	 -3.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1797	 1	 69.7	 7.4	 0.0	 0.0	 1	    1.04105	    0.00000	 225.0	 1	    1.09544	    0.98667;
	1798	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1799	 1	 103.2	 -12.3	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1800	 1	 6.7	 0.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1801	 1	 -18.2	 -3.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1802	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2917	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2918	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2919	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2920	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2921	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1803	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1804	 1	 177.1	 29.5	 0.0	 0.0	 1	    1.04521	    0.00000	 225.0	 1	    1.09042	    1.00000;
	2981	 1	 63.2	 0.2	 0.0	 0.0	 1	    1.04521	    0.00000	 225.0	 1	    1.09042	    1.00000;
	1805	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1806	 1	 30.8	 6.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1807	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1808	 1	 16.9	 2.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1809	 1	 26.2	 5.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1810	 1	 21.9	 4.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	2922	 1	 25.5	 5.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1811	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00381	    0.00000	 63.0	 1	    1.07111	    0.93651;
	1812	 1	 82.4	 9.5	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1813	 1	 169.8	 49.7	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1814	 1	 6.3	 -3.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1815	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1816	 1	 -0.4	 4.6	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1817	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1818	 1	 4.3	 0.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1820	 1	 76.5	 7.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1821	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1822	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1823	 1	 55.4	 2.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1824	 1	 234.7	 19.2	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1825	 1	 20.6	 -0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1826	 1	 46.3	 6.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1827	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.03333	    0.00000	 225.0	 1	    1.08889	    0.97778;
	1828	 1	 128.8	 31.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1829	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1830	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1831	 1	 122.0	 -0.3	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1832	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1833	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03947	    0.00000	 380.0	 1	    1.10526	    0.97368;
	1834	 1	 46.8	 8.4	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1835	 1	 9.8	 -2.6	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1836	 1	 1.5	 -3.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1837	 1	 0.0	 0.1	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1838	 1	 49.2	 4.0	 0.0	 0.0	 1	    1.03942	    0.00000	 225.0	 1	    1.09218	    0.98667;
	2923	 1	 73.1	 -0.6	 0.0	 0.0	 1	    1.03942	    0.00000	 225.0	 1	    1.09218	    0.98667;
	1839	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03987	    0.00000	 225.0	 1	    1.09307	    0.98667;
	1841	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2924	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1842	 1	 12.3	 4.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1843	 1	 82.6	 25.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2925	 1	 38.3	 3.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1844	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	1845	 1	 120.6	 19.0	 0.0	 0.0	 1	    1.03879	    0.00000	 225.0	 1	    1.09092	    0.98667;
	1846	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1847	 2	 20.6	 1.8	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1848	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1849	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1850	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1851	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1852	 1	 41.6	 6.2	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1853	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2926	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1854	 1	 72.3	 12.7	 0.0	 0.0	 1	    1.03857	    0.00000	 225.0	 1	    1.09047	    0.98667;
	1855	 1	 144.5	 45.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1856	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1857	 1	 26.8	 -2.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1858	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1859	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1860	 1	 -5.0	 -5.2	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1862	 1	 112.8	 50.9	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2927	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1864	 1	 30.1	 4.8	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1865	 1	 103.4	 11.3	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1866	 1	 2.3	 -6.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1867	 1	 150.1	 19.3	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	2928	 1	 129.2	 20.4	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	1868	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1870	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2929	 1	 116.3	 17.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1871	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1872	 1	 51.8	 0.4	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1873	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2931	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	2932	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.20000	    0.80000;
	1874	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2933	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2934	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1875	 1	 74.0	 10.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2935	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	1876	 1	 67.9	 17.4	 0.0	 0.0	 1	    1.04401	    0.00000	 225.0	 1	    1.10136	    0.98667;
	1877	 1	 4.9	 -1.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1878	 1	 29.5	 1.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1879	 1	 68.9	 9.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1880	 1	 91.9	 31.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1881	 1	 35.8	 6.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1882	 1	 62.4	 26.2	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1883	 1	 13.0	 -2.9	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1884	 1	 6.7	 6.6	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2936	 1	 16.0	 5.8	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1885	 1	 62.0	 10.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2937	 1	 95.6	 21.5	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1886	 1	 168.0	 39.3	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1887	 1	 18.5	 -3.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1888	 1	 135.3	 33.5	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1889	 1	 25.7	 2.6	 0.0	 0.0	 1	    1.00564	    0.00000	 63.0	 1	    1.09065	    0.92063;
	1890	 1	 113.7	 -7.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1891	 1	 19.4	 -2.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2938	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1892	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1893	 1	 20.4	 9.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2940	 1	 31.0	 10.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1894	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1895	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1896	 1	 34.4	 10.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2941	 1	 12.8	 9.7	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1897	 1	 3.6	 0.1	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1898	 1	 84.1	 18.1	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1899	 1	 19.4	 2.6	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1900	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1901	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1902	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00358	    0.00000	 63.0	 1	    1.08652	    0.92063;
	1904	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04354	    0.00000	 225.0	 1	    1.08709	    1.00000;
	1905	 1	 8.8	 -0.7	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1906	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00284	    0.00000	 63.0	 1	    1.06918	    0.93651;
	1907	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1908	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1909	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	1910	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1911	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03787	    0.00000	 150.0	 1	    1.10907	    0.96667;
	1912	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04516	    0.00000	 225.0	 1	    1.09032	    1.00000;
	1913	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04521	    0.00000	 225.0	 1	    1.09041	    1.00000;
	1914	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1915	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1916	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1917	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	1918	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1919	 1	 21.3	 -4.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1920	 1	 -19.1	 3.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1921	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00240	    0.00000	 63.0	 1	    1.06830	    0.93651;
	1922	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1923	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1924	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1925	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1926	 1	 8.6	 0.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1927	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1929	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	1930	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1931	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04343	    0.00000	 225.0	 1	    1.08685	    1.00000;
	1932	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1933	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1934	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99227	    0.00000	 225.0	 1	    1.09566	    0.88889;
	1935	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1936	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1937	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1938	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1939	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1940	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1941	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97661	    0.00000	 63.0	 1	    1.37722	    0.57601;
	1942	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1943	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1944	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1945	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1946	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1947	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1948	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1949	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00105	    0.00000	 63.0	 1	    1.06560	    0.93651;
	1950	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	1951	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1952	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00334	    0.00000	 150.0	 1	    1.10667	    0.90000;
	1953	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1954	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1955	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1956	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04291	    0.00000	 225.0	 1	    1.08582	    1.00000;
	1957	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1958	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	1959	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1960	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1961	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1962	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00229	    0.00000	 63.0	 1	    1.06807	    0.93651;
	1963	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1964	 1	 -41.4	 9.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1965	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	1966	 1	 20.5	 -1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1967	 1	 -0.3	 -0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1968	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1969	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1970	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1972	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01688	    0.00000	 63.0	 1	    1.06551	    0.96825;
	1973	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1974	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1975	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1976	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1977	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1978	 1	 -5.3	 0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1979	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	1980	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1981	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	1982	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1983	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04568	    0.00000	 225.0	 1	    1.09137	    1.00000;
	1984	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	1985	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	1986	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	1987	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1988	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	1989	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1990	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1991	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1992	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1993	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1994	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04532	    0.00000	 225.0	 1	    1.09064	    1.00000;
	1995	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	1996	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99135	    0.00000	 225.0	 1	    1.09381	    0.88889;
	1997	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	1998	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	1999	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2000	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2001	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	2002	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2003	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2004	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2005	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2006	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	2008	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	2009	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	2010	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2011	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2013	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2014	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99128	    0.00000	 225.0	 1	    1.09367	    0.88889;
	2015	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2016	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2017	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2018	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2019	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	2020	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2021	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2022	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	2023	 1	 1.7	 0.8	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2024	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	2025	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2026	 1	 11.6	 1.4	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2027	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2028	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2029	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2030	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2031	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00140	    0.00000	 63.0	 1	    1.06630	    0.93651;
	2032	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2033	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2034	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98933	    0.00000	 225.0	 1	    1.08977	    0.88889;
	2035	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2036	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2037	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98927	    0.00000	 225.0	 1	    1.08965	    0.88889;
	2038	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2039	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2040	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2041	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2042	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2043	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	2044	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2045	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2046	 1	 7.6	 2.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2047	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03817	    0.00000	 150.0	 1	    1.10968	    0.96667;
	2048	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2049	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2050	 1	 0.0	 -0.2	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2051	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2052	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2053	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2054	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2055	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2056	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02129	    0.00000	 63.0	 1	    1.07432	    0.96825;
	2057	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00085	    0.00000	 63.0	 1	    1.06520	    0.93651;
	2058	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2059	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.03797	    0.00000	 150.0	 1	    1.10927	    0.96667;
	2060	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2061	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04539	    0.00000	 225.0	 1	    1.09077	    1.00000;
	2062	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	2064	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99162	    0.00000	 225.0	 1	    1.09435	    0.88889;
	2065	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2066	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2067	 1	 43.7	 11.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	2068	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00111	    0.00000	 63.0	 1	    1.06572	    0.93651;
	2069	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00055	    0.00000	 63.0	 1	    1.06460	    0.93651;
	2070	 1	 48.1	 9.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	2071	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00127	    0.00000	 63.0	 1	    1.06604	    0.93651;
	2072	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2073	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2074	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2075	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00145	    0.00000	 63.0	 1	    1.06639	    0.93651;
	2076	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2077	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2078	 1	 -21.2	 2.9	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2079	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01996	    0.00000	 150.0	 1	    1.06754	    0.97237;
	2080	 1	 -38.8	 5.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00061	    0.00000	 63.0	 1	    1.06472	    0.93651;
	2082	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2083	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2084	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2085	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	2086	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2087	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2088	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2089	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	2090	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04357	    0.00000	 225.0	 1	    1.08714	    1.00000;
	2091	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2092	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2093	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2094	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2095	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04483	    0.00000	 225.0	 1	    1.08966	    1.00000;
	2096	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2097	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2098	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2099	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2100	 1	 -5.7	 2.1	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2102	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.02333	    0.00000	 150.0	 1	    1.08000	    0.96667;
	2103	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	2104	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	2105	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2106	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2107	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2109	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2110	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98926	    0.00000	 225.0	 1	    1.08964	    0.88889;
	2111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04605	    0.00000	 225.0	 1	    1.09211	    1.00000;
	2112	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2115	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2116	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2118	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00255	    0.00000	 63.0	 1	    1.06860	    0.93651;
	2121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2122	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	2123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2124	 1	 29.2	 3.5	 0.0	 0.0	 1	    0.99701	    0.00000	 63.0	 1	    1.07937	    0.91464;
	2125	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2126	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	2127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2128	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99017	    0.00000	 225.0	 1	    1.09146	    0.88889;
	2129	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2130	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01800	    0.00000	 63.0	 1	    1.06774	    0.96825;
	2131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2132	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2133	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	2134	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04666	    0.00000	 225.0	 1	    1.09333	    1.00000;
	2135	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00357	    0.00000	 63.0	 1	    1.07063	    0.93651;
	2136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2137	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2138	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	2139	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94448	    0.00000	 45.0	 1	    1.00008	    0.88889;
	2140	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2141	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2142	 1	 -3.4	 2.5	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	2143	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2144	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2145	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	2146	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00386	    0.00000	 63.0	 1	    1.07121	    0.93651;
	2147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00329	    0.00000	 63.0	 1	    1.08594	    0.92063;
	2148	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2150	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	2151	 1	 27.9	 3.3	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.07937	    0.92063;
	2152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00135	    0.00000	 63.0	 1	    1.08206	    0.92063;
	2153	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.05131	    0.00000	 380.0	 1	    1.10263	    1.00000;
	2154	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01587	    0.00000	 63.0	 1	    1.06349	    0.96825;
	2156	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.04539	    0.00000	 225.0	 1	    1.09078	    1.00000;
	2157	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 63.0	 1	    1.06349	    0.93651;
	2158	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.94444	    0.00000	 45.0	 1	    1.00000	    0.88889;
	2159	 1	 -19.7	 7.9	 0.0	 0.0	 1	    1.01964	    0.00000	 63.0	 1	    1.11864	    0.92063;
	2160	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2161	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.99333	    0.00000	 225.0	 1	    1.13333	    0.85333;
	2163	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2164	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2165	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2166	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2167	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2168	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2169	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2170	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2171	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2172	 1	 24.1	 1.9	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	2173	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2174	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2175	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2176	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2177	 1	 0.0	 -0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	2178	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2179	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2180	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2181	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2182	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2183	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2184	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2185	 1	 4.4	 -3.8	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	2186	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2187	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	2188	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2189	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2190	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2191	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2192	 1	 63.1	 19.3	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	2193	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2194	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2195	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2196	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2197	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2198	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2199	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2200	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2201	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2202	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2203	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2204	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2205	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2206	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2207	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2208	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2209	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2210	 1	 4.4	 -3.1	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	2211	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2212	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2213	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2214	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2215	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2216	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2217	 1	 56.1	 0.4	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	2218	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2219	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2220	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2221	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2222	 1	 49.1	 15.8	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	2223	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2224	 1	 2.1	 -3.9	 0.0	 0.0	 1	    0.97500	    0.00000	 150.0	 1	    1.15000	    0.80000;
	2225	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2226	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2227	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2228	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2229	 1	 33.9	 4.0	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	2230	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2231	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2232	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2233	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2234	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2235	 1	 53.0	 -3.1	 0.0	 0.0	 1	    0.97500	    0.00000	 225.0	 1	    1.15000	    0.80000;
	2236	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2237	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2238	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2239	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2240	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2241	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2242	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2243	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2244	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2245	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2246	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2247	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2248	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 380.0	 1	    1.15000	    0.80000;
	2249	 1	 -0.0	 -0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 63.0	 1	    1.15000	    0.80000;
	2250	 2	 -0.0	 -0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2251	 2	 -0.0	 -0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2253	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2254	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2255	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2257	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 11.0	 1	    1.15000	    0.80000;
	2258	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 11.0	 1	    1.15000	    0.80000;
	2259	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2260	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	2261	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	2262	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	2263	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	2264	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2265	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2266	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2267	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2268	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2269	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2270	 2	 37.0	 16.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2271	 2	 37.0	 16.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2272	 2	 37.0	 16.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2273	 2	 37.0	 16.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2274	 2	 2.6	 1.8	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2275	 2	 14.0	 11.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2276	 2	 8.6	 6.7	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2277	 2	 10.1	 7.6	 0.0	 0.0	 1	    0.97500	    0.00000	 17.0	 1	    1.15000	    0.80000;
	2278	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2279	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2280	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2281	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2282	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2283	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2284	 2	 13.0	 7.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2286	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2287	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 12.0	 1	    1.15000	    0.80000;
	2289	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 12.0	 1	    1.15000	    0.80000;
	2290	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 12.0	 1	    1.15000	    0.80000;
	2291	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2292	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2293	 2	 31.0	 13.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2294	 2	 31.0	 13.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2295	 2	 38.0	 16.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2296	 2	 38.0	 16.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2297	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2298	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2299	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	2300	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	2301	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	2302	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	2303	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	2304	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 4.0	 1	    1.15000	    0.80000;
	2305	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2306	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2307	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2309	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2310	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2311	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2312	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2313	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2314	 2	 1.4	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2315	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2317	 2	 43.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2318	 2	 -2.1	 -5.9	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2319	 2	 43.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2320	 2	 43.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2321	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2322	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2323	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2324	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2325	 2	 3.5	 2.2	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2326	 2	 3.5	 2.2	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2327	 2	 4.2	 2.3	 0.0	 0.0	 1	    0.97500	    0.00000	 14.0	 1	    1.15000	    0.80000;
	2328	 2	 10.4	 6.2	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2329	 2	 30.0	 14.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2330	 2	 30.0	 14.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2331	 2	 -0.8	 -0.5	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2332	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2336	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2337	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2338	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2339	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2340	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2341	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2342	 2	 40.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2343	 2	 40.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2344	 2	 40.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2345	 2	 40.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2346	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2348	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2349	 2	 2.6	 2.0	 0.0	 0.0	 1	    0.97500	    0.00000	 21.0	 1	    1.15000	    0.80000;
	2350	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2351	 2	 8.8	 6.6	 0.0	 0.0	 1	    0.97500	    0.00000	 19.0	 1	    1.15000	    0.80000;
	2352	 2	 40.0	 17.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2353	 2	 40.0	 17.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2354	 2	 40.0	 17.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2355	 2	 40.0	 17.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2356	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 11.0	 1	    1.15000	    0.80000;
	2357	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2358	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2359	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2360	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2361	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2362	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2363	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2364	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2365	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2367	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2368	 2	 7.3	 5.5	 0.0	 0.0	 1	    0.97500	    0.00000	 21.0	 1	    1.15000	    0.80000;
	2369	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2370	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2371	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2372	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2373	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2374	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2375	 2	 37.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2376	 2	 8.8	 2.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2377	 2	 5.8	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2378	 2	 4.0	 3.2	 0.0	 0.0	 1	    0.97500	    0.00000	 18.0	 1	    1.15000	    0.80000;
	2379	 2	 18.8	 11.3	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2380	 2	 6.2	 3.6	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2381	 2	 8.6	 3.9	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2382	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2383	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2385	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2386	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2388	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2389	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2390	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2391	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2392	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2393	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2394	 2	 15.2	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2395	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2396	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2397	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2398	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2399	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2400	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2401	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2402	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2403	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2404	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2409	 2	 14.0	 8.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2410	 2	 14.0	 8.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2411	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2412	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2413	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2414	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2415	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2416	 2	 6.0	 3.7	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2417	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2418	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2419	 2	 -5.7	 -3.6	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2420	 2	 -5.0	 -3.1	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2422	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 18.0	 1	    1.15000	    0.80000;
	2423	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 18.0	 1	    1.15000	    0.80000;
	2424	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 18.0	 1	    1.15000	    0.80000;
	2425	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2426	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2427	 2	 30.0	 12.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2428	 2	 30.0	 12.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2429	 2	 12.2	 3.0	 0.0	 0.0	 1	    0.97500	    0.00000	 17.0	 1	    1.15000	    0.80000;
	2430	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2431	 2	 0.0	 -0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 17.0	 1	    1.15000	    0.80000;
	2432	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2434	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2435	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2436	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2437	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2438	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2439	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2440	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2441	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2442	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2443	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2444	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2445	 2	 -0.0	 -0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2446	 2	 -0.2	 -0.1	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2447	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2449	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2450	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2452	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2453	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2454	 2	 12.4	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2455	 2	 28.4	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2457	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2458	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 11.0	 1	    1.15000	    0.80000;
	2459	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2460	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2461	 2	 10.8	 8.6	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2462	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2463	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 3.0	 1	    1.15000	    0.80000;
	2464	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 3.0	 1	    1.15000	    0.80000;
	2465	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 3.0	 1	    1.15000	    0.80000;
	2466	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2467	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2468	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2469	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2470	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 13.0	 1	    1.15000	    0.80000;
	2471	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 13.0	 1	    1.15000	    0.80000;
	2473	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 13.0	 1	    1.15000	    0.80000;
	2474	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2475	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2477	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2478	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2481	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2482	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2483	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2484	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2485	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2486	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2487	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2489	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2490	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2491	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2493	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2494	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2496	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2497	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2498	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2499	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2500	 1	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2501	 2	 15.8	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2502	 2	 2.1	 1.2	 0.0	 0.0	 1	    0.97500	    0.00000	 19.0	 1	    1.15000	    0.80000;
	2503	 2	 7.0	 4.0	 0.0	 0.0	 1	    0.97500	    0.00000	 19.0	 1	    1.15000	    0.80000;
	2504	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2505	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2507	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2508	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2509	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2510	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2511	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2512	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2513	 2	 41.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2514	 2	 41.0	 15.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2515	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2516	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2517	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 5.0	 1	    1.15000	    0.80000;
	2519	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2520	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2521	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2523	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2524	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2525	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2526	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2527	 2	 35.0	 18.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2528	 2	 35.0	 13.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2529	 2	 35.0	 13.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2530	 2	 35.0	 13.0	 0.0	 0.0	 1	    0.97500	    0.00000	 24.0	 1	    1.15000	    0.80000;
	2531	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2532	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2533	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2534	 1	 18.0	 10.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2535	 2	 18.0	 10.0	 0.0	 0.0	 1	    0.97500	    0.00000	 20.0	 1	    1.15000	    0.80000;
	2536	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 15.0	 1	    1.15000	    0.80000;
	2537	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2538	 2	 0.0	 0.0	 0.0	 0.0	 1	    0.97500	    0.00000	 10.0	 1	    1.15000	    0.80000;
	2539	 1	 616.6	 388.6	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2540	 1	 496.0	 293.2	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2541	 1	 -95.5	 -17.9	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2542	 1	 63.8	 78.9	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2543	 1	 -209.1	 198.0	 0.0	 0.0	 1	    1.04730	    0.00000	 225.0	 1	    1.09459	    1.00000;
	2544	 1	 167.5	 -35.2	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2545	 1	 97.1	 69.4	 0.0	 0.0	 1	    1.03861	    0.00000	 225.0	 1	    1.09056	    0.98667;
	2546	 1	 84.3	 65.7	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2547	 1	 65.8	 61.0	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2548	 1	 -304.8	 127.1	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2549	 1	 -23.5	 -29.9	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2550	 1	 340.5	 -11.8	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2551	 1	 -275.2	 111.7	 0.0	 0.0	 1	    1.04445	    0.00000	 225.0	 1	    1.08889	    1.00000;
	2552	 1	 21.3	 67.0	 0.0	 0.0	 1	    1.04222	    0.00000	 225.0	 1	    1.08444	    1.00000;
	2553	 1	 -528.7	 16.3	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2554	 1	 99.4	 61.3	 0.0	 0.0	 1	    1.03778	    0.00000	 225.0	 1	    1.08889	    0.98667;
	2555	 1	 402.5	 71.4	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2556	 1	 0.0	 -3.0	 0.0	 0.0	 1	    1.04249	    0.00000	 225.0	 1	    1.09831	    0.98667;
	2557	 1	 -133.4	 58.5	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2558	 1	 157.2	 73.4	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2559	 1	 158.9	 35.8	 0.0	 0.0	 1	    0.98889	    0.00000	 225.0	 1	    1.08889	    0.88889;
	2560	 1	 -499.1	 52.4	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2561	 1	 217.2	 -37.1	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2562	 1	 2.5	 -0.4	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2563	 1	 407.7	 21.6	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2564	 1	 932.7	 112.6	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2565	 1	 31.6	 2.1	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2566	 1	 685.2	 -73.8	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2567	 1	 145.3	 32.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2568	 1	 145.1	 32.0	 0.0	 0.0	 1	    1.01111	    0.00000	 225.0	 1	    1.08889	    0.93333;
	2569	 1	 466.2	 11.6	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
	2570	 1	 -84.7	 56.3	 0.0	 0.0	 1	    1.05263	    0.00000	 380.0	 1	    1.10526	    1.00000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	1279	 0.0	 0.0	 15.0	 -15.0	 1.044445	 100.0	 0	 35.0	 7.0	0.7001	0.7018; % PEL
	1210	 21.66	 2.5	 20.0	 -15.0	 1.0	 100.0	 1	 36.1	 7.22	0.7001	0.7018; % PEL
	751	 27.6	 6.0	 21.0	 -9.0	 1.0158755	 100.0	 1	 46.0	 9.2	0.5173	0.5177; % NG
	2777	 2.0	 0.0	 0.1	 -0.1	 1.0	 100.0	 1	 4.0	 0.0	0.5173	0.5177; % NG
	2777	 4.2	 0.95	 1.0	 0.9	 1.0	 100.0	 1	 7.0	 1.4	0.5173	0.5177; % NG
	978	 7.2	 -1.5	 4.0	 -7.0	 1.0	 100.0	 1	 12.0	 2.4	0.5173	0.5177; % NG
	158	 1.35	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 2.7	 0.0	0.7001	0.7018; % PEL
	1217	 7.8	 0.0	 5.0	 -5.0	 1.022612	 100.0	 1	 13.0	 2.6	0.8204	0.8230; % COW
	367	 30.0	 9.0	 27.0	 -9.0	 1.0	 100.0	 1	 50.0	 10.0	0.5173	0.5177; % NG
	1127	 9.6	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 16.0	 3.2	0.7001	0.7018; % PEL
	460	 0.0	 0.0	 40.0	 -40.0	 1.04643	 100.0	 0	 62.0	 12.4	0.5173	0.5177; % NG
	968	 10.8	 0.0	 10.0	 -10.0	 1.0000025	 100.0	 1	 18.0	 3.6	0.7001	0.7018; % PEL
	1827	 13.2	 -2.5	 7.0	 -12.0	 1.033334	 100.0	 1	 22.0	 4.4	0.5173	0.5177; % NG
	1466	 20.5	 -5.0	 5.0	 -15.0	 1.0	 100.0	 1	 40.0	 1.0	0.5173	0.5177; % NG
	2863	 20.5	 0.0	 6.0	 -6.0	 1.0	 100.0	 1	 40.0	 1.0	0.5173	0.5177; % NG
	1466	 20.5	 -5.0	 5.0	 -15.0	 1.0	 100.0	 1	 40.0	 1.0	0.5173	0.5177; % NG
	2863	 20.5	 0.0	 6.0	 -6.0	 1.0	 100.0	 1	 40.0	 1.0	0.8204	0.8230; % COW
	1072	 0.0	 0.0	 1.0	 0.9	 1.00445	 100.0	 0	 12.0	 2.4	0.5173	0.5177; % NG
	1072	 0.0	 0.0	 1.0	 0.9	 1.00445	 100.0	 0	 14.0	 2.8	0.5173	0.5177; % NG
	1072	 0.0	 0.0	 1.0	 0.9	 1.00445	 100.0	 0	 12.0	 2.4	0.5173	0.5177; % NG
	642	 6.2	 0.0	 3.0	 -3.0	 1.021212	 100.0	 1	 10.33	 2.07	0.5173	0.5177; % NG
	642	 6.2	 0.0	 3.0	 -3.0	 1.021212	 100.0	 1	 10.33	 2.07	0.5173	0.5177; % NG
	542	 27.5	 6.0	 22.0	 -10.0	 1.015872	 100.0	 1	 50.0	 5.0	0.5173	0.5177; % NG
	773	 7.2	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 12.0	 2.4	0.5173	0.5177; % NG
	399	 8.28	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 13.8	 2.76	0.5173	0.5177; % NG
	399	 0.6	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 1.2	 0.0	0.7001	0.7018; % PEL
	21	 14.4	 0.0	 0.0	 0.0	 0.9888895	 100.0	 1	 24.0	 4.8	0.5173	0.5177; % NG
	21	 16.56	 0.0	 0.0	 0.0	 0.9888895	 100.0	 1	 27.6	 5.52	0.7001	0.7018; % PEL
	899	 10.8	 0.0	 0.0	 0.0	 1.000709	 100.0	 1	 18.0	 3.6	0.7001	0.7018; % PEL
	899	 12.6	 0.0	 0.0	 0.0	 1.000709	 100.0	 1	 21.0	 4.2	0.7001	0.7018; % PEL
	2618	 3.6	 0.0	 0.0	 0.0	 0.999999	 100.0	 1	 6.0	 1.2	0.5173	0.5177; % NG
	2618	 22.5	 2.0	 10.0	 -6.0	 0.999999	 100.0	 1	 37.5	 7.5	0.7001	0.7018; % PEL
	285	 3.6	 0.0	 0.0	 0.0	 0.999999	 100.0	 1	 6.0	 1.2	0.7001	0.7018; % PEL
	285	 22.5	 2.0	 10.0	 -6.0	 0.999999	 100.0	 1	 37.5	 7.5	0.7001	0.7018; % PEL
	135	 7.8	 -0.5	 5.0	 -6.0	 1.0000025	 100.0	 1	 13.0	 2.6	0.5173	0.5177; % NG
	53	 10.8	 0.0	 0.8	 -0.8	 1.015872	 100.0	 1	 18.0	 3.6	0.5173	0.5177; % NG
	53	 10.8	 0.0	 0.8	 -0.8	 1.015872	 100.0	 1	 18.0	 3.6	0.5173	0.5177; % NG
	596	 2.0	 0.0	 0.0	 0.0	 1.04598	 100.0	 1	 4.0	 0.0	0.5173	0.5177; % NG
	958	 2.3	 0.0	 0.0	 0.0	 0.975	 100.0	 1	 4.6	 0.0	0.5173	0.5177; % NG
	1679	 12.6	 1.0	 6.0	 -4.0	 1.0	 100.0	 1	 21.0	 4.2	0.5173	0.5177; % NG
	1679	 12.6	 1.1	 6.7	 -4.5	 1.0	 100.0	 1	 21.0	 4.2	0.5173	0.5177; % NG
	1157	 4.32	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 7.2	 1.44	0.5173	0.5177; % NG
	513	 0.0	 0.0	 5.0	 1.0	 1.0	 100.0	 0	 11.0	 2.2	0.7001	0.7018; % PEL
	513	 0.0	 0.0	 5.0	 1.0	 1.0	 100.0	 0	 11.0	 2.2	0.5173	0.5177; % NG
	371	 4.8	 0.0	 5.0	 -5.0	 0.999999	 100.0	 1	 8.0	 1.6	0.7001	0.7018; % PEL
	371	 4.8	 0.0	 5.0	 -5.0	 0.999999	 100.0	 1	 8.0	 1.6	0.5173	0.5177; % NG
	976	 21.0	 -1.5	 12.0	 -15.0	 1.015872	 100.0	 1	 35.0	 7.0	0.5173	0.5177; % NG
	976	 21.0	 -1.5	 12.0	 -15.0	 1.015872	 100.0	 1	 35.0	 7.0	0.7001	0.7018; % PEL
	2754	 6.9	 0.0	 0.0	 0.0	 1.019477	 100.0	 1	 11.5	 2.3	0.5173	0.5177; % NG
	749	 0.0	 0.0	 5.0	 -5.0	 0.9444445	 100.0	 0	 8.5	 1.7	0.5173	0.5177; % NG
	1188	 12.0	 1.95	 2.0	 1.9	 1.004635	 100.0	 1	 20.0	 4.0	0.7001	0.7018; % PEL
	1254	 14.4	 0.0	 7.0	 -7.0	 1.001289	 100.0	 1	 24.0	 4.8	0.7001	0.7018; % PEL
	252	 6.6	 1.5	 8.0	 -5.0	 0.9444445	 100.0	 1	 11.0	 2.2	0.5173	0.5177; % NG
	252	 5.4	 0.5	 6.0	 -5.0	 0.9444445	 100.0	 1	 9.0	 1.8	0.5173	0.5177; % NG
	252	 6.6	 1.5	 8.0	 -5.0	 0.9444445	 100.0	 1	 11.0	 2.2	0.5173	0.5177; % NG
	252	 5.4	 0.5	 6.0	 -5.0	 0.9444445	 100.0	 1	 9.0	 1.8	0.5173	0.5177; % NG
	504	 7.44	 0.0	 6.5	 -6.5	 0.9445145	 100.0	 1	 12.4	 2.48	0.5173	0.5177; % NG
	115	 15.18	 0.0	 0.0	 0.0	 0.9888895	 100.0	 1	 25.3	 5.06	0.5173	0.5177; % NG
	967	 1.15	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 2.3	 0.0	0.7001	0.7018; % PEL
	1811	 5.4	 0.0	 5.5	 -5.5	 1.003809	 100.0	 1	 9.0	 1.8	0.5173	0.5177; % NG
	2634	 8.4	 0.0	 7.0	 -7.0	 1.0000025	 100.0	 1	 14.0	 2.8	0.8204	0.8230; % COW
	326	 8.4	 0.0	 7.0	 -7.0	 1.0000025	 100.0	 1	 14.0	 2.8	0.7001	0.7018; % PEL
	1829	 7.68	 0.0	 7.7	 -7.7	 0.999999	 100.0	 1	 12.8	 2.56	0.7001	0.7018; % PEL
	1314	 23.4	 0.0	 19.0	 -19.0	 1.005695	 100.0	 1	 39.0	 7.8	0.5173	0.5177; % NG
	71	 18.0	 3.0	 10.0	 -4.0	 1.004425	 100.0	 1	 30.0	 6.0	0.7001	0.7018; % PEL
	93	 0.0	 0.0	 2.0	 1.9	 1.004535	 100.0	 0	 6.0	 1.2	0.5173	0.5177; % NG
	129	 6.6	 0.0	 4.0	 -4.0	 0.999999	 100.0	 1	 11.0	 2.2	0.8204	0.8230; % COW
	1594	 7.2	 0.0	 5.0	 -5.0	 1.021962	 100.0	 1	 12.0	 2.4	0.5173	0.5177; % NG
	1594	 7.2	 0.0	 5.0	 -5.0	 1.021962	 100.0	 1	 12.0	 2.4	0.5173	0.5177; % NG
	1354	 2.5	 0.0	 2.0	 -2.0	 1.015872	 100.0	 1	 5.0	 0.0	0.5173	0.5177; % NG
	1133	 10.35	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 17.25	 3.45	0.5173	0.5177; % NG
	1405	 22.68	 2.0	 12.0	 -8.0	 1.0	 100.0	 1	 37.8	 7.56	0.5173	0.5177; % NG
	2850	 22.68	 2.0	 12.0	 -8.0	 1.0	 100.0	 1	 37.8	 7.56	0.5173	0.5177; % NG
	2849	 22.68	 2.0	 12.0	 -8.0	 1.0	 100.0	 1	 37.8	 7.56	0.5173	0.5177; % NG
	1122	 4.14	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 6.9	 1.38	0.5173	0.5177; % NG
	1708	 44.5	 9.0	 27.0	 -9.0	 1.0377785	 100.0	 1	 45.0	 44.0	0.5173	0.5177; % NG
	1708	 44.5	 9.0	 27.0	 -9.0	 1.0377785	 100.0	 1	 45.0	 44.0	0.5173	0.5177; % NG
	1658	 17.94	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 29.9	 5.98	0.5173	0.5177; % NG
	2884	 8.22	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 13.7	 2.74	0.5173	0.5177; % NG
	1154	 12.48	 0.0	 0.0	 0.0	 0.999999	 100.0	 1	 20.8	 4.16	0.5173	0.5177; % NG
	231	 4.98	 0.0	 8.3	 -8.3	 1.0111115	 100.0	 1	 8.3	 1.66	0.8204	0.8230; % COW
	2887	 14.22	 2.0	 7.0	 -3.0	 1.0	 100.0	 1	 23.7	 4.74	0.7001	0.7018; % PEL
	2888	 14.22	 2.0	 7.0	 -3.0	 1.0	 100.0	 1	 23.7	 4.74	0.5173	0.5177; % NG
	1666	 14.22	 2.0	 7.0	 -3.0	 1.0	 100.0	 1	 23.7	 4.74	0.7001	0.7018; % PEL
	499	 10.2	 0.95	 1.0	 0.9	 1.0287175	 100.0	 1	 17.0	 3.4	0.5173	0.5177; % NG
	499	 4.2	 0.95	 1.0	 0.9	 1.0287175	 100.0	 1	 7.0	 1.4	0.8204	0.8230; % COW
	499	 10.2	 0.95	 1.0	 0.9	 1.0287175	 100.0	 1	 17.0	 3.4	0.5173	0.5177; % NG
	2709	 14.4	 0.0	 4.0	 -4.0	 1.0	 100.0	 1	 24.0	 4.8	0.7001	0.7018; % PEL
	709	 14.4	 0.0	 4.0	 -4.0	 1.0	 100.0	 1	 24.0	 4.8	0.7001	0.7018; % PEL
	2710	 14.4	 0.0	 4.0	 -4.0	 1.0	 100.0	 1	 24.0	 4.8	0.7001	0.7018; % PEL
	2708	 14.4	 0.0	 4.0	 -4.0	 1.0	 100.0	 1	 24.0	 4.8	0.5173	0.5177; % NG
	1280	 10.8	 0.0	 0.0	 0.0	 1.001694	 100.0	 1	 18.0	 3.6	0.7001	0.7018; % PEL
	1493	 0.0	 0.0	 11.0	 -11.0	 0.9444445	 100.0	 0	 18.0	 3.6	0.7001	0.7018; % PEL
	745	 17.4	 -5.0	 8.0	 -18.0	 0.999999	 100.0	 1	 29.0	 5.8	0.5173	0.5177; % NG
	2727	 17.4	 -6.5	 5.0	 -18.0	 0.999999	 100.0	 1	 29.0	 5.8	0.7001	0.7018; % PEL
	1445	 33.0	 0.0	 0.0	 0.0	 1.026667	 100.0	 1	 55.0	 11.0	0.5173	0.5177; % NG
	316	 2.5	 0.95	 1.0	 0.9	 0.976703	 100.0	 1	 5.0	 0.0	0.5173	0.5177; % NG
	316	 5.88	 -0.145	 3.14	 -3.43	 0.976703	 100.0	 1	 9.8	 1.96	0.5173	0.5177; % NG
	564	 6.0	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 10.0	 2.0	0.5173	0.5177; % NG
	1047	 7.2	 0.0	 0.0	 0.0	 1.000539	 100.0	 1	 12.0	 2.4	0.5173	0.5177; % NG
	1047	 1.0	 0.0	 0.0	 0.0	 1.000539	 100.0	 1	 2.0	 0.0	0.7001	0.7018; % PEL
	1335	 1.0	 1.0	 3.0	 -1.0	 1.003809	 100.0	 1	 2.0	 0.0	0.7001	0.7018; % PEL
	2624	 18.6	 -1.0	 15.0	 -17.0	 1.0	 100.0	 1	 31.0	 6.2	0.5173	0.5177; % NG
	298	 18.6	 -1.0	 15.0	 -17.0	 1.0	 100.0	 1	 31.0	 6.2	0.5173	0.5177; % NG
	298	 18.6	 -1.0	 15.0	 -17.0	 1.0	 100.0	 1	 31.0	 6.2	0.7001	0.7018; % PEL
	2625	 18.6	 -1.0	 15.0	 -17.0	 1.0	 100.0	 1	 31.0	 6.2	0.7001	0.7018; % PEL
	2625	 18.6	 -1.0	 15.0	 -17.0	 1.0	 100.0	 1	 31.0	 6.2	0.7001	0.7018; % PEL
	2624	 18.6	 -1.0	 15.0	 -17.0	 1.0	 100.0	 1	 31.0	 6.2	0.5173	0.5177; % NG
	2721	 14.4	 -0.005	 0.0	 -0.01	 1.0	 100.0	 1	 24.0	 4.8	0.7001	0.7018; % PEL
	2718	 14.4	 0.5	 8.0	 -7.0	 1.0	 100.0	 1	 24.0	 4.8	0.8204	0.8230; % COW
	741	 14.4	 0.5	 8.0	 -7.0	 1.0	 100.0	 1	 24.0	 4.8	0.8204	0.8230; % COW
	2719	 14.4	 0.5	 8.0	 -7.0	 1.0	 100.0	 1	 24.0	 4.8	0.7001	0.7018; % PEL
	2720	 14.4	 0.5	 8.0	 -7.0	 1.0	 100.0	 1	 24.0	 4.8	0.5173	0.5177; % NG
	283	 14.1	 0.0	 8.0	 -8.0	 0.9888895	 100.0	 1	 23.5	 4.7	0.8204	0.8230; % COW
	1506	 16.2	 -2.5	 6.0	 -11.0	 1.016412	 100.0	 1	 27.0	 5.4	0.5173	0.5177; % NG
	1506	 16.2	 -2.5	 6.0	 -11.0	 1.016412	 100.0	 1	 27.0	 5.4	0.5173	0.5177; % NG
	1847	 19.2	 2.0	 12.0	 -8.0	 1.015872	 100.0	 1	 32.0	 6.4	0.8204	0.8230; % COW
	1398	 12.01	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 20.02	 4.0	0.7001	0.7018; % PEL
	1398	 12.21	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 20.35	 4.07	0.7001	0.7018; % PEL
	225	 27.0	 0.0	 45.0	 -45.0	 1.0	 100.0	 1	 45.0	 9.0	0.5173	0.5177; % NG
	225	 27.0	 0.0	 45.0	 -45.0	 1.0	 100.0	 1	 45.0	 9.0	0.5173	0.5177; % NG
	1607	 0.87	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 1.74	 0.0	0.5173	0.5177; % NG
	314	 12.0	 0.0	 10.0	 -10.0	 0.9448795	 100.0	 1	 20.0	 4.0	0.7001	0.7018; % PEL
	2680	 141.5	 20.0	 100.0	 -60.0	 1.0	 100.0	 1	 239.0	 44.0	0.5173	0.5177; % NG
	582	 125.5	 12.5	 70.0	 -45.0	 1.0	 100.0	 1	 169.0	 82.0	0.8204	0.8230; % COW
	2978	 125.5	 12.5	 70.0	 -45.0	 1.0	 100.0	 1	 169.0	 82.0	0.8204	0.8230; % COW
	2977	 141.5	 20.0	 100.0	 -60.0	 1.0	 100.0	 1	 239.0	 44.0	0.5173	0.5177; % NG
	240	 143.4	 2.5	 80.0	 -75.0	 1.05347	 100.0	 1	 239.0	 47.8	0.5173	0.5177; % NG
	1655	 7.2	 0.0	 0.0	 0.0	 0.999999	 100.0	 1	 12.0	 2.4	0.5173	0.5177; % NG
	1655	 2.0	 0.0	 0.0	 0.0	 0.999999	 100.0	 1	 4.0	 0.0	0.7001	0.7018; % PEL
	1150	 32.4	 0.0	 0.0	 0.0	 1.0377785	 100.0	 1	 54.0	 10.8	0.7001	0.7018; % PEL
	1447	 4.2	 -0.5	 2.0	 -3.0	 1.015872	 100.0	 1	 7.0	 1.4	0.7001	0.7018; % PEL
	906	 0.0	 0.0	 8.0	 -8.0	 1.04623	 100.0	 0	 21.0	 4.2	0.7001	0.7018; % PEL
	1474	 0.0	 -0.0	 1.0	 -1.0	 1.015872	 100.0	 0	 2.0	 0.0	0.7001	0.7018; % PEL
	1474	 4.8	 0.0	 3.0	 -3.0	 1.015872	 100.0	 1	 8.0	 1.6	0.5173	0.5177; % NG
	1474	 4.8	 0.0	 3.0	 -3.0	 1.015872	 100.0	 1	 8.0	 1.6	0.8204	0.8230; % COW
	963	 5.34	 -0.5	 1.0	 -2.0	 1.015872	 100.0	 1	 8.9	 1.78	0.5173	0.5177; % NG
	962	 13.2	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 22.0	 4.4	0.7001	0.7018; % PEL
	923	 7.2	 0.0	 5.0	 -5.0	 1.015872	 100.0	 1	 12.0	 2.4	0.8204	0.8230; % COW
	1153	 9.6	 0.0	 17.3	 -17.3	 1.001654	 100.0	 1	 16.0	 3.2	0.7001	0.7018; % PEL
	1153	 10.08	 0.0	 10.0	 -10.0	 1.001654	 100.0	 1	 16.8	 3.36	0.7001	0.7018; % PEL
	274	 4.02	 0.0	 3.7	 -3.7	 0.999999	 100.0	 1	 6.7	 1.34	0.5173	0.5177; % NG
	274	 3.36	 0.0	 3.0	 -3.0	 0.999999	 100.0	 1	 5.6	 1.12	0.7001	0.7018; % PEL
	1776	 6.0	 0.0	 5.0	 -5.0	 1.015872	 100.0	 1	 10.0	 2.0	0.5173	0.5177; % NG
	1776	 6.0	 0.0	 5.0	 -5.0	 1.015872	 100.0	 1	 10.0	 2.0	0.5173	0.5177; % NG
	2914	 6.0	 0.0	 5.0	 -5.0	 1.015872	 100.0	 1	 10.0	 2.0	0.5173	0.5177; % NG
	2914	 6.0	 0.0	 5.0	 -5.0	 1.015872	 100.0	 1	 10.0	 2.0	0.5173	0.5177; % NG
	184	 0.0	 0.0	 8.0	 -17.0	 1.033334	 100.0	 0	 23.4	 4.68	0.7001	0.7018; % PEL
	1657	 15.6	 -0.5	 16.0	 -17.0	 1.0233335	 100.0	 1	 26.0	 5.2	0.5173	0.5177; % NG
	1657	 15.6	 -0.5	 16.0	 -17.0	 1.0233335	 100.0	 1	 26.0	 5.2	0.5173	0.5177; % NG
	1761	 1.25	 0.0	 0.1	 -0.1	 1.00445	 100.0	 1	 2.5	 0.0	0.7001	0.7018; % PEL
	1761	 0.0	 0.0	 1.0	 0.9	 1.00445	 100.0	 0	 11.0	 2.2	0.5173	0.5177; % NG
	1868	 18.0	 0.0	 18.0	 -18.0	 0.999999	 100.0	 1	 30.0	 6.0	0.7001	0.7018; % PEL
	1868	 18.0	 0.0	 18.0	 -18.0	 0.999999	 100.0	 1	 30.0	 6.0	0.7001	0.7018; % PEL
	731	 0.0	 0.0	 26.0	 -26.0	 0.999999	 100.0	 0	 43.0	 8.6	0.5173	0.5177; % NG
	2715	 0.0	 0.0	 20.0	 -20.0	 0.999999	 100.0	 0	 38.0	 7.6	0.8204	0.8230; % COW
	1263	 13.86	 0.0	 14.0	 -14.0	 0.999999	 100.0	 1	 23.1	 4.62	0.5173	0.5177; % NG
	1263	 13.86	 0.0	 14.0	 -14.0	 0.999999	 100.0	 1	 23.1	 4.62	0.5173	0.5177; % NG
	161	 10.8	 0.0	 5.0	 -5.0	 0.975	 100.0	 1	 18.0	 3.6	0.7001	0.7018; % PEL
	604	 6.12	 0.0	 6.0	 -6.0	 0.999999	 100.0	 1	 10.2	 2.04	0.5173	0.5177; % NG
	918	 15.6	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 26.0	 5.2	0.7001	0.7018; % PEL
	1760	 6.9	 0.0	 1.0	 -1.0	 1.0013775	 100.0	 1	 11.5	 2.3	0.5173	0.5177; % NG
	1760	 6.9	 0.0	 1.0	 -1.0	 1.0013775	 100.0	 1	 11.5	 2.3	0.5173	0.5177; % NG
	1414	 7.8	 0.0	 7.8	 -7.8	 0.999999	 100.0	 1	 13.0	 2.6	0.5173	0.5177; % NG
	1414	 7.2	 0.0	 7.2	 -7.2	 0.999999	 100.0	 1	 12.0	 2.4	0.5173	0.5177; % NG
	662	 24.0	 1.0	 20.0	 -18.0	 1.0	 100.0	 1	 40.0	 8.0	0.5173	0.5177; % NG
	2697	 24.0	 1.0	 20.0	 -18.0	 1.0	 100.0	 1	 40.0	 8.0	0.8204	0.8230; % COW
	2696	 24.0	 1.0	 20.0	 -18.0	 1.0	 100.0	 1	 40.0	 8.0	0.5173	0.5177; % NG
	1346	 7.2	 0.0	 7.0	 -7.0	 0.999999	 100.0	 1	 12.0	 2.4	0.8204	0.8230; % COW
	1346	 7.2	 0.0	 7.0	 -7.0	 0.999999	 100.0	 1	 12.0	 2.4	0.7001	0.7018; % PEL
	2622	 4.8	 0.0	 26.0	 -26.0	 1.0	 100.0	 1	 8.0	 1.6	0.5173	0.5177; % NG
	2622	 9.0	 0.0	 26.0	 -26.0	 1.0	 100.0	 1	 15.0	 3.0	0.5173	0.5177; % NG
	291	 11.4	 0.0	 26.0	 -26.0	 1.0	 100.0	 1	 19.0	 3.8	0.5173	0.5177; % NG
	1490	 6.36	 0.0	 6.5	 -6.5	 0.999999	 100.0	 1	 10.6	 2.12	0.5173	0.5177; % NG
	1671	 12.84	 0.0	 15.0	 -15.0	 1.0158755	 100.0	 1	 21.4	 4.28	0.5173	0.5177; % NG
	1615	 23.4	 0.0	 24.0	 -24.0	 0.999999	 100.0	 1	 39.0	 7.8	0.8204	0.8230; % COW
	1681	 52.2	 0.87	 26.1	 -24.36	 1.044445	 100.0	 1	 87.0	 17.4	0.5173	0.5177; % NG
	418	 45.0	 5.0	 50.0	 -40.0	 1.0	 100.0	 1	 75.0	 15.0	0.7001	0.7018; % PEL
	2658	 45.0	 5.0	 50.0	 -40.0	 1.0	 100.0	 1	 75.0	 15.0	0.7001	0.7018; % PEL
	418	 45.0	 5.0	 50.0	 -40.0	 1.0	 100.0	 1	 75.0	 15.0	0.7001	0.7018; % PEL
	2658	 45.0	 5.0	 50.0	 -40.0	 1.0	 100.0	 1	 75.0	 15.0	0.5173	0.5177; % NG
	461	 24.84	 0.415	 12.42	 -11.59	 1.044445	 100.0	 1	 41.4	 8.28	0.5173	0.5177; % NG
	31	 4.01	 0.0	 0.0	 0.0	 1.004309	 100.0	 1	 6.68	 1.34	0.5173	0.5177; % NG
	236	 9.0	 3.5	 7.0	 0.0	 1.015872	 100.0	 1	 15.0	 3.0	0.5173	0.5177; % NG
	236	 9.0	 3.5	 7.0	 0.0	 1.015872	 100.0	 1	 15.0	 3.0	0.5173	0.5177; % NG
	1754	 0.5	 0.0	 1.0	 -1.0	 1.015872	 100.0	 1	 1.0	 0.0	0.7001	0.7018; % PEL
	1754	 0.5	 0.0	 1.0	 -1.0	 1.015872	 100.0	 1	 1.0	 0.0	0.7001	0.7018; % PEL
	1754	 0.5	 0.0	 1.0	 -1.0	 1.015872	 100.0	 1	 1.0	 0.0	0.7001	0.7018; % PEL
	898	 0.85	 0.0	 0.0	 0.0	 1.001324	 100.0	 1	 1.7	 0.0	0.7001	0.7018; % PEL
	898	 13.56	 0.0	 0.0	 0.0	 1.001324	 100.0	 1	 22.6	 4.52	0.5173	0.5177; % NG
	120	 9.0	 0.0	 9.0	 -9.0	 1.002569	 100.0	 1	 15.0	 3.0	0.5173	0.5177; % NG
	549	 27.5	 6.0	 22.0	 -10.0	 1.015872	 100.0	 1	 50.0	 5.0	0.5173	0.5177; % NG
	77	 14.1	 0.0	 0.0	 0.0	 1.0027225	 100.0	 1	 23.5	 4.7	0.7001	0.7018; % PEL
	124	 -3.5	 0.0	 0.0	 0.0	 1.0013325	 100.0	 1	 0.0	 -7.0	0.0000	0.0000; % SYNC
	124	 -3.5	 0.0	 0.0	 0.0	 1.0013325	 100.0	 1	 0.0	 -7.0	0.0000	0.0000; % SYNC
	552	 12.6	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 21.0	 4.2	0.8204	0.8230; % COW
	1858	 5.76	 0.0	 6.0	 -6.0	 0.9444445	 100.0	 1	 9.6	 1.92	0.5173	0.5177; % NG
	134	 15.0	 2.0	 13.0	 -9.0	 1.0233335	 100.0	 1	 25.0	 5.0	0.8204	0.8230; % COW
	1204	 25.2	 2.5	 25.0	 -20.0	 1.00031	 100.0	 1	 42.0	 8.4	0.5173	0.5177; % NG
	1204	 25.2	 2.5	 25.0	 -20.0	 1.00031	 100.0	 1	 42.0	 8.4	0.5173	0.5177; % NG
	641	 6.6	 0.0	 5.0	 -5.0	 1.015872	 100.0	 1	 11.0	 2.2	0.5173	0.5177; % NG
	641	 6.6	 0.0	 5.0	 -5.0	 1.015872	 100.0	 1	 11.0	 2.2	0.5173	0.5177; % NG
	916	 7.2	 0.0	 0.0	 0.0	 0.999999	 100.0	 1	 12.0	 2.4	0.8204	0.8230; % COW
	1317	 30.0	 0.0	 28.0	 -28.0	 1.000569	 100.0	 1	 50.0	 10.0	0.5173	0.5177; % NG
	1317	 24.0	 10.0	 30.0	 -10.0	 1.000569	 100.0	 1	 40.0	 8.0	0.5173	0.5177; % NG
	1610	 8.28	 0.0	 0.0	 0.0	 1.000839	 100.0	 1	 13.8	 2.76	0.5173	0.5177; % NG
	1610	 9.0	 0.0	 0.0	 0.0	 1.000839	 100.0	 1	 15.0	 3.0	0.7001	0.7018; % PEL
	271	 23.4	 0.0	 18.0	 -18.0	 0.999999	 100.0	 1	 39.0	 7.8	0.8204	0.8230; % COW
	1123	 33.24	 0.0	 0.0	 0.0	 1.04769	 100.0	 1	 55.4	 11.08	0.7001	0.7018; % PEL
	300	 24.48	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 40.8	 8.16	0.5173	0.5177; % NG
	648	 17.34	 0.0	 18.0	 -18.0	 0.999999	 100.0	 1	 28.9	 5.78	0.7001	0.7018; % PEL
	1630	 1.0	 0.0	 1.0	 -1.0	 1.015872	 100.0	 1	 2.0	 0.0	0.7001	0.7018; % PEL
	1630	 2.5	 0.0	 2.0	 -2.0	 1.015872	 100.0	 1	 5.0	 0.0	0.5173	0.5177; % NG
	1630	 1.0	 0.0	 1.0	 -1.0	 1.015872	 100.0	 1	 2.0	 0.0	0.7001	0.7018; % PEL
	1604	 2.5	 0.0	 2.0	 -2.0	 1.015872	 100.0	 1	 5.0	 0.0	0.5173	0.5177; % NG
	1802	 102.0	 -5.0	 70.0	 -80.0	 1.0	 100.0	 1	 170.0	 34.0	0.5173	0.5177; % NG
	2917	 102.0	 -5.0	 70.0	 -80.0	 1.0	 100.0	 1	 170.0	 34.0	0.5173	0.5177; % NG
	2921	 90.0	 0.0	 70.0	 -70.0	 1.0	 100.0	 1	 150.0	 30.0	0.5173	0.5177; % NG
	2918	 102.0	 -5.0	 70.0	 -80.0	 1.0	 100.0	 1	 170.0	 34.0	0.8204	0.8230; % COW
	2921	 90.0	 0.0	 70.0	 -70.0	 1.0	 100.0	 1	 150.0	 30.0	0.5173	0.5177; % NG
	2920	 0.0	 0.0	 70.0	 -70.0	 1.0	 100.0	 0	 150.0	 30.0	0.5173	0.5177; % NG
	2919	 102.0	 -5.0	 70.0	 -80.0	 1.0	 100.0	 1	 170.0	 34.0	0.5173	0.5177; % NG
	1802	 102.0	 -5.0	 70.0	 -80.0	 1.0	 100.0	 1	 170.0	 34.0	0.5173	0.5177; % NG
	2917	 102.0	 -5.0	 70.0	 -80.0	 1.0	 100.0	 1	 170.0	 34.0	0.5173	0.5177; % NG
	2919	 102.0	 -5.0	 70.0	 -80.0	 1.0	 100.0	 1	 170.0	 34.0	0.5173	0.5177; % NG
	2918	 102.0	 -5.0	 70.0	 -80.0	 1.0	 100.0	 1	 170.0	 34.0	0.5173	0.5177; % NG
	2920	 0.0	 0.0	 70.0	 -70.0	 1.0	 100.0	 0	 150.0	 30.0	0.5173	0.5177; % NG
	946	 9.6	 1.5	 12.0	 -9.0	 0.999999	 100.0	 1	 16.0	 3.2	0.5173	0.5177; % NG
	1576	 11.4	 0.0	 5.0	 -5.0	 1.012164	 100.0	 1	 19.0	 3.8	0.5173	0.5177; % NG
	335	 0.0	 0.0	 5.0	 -5.0	 1.0	 100.0	 0	 13.0	 2.6	0.5173	0.5177; % NG
	335	 0.0	 0.0	 5.0	 -5.0	 1.0	 100.0	 0	 13.0	 2.6	0.5173	0.5177; % NG
	335	 0.0	 0.0	 5.0	 -5.0	 1.0	 100.0	 0	 13.0	 2.6	0.8204	0.8230; % COW
	335	 0.0	 0.0	 5.0	 -5.0	 1.0	 100.0	 0	 13.0	 2.6	0.5173	0.5177; % NG
	2932	 21.06	 -4.5	 12.0	 -21.0	 1.0	 100.0	 1	 35.1	 7.02	0.7001	0.7018; % PEL
	1873	 21.06	 -4.5	 12.0	 -21.0	 1.0	 100.0	 1	 35.1	 7.02	0.7001	0.7018; % PEL
	2931	 21.06	 -4.5	 12.0	 -21.0	 1.0	 100.0	 1	 35.1	 7.02	0.5173	0.5177; % NG
	2761	 14.4	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 24.0	 4.8	0.5173	0.5177; % NG
	2759	 14.4	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 24.0	 4.8	0.7001	0.7018; % PEL
	2760	 12.0	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 20.0	 4.0	0.5173	0.5177; % NG
	2758	 14.4	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 24.0	 4.8	0.7001	0.7018; % PEL
	883	 14.4	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 24.0	 4.8	0.7001	0.7018; % PEL
	2757	 14.4	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 24.0	 4.8	0.5173	0.5177; % NG
	631	 31.2	 -1.5	 10.0	 -13.0	 1.04222	 100.0	 1	 52.0	 10.4	0.5173	0.5177; % NG
	1355	 1.5	 0.0	 1.8	 -1.8	 0.999999	 100.0	 1	 3.0	 0.0	0.5173	0.5177; % NG
	1151	 22.8	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 38.0	 7.6	0.5173	0.5177; % NG
	2803	 22.8	 0.5	 20.0	 -19.0	 1.0	 100.0	 1	 38.0	 7.6	0.5173	0.5177; % NG
	2802	 22.8	 0.5	 20.0	 -19.0	 1.0	 100.0	 1	 38.0	 7.6	0.7001	0.7018; % PEL
	1593	 7.2	 0.0	 5.0	 -5.0	 1.0	 100.0	 1	 12.0	 2.4	0.5173	0.5177; % NG
	1593	 7.2	 0.0	 5.0	 -5.0	 1.0	 100.0	 1	 12.0	 2.4	0.8204	0.8230; % COW
	313	 16.2	 0.0	 10.0	 -10.0	 1.0000025	 100.0	 1	 27.0	 5.4	0.5173	0.5177; % NG
	1573	 7.8	 6.5	 13.0	 0.0	 0.999999	 100.0	 1	 13.0	 2.6	0.5173	0.5177; % NG
	1294	 7.68	 0.0	 7.6	 -7.6	 0.999999	 100.0	 1	 12.8	 2.56	0.5173	0.5177; % NG
	2578	 10.74	 -1.5	 10.0	 -13.0	 0.9444445	 100.0	 1	 17.9	 3.58	0.7001	0.7018; % PEL
	2578	 10.74	 -1.5	 10.0	 -13.0	 0.9444445	 100.0	 1	 17.9	 3.58	0.5173	0.5177; % NG
	1176	 16.2	 3.5	 10.0	 -3.0	 1.0	 100.0	 1	 27.0	 5.4	0.7001	0.7018; % PEL
	1176	 16.2	 3.5	 10.0	 -3.0	 1.0	 100.0	 1	 27.0	 5.4	0.7001	0.7018; % PEL
	1782	 18.0	 0.0	 10.0	 -10.0	 1.0233335	 100.0	 1	 30.0	 6.0	0.7001	0.7018; % PEL
	626	 46.8	 0.5	 1.0	 0.0	 1.0377785	 100.0	 1	 78.0	 15.6	0.5173	0.5177; % NG
	146	 78.0	 16.5	 59.0	 -26.0	 1.044445	 100.0	 1	 130.0	 26.0	0.5173	0.5177; % NG
	262	 2.0	 0.0	 2.5	 -2.5	 0.9444445	 100.0	 1	 4.0	 0.0	0.5173	0.5177; % NG
	262	 3.42	 0.0	 3.0	 -3.0	 0.9444445	 100.0	 1	 5.7	 1.14	0.8204	0.8230; % COW
	262	 5.1	 0.5	 6.0	 -5.0	 0.9444445	 100.0	 1	 8.5	 1.7	0.5173	0.5177; % NG
	262	 2.0	 0.0	 2.0	 -2.0	 0.9444445	 100.0	 1	 4.0	 0.0	0.5173	0.5177; % NG
	819	 0.0	 0.0	 9.0	 -9.0	 0.9444445	 100.0	 0	 15.0	 3.0	0.5173	0.5177; % NG
	1536	 2.5	 0.0	 2.0	 -2.0	 1.015872	 100.0	 1	 5.0	 0.0	0.5173	0.5177; % NG
	1536	 2.5	 0.0	 2.0	 -2.0	 1.015872	 100.0	 1	 5.0	 0.0	0.5173	0.5177; % NG
	19	 7.8	 0.95	 1.0	 0.9	 1.0036225	 100.0	 1	 13.0	 2.6	0.5173	0.5177; % NG
	838	 13.25	 0.0	 8.0	 -8.0	 1.0	 100.0	 1	 24.0	 2.5	0.7001	0.7018; % PEL
	838	 13.25	 0.0	 8.0	 -8.0	 1.0	 100.0	 1	 24.0	 2.5	0.7001	0.7018; % PEL
	519	 7.8	 1.0	 7.0	 -5.0	 1.022012	 100.0	 1	 13.0	 2.6	0.7001	0.7018; % PEL
	519	 7.8	 1.0	 7.0	 -5.0	 1.022012	 100.0	 1	 13.0	 2.6	0.7001	0.7018; % PEL
	275	 15.96	 0.0	 15.0	 -15.0	 0.999999	 100.0	 1	 26.6	 5.32	0.7001	0.7018; % PEL
	482	 2.3	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 4.6	 0.0	0.5173	0.5177; % NG
	876	 16.8	 1.5	 12.0	 -9.0	 1.015872	 100.0	 1	 28.0	 5.6	0.5173	0.5177; % NG
	876	 16.8	 1.5	 12.0	 -9.0	 1.015872	 100.0	 1	 28.0	 5.6	0.5173	0.5177; % NG
	876	 16.8	 1.5	 12.0	 -9.0	 1.015872	 100.0	 1	 28.0	 5.6	0.5173	0.5177; % NG
	305	 16.5	 -1.5	 6.0	 -9.0	 1.016392	 100.0	 1	 32.0	 1.0	0.7001	0.7018; % PEL
	305	 16.5	 -1.5	 6.0	 -9.0	 1.016392	 100.0	 1	 32.0	 1.0	0.7001	0.7018; % PEL
	2628	 16.5	 -1.5	 6.0	 -9.0	 1.016392	 100.0	 1	 32.0	 1.0	0.7001	0.7018; % PEL
	2628	 16.5	 -1.5	 6.0	 -9.0	 1.016392	 100.0	 1	 32.0	 1.0	0.7001	0.7018; % PEL
	2628	 16.5	 -1.5	 6.0	 -9.0	 1.016392	 100.0	 1	 32.0	 1.0	0.5173	0.5177; % NG
	2628	 16.5	 -1.5	 6.0	 -9.0	 1.016392	 100.0	 1	 32.0	 1.0	0.7001	0.7018; % PEL
	1456	 7.015	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 11.69	 2.34	0.5173	0.5177; % NG
	38	 27.6	 6.0	 21.0	 -9.0	 1.0158755	 100.0	 1	 46.0	 9.2	0.5173	0.5177; % NG
	1798	 16.2	 0.0	 18.0	 -18.0	 0.999999	 100.0	 1	 27.0	 5.4	0.5173	0.5177; % NG
	426	 4.2	 0.0	 0.1	 -0.1	 1.0000025	 100.0	 1	 7.0	 1.4	0.7001	0.7018; % PEL
	1714	 3.6	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 6.0	 1.2	0.5173	0.5177; % NG
	744	 17.4	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 29.0	 5.8	0.7001	0.7018; % PEL
	744	 17.4	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 29.0	 5.8	0.7001	0.7018; % PEL
	1261	 4.5	 0.0	 1.0	 -1.0	 1.0004375	 100.0	 1	 7.5	 1.5	0.7001	0.7018; % PEL
	1261	 4.5	 0.0	 1.0	 -1.0	 1.0004375	 100.0	 1	 7.5	 1.5	0.5173	0.5177; % NG
	1261	 4.5	 0.0	 1.0	 -1.0	 1.0004375	 100.0	 1	 7.5	 1.5	0.8204	0.8230; % COW
	1261	 4.5	 0.0	 1.0	 -1.0	 1.0004375	 100.0	 1	 7.5	 1.5	0.8204	0.8230; % COW
	1261	 4.5	 0.0	 1.0	 -1.0	 1.0004375	 100.0	 1	 7.5	 1.5	0.7001	0.7018; % PEL
	975	 1.3	 0.0	 1.7	 -1.7	 0.999999	 100.0	 1	 2.6	 0.0	0.7001	0.7018; % PEL
	975	 5.88	 0.0	 6.0	 -6.0	 0.999999	 100.0	 1	 9.8	 1.96	0.7001	0.7018; % PEL
	1706	 7.02	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 11.7	 2.34	0.5173	0.5177; % NG
	1160	 4.8	 0.0	 0.0	 0.0	 1.0377785	 100.0	 1	 8.0	 1.6	0.7001	0.7018; % PEL
	1160	 4.8	 0.0	 0.0	 0.0	 1.0377785	 100.0	 1	 8.0	 1.6	0.5173	0.5177; % NG
	235	 4.38	 0.0	 4.0	 -4.0	 0.999999	 100.0	 1	 7.3	 1.46	0.5173	0.5177; % NG
	2613	 22.2	 -1.0	 15.0	 -17.0	 1.0	 100.0	 1	 37.0	 7.4	0.7001	0.7018; % PEL
	2613	 22.2	 -1.0	 15.0	 -17.0	 1.0	 100.0	 1	 37.0	 7.4	0.5173	0.5177; % NG
	259	 22.2	 -1.0	 15.0	 -17.0	 1.0	 100.0	 1	 37.0	 7.4	0.7001	0.7018; % PEL
	259	 22.2	 -1.0	 15.0	 -17.0	 1.0	 100.0	 1	 37.0	 7.4	0.7001	0.7018; % PEL
	2614	 22.2	 0.0	 15.0	 -15.0	 1.0	 100.0	 1	 37.0	 7.4	0.8204	0.8230; % COW
	2614	 22.2	 0.0	 15.0	 -15.0	 1.0	 100.0	 1	 37.0	 7.4	0.5173	0.5177; % NG
	1220	 6.12	 0.0	 0.0	 0.0	 1.002214	 100.0	 1	 10.2	 2.04	0.5173	0.5177; % NG
	1220	 10.8	 0.0	 0.0	 0.0	 1.002214	 100.0	 1	 18.0	 3.6	0.7001	0.7018; % PEL
	1148	 5.4	 6.0	 12.0	 0.0	 0.999999	 100.0	 1	 9.0	 1.8	0.5173	0.5177; % NG
	1069	 14.45	 0.0	 8.0	 -8.0	 1.0	 100.0	 1	 22.9	 6.0	0.7001	0.7018; % PEL
	1069	 16.25	 0.0	 9.0	 -9.0	 1.0	 100.0	 1	 26.5	 6.0	0.5173	0.5177; % NG
	1069	 16.25	 0.0	 9.0	 -9.0	 1.0	 100.0	 1	 26.5	 6.0	0.7001	0.7018; % PEL
	1815	 6.48	 0.0	 6.4	 -6.4	 0.9444445	 100.0	 1	 10.8	 2.16	0.5173	0.5177; % NG
	1815	 3.84	 0.0	 4.0	 -4.0	 0.9444445	 100.0	 1	 6.4	 1.28	0.7001	0.7018; % PEL
	1046	 8.28	 -0.465	 4.63	 -5.56	 1.033334	 100.0	 1	 13.8	 2.76	0.5173	0.5177; % NG
	1606	 27.6	 -7.0	 20.0	 -34.0	 0.999999	 100.0	 1	 46.0	 9.2	0.5173	0.5177; % NG
	76	 18.0	 0.0	 14.0	 -14.0	 0.9444445	 100.0	 1	 30.0	 6.0	0.7001	0.7018; % PEL
	1612	 26.4	 0.0	 25.0	 -25.0	 0.999999	 100.0	 1	 44.0	 8.8	0.5173	0.5177; % NG
	1276	 -4.0	 0.0	 0.0	 0.0	 1.02107	 100.0	 1	 0.0	 -8.0	0.0000	0.0000; % SYNC
	1276	 31.8	 3.5	 17.0	 -10.0	 1.02107	 100.0	 1	 53.0	 10.6	0.5173	0.5177; % NG
	1396	 6.0	 0.0	 0.0	 0.0	 1.0030475	 100.0	 1	 10.0	 2.0	0.5173	0.5177; % NG
	1396	 6.0	 0.0	 0.0	 0.0	 1.0030475	 100.0	 1	 10.0	 2.0	0.5173	0.5177; % NG
	1288	 6.0	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 10.0	 2.0	0.5173	0.5177; % NG
	489	 4.8	 -0.1	 2.6	 -2.8	 1.0033625	 100.0	 1	 8.0	 1.6	0.8204	0.8230; % COW
	489	 0.53	 0.0	 0.35	 -0.35	 1.0033625	 100.0	 1	 1.06	 0.0	0.7001	0.7018; % PEL
	489	 4.8	 -0.1	 2.6	 -2.8	 1.0033625	 100.0	 1	 8.0	 1.6	0.7001	0.7018; % PEL
	1678	 18.6	 1.0	 16.0	 -14.0	 1.015872	 100.0	 1	 31.0	 6.2	0.7001	0.7018; % PEL
	1614	 34.8	 0.0	 35.0	 -35.0	 1.0111115	 100.0	 1	 58.0	 11.6	0.5173	0.5177; % NG
	220	 3.66	 0.0	 1.0	 -1.0	 1.015872	 100.0	 1	 6.1	 1.22	0.7001	0.7018; % PEL
	133	 15.0	 2.0	 13.0	 -9.0	 1.016817	 100.0	 1	 25.0	 5.0	0.5173	0.5177; % NG
	172	 0.0	 0.0	 8.0	 -9.0	 1.015872	 100.0	 0	 25.0	 5.0	0.5173	0.5177; % NG
	1266	 1.5	 0.0	 0.0	 0.0	 1.015872	 100.0	 1	 3.0	 0.0	0.5173	0.5177; % NG
	877	 6.0	 0.0	 1.0	 -1.0	 1.0000025	 100.0	 1	 10.0	 2.0	0.5173	0.5177; % NG
	877	 4.2	 2.95	 3.0	 2.9	 1.0000025	 100.0	 1	 7.0	 1.4	0.8204	0.8230; % COW
	697	 2.5	 0.0	 2.0	 -2.0	 1.017122	 100.0	 1	 5.0	 0.0	0.5173	0.5177; % NG
	697	 2.0	 0.0	 1.0	 -1.0	 1.017122	 100.0	 1	 4.0	 0.0	0.5173	0.5177; % NG
	1181	 10.8	 0.0	 0.0	 0.0	 1.002699	 100.0	 1	 18.0	 3.6	0.5173	0.5177; % NG
	1181	 6.0	 0.0	 0.0	 0.0	 1.002699	 100.0	 1	 10.0	 2.0	0.5173	0.5177; % NG
	2982	 5.16	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 8.6	 1.72	0.5173	0.5177; % NG
	2982	 6.3	 0.0	 0.0	 0.0	 1.0000025	 100.0	 1	 10.5	 2.1	0.5173	0.5177; % NG
	310	 4.2	 0.0	 3.0	 -3.0	 1.0047725	 100.0	 1	 7.0	 1.4	0.5173	0.5177; % NG
	310	 7.8	 0.0	 3.0	 -3.0	 1.0047725	 100.0	 1	 13.0	 2.6	0.7001	0.7018; % PEL
	2250	 435.0	 43.915	 260.97	 -173.14	 0.975	 100.0	 1	 670.0	 200.0	0.8204	0.8230; % COW
	2251	 420.0	 79.12	 269.33	 -111.09	 0.975	 100.0	 1	 700.0	 140.0	0.8204	0.8230; % COW
	2253	 13.8	 2.565	 14.0	 -8.87	 0.975	 100.0	 1	 23.0	 4.6	0.7001	0.7018; % PEL
	2254	 13.8	 2.565	 14.0	 -8.87	 0.975	 100.0	 1	 23.0	 4.6	0.5173	0.5177; % NG
	2255	 16.2	 4.515	 22.36	 -13.33	 0.975	 100.0	 1	 27.0	 5.4	0.7001	0.7018; % PEL
	2257	 51.6	 16.295	 36.04	 -3.45	 0.975	 100.0	 1	 86.0	 17.2	0.5173	0.5177; % NG
	2258	 29.4	 9.48	 22.19	 -3.23	 0.975	 100.0	 1	 49.0	 9.8	0.5173	0.5177; % NG
	2259	 74.4	 28.595	 79.63	 -22.44	 0.975	 100.0	 1	 124.0	 24.8	0.5173	0.5177; % NG
	2260	 19.2	 1.545	 9.89	 -6.8	 0.975	 100.0	 1	 32.0	 6.4	0.7001	0.7018; % PEL
	2261	 19.2	 1.545	 9.89	 -6.8	 0.975	 100.0	 1	 32.0	 6.4	0.5173	0.5177; % NG
	2262	 19.2	 1.545	 9.89	 -6.8	 0.975	 100.0	 1	 32.0	 6.4	0.5173	0.5177; % NG
	2263	 19.2	 1.545	 9.89	 -6.8	 0.975	 100.0	 1	 32.0	 6.4	0.5173	0.5177; % NG
	2264	 55.2	 14.82	 59.82	 -30.18	 0.975	 100.0	 1	 92.0	 18.4	0.5173	0.5177; % NG
	2265	 55.2	 14.82	 59.82	 -30.18	 0.975	 100.0	 1	 92.0	 18.4	0.5173	0.5177; % NG
	2266	 55.2	 17.7	 62.7	 -27.3	 0.975	 100.0	 1	 92.0	 18.4	0.5173	0.5177; % NG
	2267	 55.2	 17.7	 62.7	 -27.3	 0.975	 100.0	 1	 92.0	 18.4	0.5173	0.5177; % NG
	2268	 55.2	 17.7	 62.7	 -27.3	 0.975	 100.0	 1	 92.0	 18.4	0.5173	0.5177; % NG
	2269	 55.2	 17.7	 62.7	 -27.3	 0.975	 100.0	 1	 92.0	 18.4	0.5173	0.5177; % NG
	2270	 590.5	 -41.595	 338.09	 -421.28	 0.975	 100.0	 1	 935.5	 245.5	0.8204	0.8230; % COW
	2271	 631.47	 -31.285	 348.02	 -410.59	 0.975	 100.0	 1	 976.47	 286.47	0.8204	0.8230; % COW
	2272	 612.51	 -36.095	 339.68	 -411.87	 0.975	 100.0	 1	 972.51	 252.51	0.8204	0.8230; % COW
	2273	 565.0	 -61.375	 315.49	 -438.24	 0.975	 100.0	 1	 910.0	 220.0	0.8204	0.8230; % COW
	2274	 204.0	 31.78	 164.82	 -101.26	 0.975	 100.0	 1	 252.0	 156.0	0.5173	0.5177; % NG
	2275	 188.0	 22.19	 153.82	 -109.44	 0.975	 100.0	 1	 236.0	 140.0	0.5173	0.5177; % NG
	2276	 202.0	 22.52	 101.23	 -56.19	 0.975	 100.0	 1	 250.0	 154.0	0.5173	0.5177; % NG
	2277	 203.5	 35.05	 237.67	 -167.57	 0.975	 100.0	 1	 295.0	 112.0	0.5173	0.5177; % NG
	2278	 122.0	 17.885	 102.26	 -66.49	 0.975	 100.0	 1	 155.0	 89.0	0.5173	0.5177; % NG
	2279	 34.8	 -0.45	 19.65	 -20.55	 0.975	 100.0	 1	 58.0	 11.6	0.5173	0.5177; % NG
	2280	 34.8	 -0.1	 12.29	 -12.49	 0.975	 100.0	 1	 58.0	 11.6	0.7001	0.7018; % PEL
	2281	 34.8	 -0.45	 19.65	 -20.55	 0.975	 100.0	 1	 58.0	 11.6	0.5173	0.5177; % NG
	2282	 34.8	 -0.1	 12.29	 -12.49	 0.975	 100.0	 1	 58.0	 11.6	0.5173	0.5177; % NG
	2283	 34.8	 -0.1	 12.29	 -12.49	 0.975	 100.0	 1	 58.0	 11.6	0.5173	0.5177; % NG
	2284	 185.0	 38.885	 166.05	 -88.28	 0.975	 100.0	 1	 250.0	 120.0	0.8204	0.8230; % COW
	2286	 83.4	 21.71	 99.9	 -56.48	 0.975	 100.0	 1	 139.0	 27.8	0.5173	0.5177; % NG
	2287	 29.4	 4.605	 31.97	 -22.76	 0.975	 100.0	 1	 49.0	 9.8	0.5173	0.5177; % NG
	2289	 29.4	 4.57	 31.96	 -22.82	 0.975	 100.0	 1	 49.0	 9.8	0.5173	0.5177; % NG
	2290	 29.4	 4.57	 31.96	 -22.82	 0.975	 100.0	 1	 49.0	 9.8	0.5173	0.5177; % NG
	2291	 19.2	 2.37	 20.37	 -15.63	 0.975	 100.0	 1	 32.0	 6.4	0.7001	0.7018; % PEL
	2292	 19.2	 4.21	 22.21	 -13.79	 0.975	 100.0	 1	 32.0	 6.4	0.7001	0.7018; % PEL
	2293	 607.4	 158.255	 546.35	 -229.84	 0.975	 100.0	 1	 942.4	 272.4	0.8204	0.8230; % COW
	2294	 571.0	 148.685	 538.05	 -240.68	 0.975	 100.0	 1	 906.0	 236.0	0.8204	0.8230; % COW
	2295	 605.39	 144.91	 515.37	 -225.55	 0.975	 100.0	 1	 930.39	 280.39	0.8204	0.8230; % COW
	2296	 595.98	 148.13	 519.79	 -223.53	 0.975	 100.0	 1	 920.98	 270.98	0.5173	0.5177; % NG
	2297	 813.0	 218.085	 673.87	 -237.7	 0.975	 100.0	 1	 1308.0	 318.0	0.0000	0.0000; % NUC
	2298	 813.0	 218.085	 673.87	 -237.7	 0.975	 100.0	 1	 1308.0	 318.0	0.8204	0.8230; % COW
	2299	 21.0	 1.8	 5.05	 -1.45	 0.975	 100.0	 1	 35.0	 7.0	0.5173	0.5177; % NG
	2300	 21.0	 1.8	 5.05	 -1.45	 0.975	 100.0	 1	 35.0	 7.0	0.7001	0.7018; % PEL
	2301	 21.0	 1.8	 5.05	 -1.45	 0.975	 100.0	 1	 35.0	 7.0	0.5173	0.5177; % NG
	2302	 21.0	 1.8	 5.05	 -1.45	 0.975	 100.0	 1	 35.0	 7.0	0.5173	0.5177; % NG
	2303	 21.0	 1.8	 5.05	 -1.45	 0.975	 100.0	 1	 35.0	 7.0	0.7001	0.7018; % PEL
	2304	 21.0	 1.8	 5.05	 -1.45	 0.975	 100.0	 1	 35.0	 7.0	0.5173	0.5177; % NG
	2305	 12.0	 1.615	 10.54	 -7.31	 0.975	 100.0	 1	 20.0	 4.0	0.5173	0.5177; % NG
	2306	 12.0	 1.615	 10.54	 -7.31	 0.975	 100.0	 1	 20.0	 4.0	0.7001	0.7018; % PEL
	2307	 833.5	 226.955	 703.47	 -249.56	 0.975	 100.0	 1	 1330.0	 337.0	0.0000	0.0000; % NUC
	2309	 863.5	 235.535	 712.05	 -240.98	 0.975	 100.0	 1	 1360.0	 367.0	0.8204	0.8230; % COW
	2310	 863.5	 235.535	 712.05	 -240.98	 0.975	 100.0	 1	 1360.0	 367.0	0.0000	0.0000; % NUC
	2311	 54.0	 10.005	 53.82	 -33.81	 0.975	 100.0	 1	 90.0	 18.0	0.5173	0.5177; % NG
	2312	 0.0	 0.0	 53.63	 -33.27	 0.975	 100.0	 0	 95.0	 19.0	0.5173	0.5177; % NG
	2313	 0.0	 0.0	 53.95	 -29.61	 0.975	 100.0	 0	 102.0	 20.4	0.5173	0.5177; % NG
	2314	 1.45	 91.015	 285.21	 -103.18	 0.975	 100.0	 1	 1.5	 1.4	0.7001	0.7018; % PEL
	2315	 144.0	 39.25	 109.25	 -30.75	 0.975	 100.0	 1	 240.0	 48.0	0.5173	0.5177; % NG
	2317	 587.09	 170.56	 500.9	 -159.78	 0.975	 100.0	 1	 942.09	 232.09	0.8204	0.8230; % COW
	2318	 549.0	 166.6	 495.92	 -162.72	 0.975	 100.0	 1	 904.0	 194.0	0.8204	0.8230; % COW
	2319	 594.12	 189.74	 532.88	 -153.4	 0.975	 100.0	 1	 949.12	 239.12	0.8204	0.8230; % COW
	2320	 588.12	 198.365	 551.77	 -155.04	 0.975	 100.0	 1	 943.12	 233.12	0.7001	0.7018; % PEL
	2321	 953.0	 217.35	 657.68	 -222.98	 0.975	 100.0	 1	 1503.0	 403.0	0.8204	0.8230; % COW
	2322	 953.0	 217.35	 657.68	 -222.98	 0.975	 100.0	 1	 1503.0	 403.0	0.8204	0.8230; % COW
	2323	 948.0	 -28.08	 390.29	 -446.45	 0.975	 100.0	 1	 1498.0	 398.0	0.0000	0.0000; % NUC
	2324	 948.0	 -38.82	 368.81	 -446.45	 0.975	 100.0	 1	 1498.0	 398.0	0.8204	0.8230; % COW
	2325	 66.75	 21.35	 93.6	 -50.9	 0.975	 100.0	 1	 125.0	 8.5	0.5173	0.5177; % NG
	2326	 66.75	 21.35	 93.6	 -50.9	 0.975	 100.0	 1	 125.0	 8.5	0.5173	0.5177; % NG
	2327	 76.2	 35.07	 72.7	 -2.56	 0.975	 100.0	 1	 148.2	 4.2	0.8204	0.8230; % COW
	2328	 432.5	 138.63	 328.92	 -51.66	 0.975	 100.0	 1	 685.0	 180.0	0.0000	0.0000; % NUC
	2329	 460.0	 94.405	 359.66	 -170.85	 0.975	 100.0	 1	 610.0	 310.0	0.8204	0.8230; % COW
	2330	 460.0	 55.15	 323.14	 -212.84	 0.975	 100.0	 1	 610.0	 310.0	0.8204	0.8230; % COW
	2331	 452.5	 82.085	 380.92	 -216.75	 0.975	 100.0	 1	 700.0	 205.0	0.8204	0.8230; % COW
	2332	 10.8	 1.86	 9.86	 -6.14	 0.975	 100.0	 1	 18.0	 3.6	0.7001	0.7018; % PEL
	2336	 30.0	 3.42	 17.81	 -10.97	 0.975	 100.0	 1	 50.0	 10.0	0.5173	0.5177; % NG
	2337	 30.0	 3.42	 17.81	 -10.97	 0.975	 100.0	 1	 50.0	 10.0	0.7001	0.7018; % PEL
	2338	 30.0	 3.42	 17.81	 -10.97	 0.975	 100.0	 1	 50.0	 10.0	0.5173	0.5177; % NG
	2339	 30.0	 3.42	 17.81	 -10.97	 0.975	 100.0	 1	 50.0	 10.0	0.5173	0.5177; % NG
	2340	 30.0	 3.42	 17.81	 -10.97	 0.975	 100.0	 1	 50.0	 10.0	0.8204	0.8230; % COW
	2341	 30.0	 3.42	 17.81	 -10.97	 0.975	 100.0	 1	 50.0	 10.0	0.5173	0.5177; % NG
	2342	 640.0	 196.325	 521.6	 -128.95	 0.975	 100.0	 1	 1000.0	 280.0	0.8204	0.8230; % COW
	2343	 640.0	 196.325	 521.6	 -128.95	 0.975	 100.0	 1	 1000.0	 280.0	0.8204	0.8230; % COW
	2344	 640.0	 218.295	 566.43	 -129.84	 0.975	 100.0	 1	 1000.0	 280.0	0.8204	0.8230; % COW
	2345	 605.0	 208.07	 565.46	 -149.32	 0.975	 100.0	 1	 930.0	 280.0	0.8204	0.8230; % COW
	2346	 34.2	 4.565	 21.89	 -12.76	 0.975	 100.0	 1	 57.0	 11.4	0.8204	0.8230; % COW
	2348	 34.2	 4.565	 21.89	 -12.76	 0.975	 100.0	 1	 57.0	 11.4	0.5173	0.5177; % NG
	2349	 345.0	 112.365	 320.29	 -95.56	 0.975	 100.0	 1	 451.0	 239.0	0.8204	0.8230; % COW
	2350	 42.0	 27.63	 63.51	 -8.25	 0.975	 100.0	 1	 63.0	 21.0	0.5173	0.5177; % NG
	2351	 332.5	 48.26	 267.62	 -171.1	 0.975	 100.0	 1	 425.0	 240.0	0.5173	0.5177; % NG
	2352	 575.06	 190.56	 530.48	 -149.36	 0.975	 100.0	 1	 920.06	 230.06	0.8204	0.8230; % COW
	2353	 575.07	 190.625	 530.55	 -149.3	 0.975	 100.0	 1	 920.07	 230.07	0.8204	0.8230; % COW
	2354	 575.04	 190.245	 530.13	 -149.64	 0.975	 100.0	 1	 920.04	 230.04	0.8204	0.8230; % COW
	2355	 582.07	 191.95	 531.3	 -147.4	 0.975	 100.0	 1	 927.07	 237.07	0.8204	0.8230; % COW
	2356	 19.2	 2.31	 10.38	 -5.76	 0.975	 100.0	 1	 32.0	 6.4	0.7001	0.7018; % PEL
	2357	 860.0	 -28.245	 407.48	 -463.97	 0.975	 100.0	 1	 1380.0	 340.0	0.8204	0.8230; % COW
	2358	 860.0	 -28.245	 407.48	 -463.97	 0.975	 100.0	 1	 1380.0	 340.0	0.8204	0.8230; % COW
	2359	 39.0	 7.34	 37.34	 -22.66	 0.975	 100.0	 1	 65.0	 13.0	0.7001	0.7018; % PEL
	2360	 42.0	 0.32	 22.34	 -21.7	 0.975	 100.0	 1	 70.0	 14.0	0.7001	0.7018; % PEL
	2361	 39.0	 8.95	 53.95	 -36.05	 0.975	 100.0	 1	 65.0	 13.0	0.7001	0.7018; % PEL
	2362	 39.0	 10.38	 55.38	 -34.62	 0.975	 100.0	 1	 65.0	 13.0	0.7001	0.7018; % PEL
	2363	 42.0	 9.63	 39.63	 -20.37	 0.975	 100.0	 1	 70.0	 14.0	0.5173	0.5177; % NG
	2364	 798.0	 36.21	 566.82	 -494.4	 0.975	 100.0	 1	 1308.0	 288.0	0.8204	0.8230; % COW
	2365	 798.0	 36.21	 566.82	 -494.4	 0.975	 100.0	 1	 1308.0	 288.0	0.8204	0.8230; % COW
	2367	 0.0	 0.0	 10.52	 -6.96	 0.975	 100.0	 0	 22.0	 4.4	0.7001	0.7018; % PEL
	2368	 266.5	 79.385	 281.33	 -122.56	 0.975	 100.0	 1	 451.0	 82.0	0.8204	0.8230; % COW
	2369	 21.6	 -1.11	 10.34	 -12.56	 0.975	 100.0	 1	 36.0	 7.2	0.8204	0.8230; % COW
	2370	 21.6	 -1.11	 10.34	 -12.56	 0.975	 100.0	 1	 36.0	 7.2	0.7001	0.7018; % PEL
	2371	 592.0	 189.94	 525.98	 -146.1	 0.975	 100.0	 1	 947.0	 237.0	0.0000	0.0000; % NUC
	2372	 607.0	 190.895	 527.89	 -146.1	 0.975	 100.0	 1	 947.0	 267.0	0.8204	0.8230; % COW
	2373	 592.0	 189.94	 525.98	 -146.1	 0.975	 100.0	 1	 947.0	 237.0	0.8204	0.8230; % COW
	2374	 592.0	 189.94	 525.98	 -146.1	 0.975	 100.0	 1	 947.0	 237.0	0.8204	0.8230; % COW
	2375	 592.0	 189.94	 525.98	 -146.1	 0.975	 100.0	 1	 947.0	 237.0	0.8204	0.8230; % COW
	2376	 592.0	 189.94	 525.98	 -146.1	 0.975	 100.0	 1	 947.0	 237.0	0.5173	0.5177; % NG
	2377	 182.5	 60.46	 132.48	 -11.56	 0.975	 100.0	 1	 240.0	 125.0	0.5173	0.5177; % NG
	2378	 326.0	 63.21	 262.39	 -135.97	 0.975	 100.0	 1	 446.0	 206.0	0.5173	0.5177; % NG
	2379	 175.0	 25.245	 155.36	 -104.87	 0.975	 100.0	 1	 230.0	 120.0	0.5173	0.5177; % NG
	2380	 417.5	 77.205	 280.73	 -126.32	 0.975	 100.0	 1	 585.0	 250.0	0.8204	0.8230; % COW
	2381	 439.5	 94.165	 297.58	 -109.25	 0.975	 100.0	 1	 607.0	 272.0	0.8204	0.8230; % COW
	2382	 34.2	 12.66	 32.55	 -7.23	 0.975	 100.0	 1	 57.0	 11.4	0.5173	0.5177; % NG
	2383	 34.2	 12.66	 32.55	 -7.23	 0.975	 100.0	 1	 57.0	 11.4	0.7001	0.7018; % PEL
	2385	 18.6	 6.455	 20.13	 -7.22	 0.975	 100.0	 1	 31.0	 6.2	0.5173	0.5177; % NG
	2386	 18.6	 5.97	 33.89	 -21.95	 0.975	 100.0	 1	 31.0	 6.2	0.5173	0.5177; % NG
	2388	 11.7	 1.46	 7.83	 -4.91	 0.975	 100.0	 1	 19.5	 3.9	0.5173	0.5177; % NG
	2389	 0.0	 0.0	 8.32	 -5.51	 0.975	 100.0	 0	 21.0	 4.2	0.8204	0.8230; % COW
	2390	 21.0	 -0.555	 6.13	 -7.24	 0.975	 100.0	 1	 35.0	 7.0	0.7001	0.7018; % PEL
	2391	 21.0	 -0.555	 6.13	 -7.24	 0.975	 100.0	 1	 35.0	 7.0	0.7001	0.7018; % PEL
	2392	 21.0	 -0.15	 11.43	 -11.73	 0.975	 100.0	 1	 35.0	 7.0	0.5173	0.5177; % NG
	2393	 21.0	 -0.555	 6.13	 -7.24	 0.975	 100.0	 1	 35.0	 7.0	0.8204	0.8230; % COW
	2394	 177.5	 -0.51	 112.63	 -113.65	 0.975	 100.0	 1	 235.0	 120.0	0.5173	0.5177; % NG
	2395	 28.2	 3.06	 10.25	 -4.13	 0.975	 100.0	 1	 47.0	 9.4	0.5173	0.5177; % NG
	2396	 28.2	 3.06	 10.25	 -4.13	 0.975	 100.0	 1	 47.0	 9.4	0.5173	0.5177; % NG
	2397	 43.8	 10.17	 51.92	 -31.58	 0.975	 100.0	 1	 73.0	 14.6	0.7001	0.7018; % PEL
	2398	 41.4	 13.355	 55.2	 -28.49	 0.975	 100.0	 1	 69.0	 13.8	0.5173	0.5177; % NG
	2399	 45.6	 11.28	 51.28	 -28.72	 0.975	 100.0	 1	 76.0	 15.2	0.7001	0.7018; % PEL
	2400	 46.5	 10.505	 51.13	 -30.12	 0.975	 100.0	 1	 77.5	 15.5	0.7001	0.7018; % PEL
	2401	 18.6	 2.14	 14.95	 -10.67	 0.975	 100.0	 1	 31.0	 6.2	0.5173	0.5177; % NG
	2402	 18.6	 2.14	 14.95	 -10.67	 0.975	 100.0	 1	 31.0	 6.2	0.5173	0.5177; % NG
	2403	 18.6	 2.14	 14.95	 -10.67	 0.975	 100.0	 1	 31.0	 6.2	0.7001	0.7018; % PEL
	2404	 30.0	 8.08	 31.73	 -15.57	 0.975	 100.0	 1	 50.0	 10.0	0.5173	0.5177; % NG
	2409	 193.5	 68.455	 170.47	 -33.56	 0.975	 100.0	 1	 250.0	 137.0	0.5173	0.5177; % NG
	2410	 193.5	 68.455	 170.47	 -33.56	 0.975	 100.0	 1	 250.0	 137.0	0.8204	0.8230; % COW
	2411	 11.4	 1.75	 10.62	 -7.12	 0.975	 100.0	 1	 19.0	 3.8	0.7001	0.7018; % PEL
	2412	 11.4	 1.75	 10.62	 -7.12	 0.975	 100.0	 1	 19.0	 3.8	0.7001	0.7018; % PEL
	2413	 69.0	 9.185	 75.67	 -57.3	 0.975	 100.0	 1	 115.0	 23.0	0.5173	0.5177; % NG
	2414	 69.0	 9.185	 75.67	 -57.3	 0.975	 100.0	 1	 115.0	 23.0	0.5173	0.5177; % NG
	2415	 73.2	 8.23	 25.64	 -9.18	 0.975	 100.0	 1	 122.0	 24.4	0.5173	0.5177; % NG
	2416	 305.0	 23.34	 211.59	 -164.91	 0.975	 100.0	 1	 414.0	 196.0	0.5173	0.5177; % NG
	2417	 31.2	 10.215	 39.82	 -19.39	 0.975	 100.0	 1	 52.0	 10.4	0.5173	0.5177; % NG
	2418	 31.2	 10.215	 39.82	 -19.39	 0.975	 100.0	 1	 52.0	 10.4	0.5173	0.5177; % NG
	2419	 95.0	 40.425	 104.23	 -23.38	 0.975	 100.0	 1	 185.0	 5.0	0.5173	0.5177; % NG
	2420	 95.0	 40.425	 104.23	 -23.38	 0.975	 100.0	 1	 185.0	 5.0	0.5173	0.5177; % NG
	2422	 136.2	 69.86	 195.98	 -56.26	 0.975	 100.0	 1	 227.0	 45.4	0.5173	0.5177; % NG
	2423	 136.2	 69.86	 195.98	 -56.26	 0.975	 100.0	 1	 227.0	 45.4	0.5173	0.5177; % NG
	2424	 136.2	 69.955	 196.08	 -56.17	 0.975	 100.0	 1	 227.0	 45.4	0.5173	0.5177; % NG
	2425	 39.0	 12.59	 79.87	 -54.69	 0.975	 100.0	 1	 65.0	 13.0	0.5173	0.5177; % NG
	2426	 39.0	 12.59	 79.87	 -54.69	 0.975	 100.0	 1	 65.0	 13.0	0.7001	0.7018; % PEL
	2427	 593.5	 165.99	 511.82	 -179.84	 0.975	 100.0	 1	 950.0	 237.0	0.5173	0.5177; % NG
	2428	 593.5	 193.685	 533.7	 -146.33	 0.975	 100.0	 1	 950.0	 237.0	0.7001	0.7018; % PEL
	2429	 230.0	 19.125	 191.0	 -152.75	 0.975	 100.0	 1	 304.0	 156.0	0.5173	0.5177; % NG
	2430	 149.0	 42.4	 179.42	 -94.62	 0.975	 100.0	 1	 191.0	 107.0	0.8204	0.8230; % COW
	2431	 242.0	 25.665	 197.29	 -145.96	 0.975	 100.0	 1	 316.0	 168.0	0.5173	0.5177; % NG
	2432	 824.5	 229.315	 671.92	 -213.29	 0.975	 100.0	 1	 1360.0	 289.0	0.8204	0.8230; % COW
	2434	 36.6	 2.34	 28.9	 -24.22	 0.975	 100.0	 1	 61.0	 12.2	0.5173	0.5177; % NG
	2435	 36.6	 2.34	 28.9	 -24.22	 0.975	 100.0	 1	 61.0	 12.2	0.5173	0.5177; % NG
	2436	 21.0	 6.57	 23.24	 -10.1	 0.975	 100.0	 1	 35.0	 7.0	0.5173	0.5177; % NG
	2437	 865.0	 235.84	 706.84	 -235.16	 0.975	 100.0	 1	 1380.0	 350.0	0.0000	0.0000; % NUC
	2438	 865.0	 235.84	 706.84	 -235.16	 0.975	 100.0	 1	 1380.0	 350.0	0.5173	0.5177; % NG
	2439	 865.0	 230.335	 695.83	 -235.16	 0.975	 100.0	 1	 1380.0	 350.0	0.5173	0.5177; % NG
	2440	 820.0	 210.31	 681.31	 -260.69	 0.975	 100.0	 1	 1290.0	 350.0	0.8204	0.8230; % COW
	2441	 25.9	 13.51	 37.51	 -10.49	 0.975	 100.0	 1	 51.0	 0.8	0.5173	0.5177; % NG
	2442	 860.0	 234.135	 675.48	 -207.21	 0.975	 100.0	 1	 1380.0	 340.0	0.8204	0.8230; % COW
	2443	 860.0	 234.135	 675.48	 -207.21	 0.975	 100.0	 1	 1380.0	 340.0	0.8204	0.8230; % COW
	2444	 380.0	 111.02	 322.12	 -100.08	 0.975	 100.0	 1	 585.0	 175.0	0.5173	0.5177; % NG
	2445	 380.0	 111.02	 322.12	 -100.08	 0.975	 100.0	 1	 585.0	 175.0	0.5173	0.5177; % NG
	2446	 380.0	 111.02	 322.12	 -100.08	 0.975	 100.0	 1	 585.0	 175.0	0.8204	0.8230; % COW
	2447	 380.0	 101.275	 311.95	 -109.4	 0.975	 100.0	 1	 585.0	 175.0	0.8204	0.8230; % COW
	2449	 25.8	 6.31	 33.11	 -20.49	 0.975	 100.0	 1	 43.0	 8.6	0.5173	0.5177; % NG
	2450	 25.8	 6.31	 33.11	 -20.49	 0.975	 100.0	 1	 43.0	 8.6	0.5173	0.5177; % NG
	2452	 42.0	 27.06	 78.5	 -24.38	 0.975	 100.0	 1	 70.0	 14.0	0.7001	0.7018; % PEL
	2453	 0.0	 0.0	 42.66	 -21.78	 0.975	 100.0	 0	 80.0	 16.0	0.5173	0.5177; % NG
	2454	 150.0	 15.99	 107.83	 -75.85	 0.975	 100.0	 1	 230.0	 70.0	0.5173	0.5177; % NG
	2455	 450.0	 57.26	 230.47	 -115.95	 0.975	 100.0	 1	 605.0	 295.0	0.8204	0.8230; % COW
	2457	 33.6	 4.12	 24.74	 -16.5	 0.975	 100.0	 1	 56.0	 11.2	0.7001	0.7018; % PEL
	2458	 0.0	 0.0	 61.2	 -1.88	 0.975	 100.0	 0	 58.0	 11.6	0.5173	0.5177; % NG
	2459	 13.86	 3.15	 17.15	 -10.85	 0.975	 100.0	 1	 23.1	 4.62	0.5173	0.5177; % NG
	2460	 13.86	 3.14	 17.14	 -10.86	 0.975	 100.0	 1	 23.1	 4.62	0.7001	0.7018; % PEL
	2461	 324.5	 71.865	 159.05	 -15.32	 0.975	 100.0	 1	 429.0	 220.0	0.8204	0.8230; % COW
	2462	 24.6	 2.215	 21.74	 -17.31	 0.975	 100.0	 1	 41.0	 8.2	0.5173	0.5177; % NG
	2463	 48.0	 5.695	 18.02	 -6.63	 0.975	 100.0	 1	 80.0	 16.0	0.8204	0.8230; % COW
	2464	 48.0	 5.695	 18.02	 -6.63	 0.975	 100.0	 1	 80.0	 16.0	0.5173	0.5177; % NG
	2465	 48.0	 5.695	 18.02	 -6.63	 0.975	 100.0	 1	 80.0	 16.0	0.5173	0.5177; % NG
	2466	 19.2	 4.57	 19.57	 -10.43	 0.975	 100.0	 1	 32.0	 6.4	0.5173	0.5177; % NG
	2467	 19.2	 4.57	 19.57	 -10.43	 0.975	 100.0	 1	 32.0	 6.4	0.5173	0.5177; % NG
	2468	 19.2	 4.57	 19.57	 -10.43	 0.975	 100.0	 1	 32.0	 6.4	0.5173	0.5177; % NG
	2469	 19.2	 4.57	 19.57	 -10.43	 0.975	 100.0	 1	 32.0	 6.4	0.5173	0.5177; % NG
	2470	 108.0	 22.435	 124.73	 -79.86	 0.975	 100.0	 1	 180.0	 36.0	0.5173	0.5177; % NG
	2471	 108.0	 13.035	 116.01	 -89.94	 0.975	 100.0	 1	 180.0	 36.0	0.5173	0.5177; % NG
	2473	 108.0	 22.435	 124.73	 -79.86	 0.975	 100.0	 1	 180.0	 36.0	0.8204	0.8230; % COW
	2474	 19.2	 4.095	 27.25	 -19.06	 0.975	 100.0	 1	 32.0	 6.4	0.5173	0.5177; % NG
	2475	 19.2	 4.095	 27.25	 -19.06	 0.975	 100.0	 1	 32.0	 6.4	0.7001	0.7018; % PEL
	2477	 19.2	 4.095	 27.25	 -19.06	 0.975	 100.0	 1	 32.0	 6.4	0.7001	0.7018; % PEL
	2478	 19.2	 4.095	 27.25	 -19.06	 0.975	 100.0	 1	 32.0	 6.4	0.5173	0.5177; % NG
	2481	 26.4	 4.315	 14.64	 -6.01	 0.975	 100.0	 1	 44.0	 8.8	0.5173	0.5177; % NG
	2482	 18.6	 2.94	 19.26	 -13.38	 0.975	 100.0	 1	 31.0	 6.2	0.7001	0.7018; % PEL
	2483	 18.6	 2.94	 19.26	 -13.38	 0.975	 100.0	 1	 31.0	 6.2	0.8204	0.8230; % COW
	2484	 0.0	 0.0	 27.02	 -18.3	 0.975	 100.0	 0	 38.0	 7.6	0.5173	0.5177; % NG
	2485	 0.0	 0.0	 26.96	 -18.51	 0.975	 100.0	 0	 38.0	 7.6	0.5173	0.5177; % NG
	2486	 0.0	 0.0	 26.96	 -18.51	 0.975	 100.0	 0	 38.0	 7.6	0.5173	0.5177; % NG
	2487	 0.0	 0.0	 41.08	 -25.63	 0.975	 100.0	 0	 66.0	 13.2	0.7001	0.7018; % PEL
	2489	 50.4	 15.305	 54.62	 -24.01	 0.975	 100.0	 1	 84.0	 16.8	0.8204	0.8230; % COW
	2490	 0.0	 0.0	 26.24	 -3.76	 0.975	 100.0	 0	 33.0	 6.6	0.5173	0.5177; % NG
	2491	 0.0	 0.0	 26.24	 -3.76	 0.975	 100.0	 0	 33.0	 6.6	0.5173	0.5177; % NG
	2493	 48.6	 11.12	 51.12	 -28.88	 0.975	 100.0	 1	 81.0	 16.2	0.5173	0.5177; % NG
	2494	 48.6	 11.12	 51.12	 -28.88	 0.975	 100.0	 1	 81.0	 16.2	0.5173	0.5177; % NG
	2496	 78.0	 6.33	 30.84	 -18.18	 0.975	 100.0	 1	 130.0	 26.0	0.8204	0.8230; % COW
	2497	 78.0	 6.33	 30.84	 -18.18	 0.975	 100.0	 1	 130.0	 26.0	0.5173	0.5177; % NG
	2498	 807.0	 215.91	 671.48	 -239.66	 0.975	 100.0	 1	 1332.0	 282.0	0.8204	0.8230; % COW
	2499	 807.0	 215.91	 671.48	 -239.66	 0.975	 100.0	 1	 1332.0	 282.0	0.8204	0.8230; % COW
	2500	 217.5	 91.59	 168.9	 14.28	 0.975	 100.0	 1	 285.0	 150.0	0.5173	0.5177; % NG
	2501	 410.0	 53.715	 204.97	 -97.54	 0.975	 100.0	 1	 595.0	 225.0	0.8204	0.8230; % COW
	2502	 278.0	 128.115	 307.19	 -50.96	 0.975	 100.0	 1	 436.0	 120.0	0.5173	0.5177; % NG
	2503	 285.0	 131.285	 310.33	 -47.76	 0.975	 100.0	 1	 443.0	 127.0	0.5173	0.5177; % NG
	2504	 30.0	 1.74	 27.73	 -24.25	 0.975	 100.0	 1	 50.0	 10.0	0.5173	0.5177; % NG
	2505	 30.0	 1.74	 27.73	 -24.25	 0.975	 100.0	 1	 50.0	 10.0	0.5173	0.5177; % NG
	2507	 29.4	 5.365	 32.52	 -21.79	 0.975	 100.0	 1	 49.0	 9.8	0.5173	0.5177; % NG
	2508	 29.4	 5.365	 32.52	 -21.79	 0.975	 100.0	 1	 49.0	 9.8	0.5173	0.5177; % NG
	2509	 0.0	 0.0	 21.62	 -13.24	 0.975	 100.0	 0	 30.0	 6.0	0.5173	0.5177; % NG
	2510	 0.0	 0.0	 21.62	 -13.24	 0.975	 100.0	 0	 30.0	 6.0	0.7001	0.7018; % PEL
	2511	 51.0	 19.785	 57.42	 -17.85	 0.975	 100.0	 1	 85.0	 17.0	0.5173	0.5177; % NG
	2512	 56.5	 17.585	 50.12	 -14.95	 0.975	 100.0	 1	 58.0	 55.0	0.7001	0.7018; % PEL
	2513	 590.09	 194.825	 541.66	 -152.01	 0.975	 100.0	 1	 950.09	 230.09	0.8204	0.8230; % COW
	2514	 593.09	 195.405	 541.94	 -151.13	 0.975	 100.0	 1	 953.09	 233.09	0.8204	0.8230; % COW
	2515	 29.4	 0.785	 21.77	 -20.2	 0.975	 100.0	 1	 49.0	 9.8	0.5173	0.5177; % NG
	2516	 29.4	 0.785	 21.77	 -20.2	 0.975	 100.0	 1	 49.0	 9.8	0.5173	0.5177; % NG
	2517	 29.4	 0.785	 21.77	 -20.2	 0.975	 100.0	 1	 49.0	 9.8	0.5173	0.5177; % NG
	2519	 96.6	 34.06	 114.06	 -45.94	 0.975	 100.0	 1	 161.0	 32.2	0.8204	0.8230; % COW
	2520	 96.6	 34.06	 114.06	 -45.94	 0.975	 100.0	 1	 161.0	 32.2	0.5173	0.5177; % NG
	2521	 96.6	 34.06	 114.06	 -45.94	 0.975	 100.0	 1	 161.0	 32.2	0.7001	0.7018; % PEL
	2523	 93.6	 32.39	 112.39	 -47.61	 0.975	 100.0	 1	 156.0	 31.2	0.5173	0.5177; % NG
	2524	 59.4	 -5.525	 22.91	 -33.96	 0.975	 100.0	 1	 99.0	 19.8	0.5173	0.5177; % NG
	2525	 59.4	 -5.525	 22.91	 -33.96	 0.975	 100.0	 1	 99.0	 19.8	0.5173	0.5177; % NG
	2526	 59.4	 -5.525	 22.91	 -33.96	 0.975	 100.0	 1	 99.0	 19.8	0.5173	0.5177; % NG
	2527	 630.0	 121.775	 405.58	 -162.03	 0.975	 100.0	 1	 985.0	 275.0	0.8204	0.8230; % COW
	2528	 630.0	 116.775	 400.58	 -167.03	 0.975	 100.0	 1	 985.0	 275.0	0.8204	0.8230; % COW
	2529	 630.0	 116.775	 400.58	 -167.03	 0.975	 100.0	 1	 985.0	 275.0	0.8204	0.8230; % COW
	2530	 630.0	 116.775	 400.58	 -167.03	 0.975	 100.0	 1	 985.0	 275.0	0.8204	0.8230; % COW
	2531	 128.5	 37.945	 102.61	 -26.72	 0.975	 100.0	 1	 185.0	 72.0	0.5173	0.5177; % NG
	2532	 128.5	 38.895	 102.61	 -24.82	 0.975	 100.0	 1	 185.0	 72.0	0.5173	0.5177; % NG
	2533	 128.5	 38.895	 102.61	 -24.82	 0.975	 100.0	 1	 185.0	 72.0	0.5173	0.5177; % NG
	2534	 185.0	 21.005	 138.09	 -96.08	 0.975	 100.0	 1	 250.0	 120.0	0.5173	0.5177; % NG
	2535	 203.0	 30.365	 148.09	 -87.36	 0.975	 100.0	 1	 268.0	 138.0	0.5173	0.5177; % NG
	2536	 108.0	 27.8	 97.8	 -42.2	 0.975	 100.0	 1	 180.0	 36.0	0.5173	0.5177; % NG
	2537	 81.6	 43.88	 133.88	 -46.12	 0.975	 100.0	 1	 136.0	 27.2	0.8204	0.8230; % COW
	2538	 76.8	 38.95	 123.95	 -46.05	 0.975	 100.0	 1	 128.0	 25.6	0.8204	0.8230; % COW
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	 100.986309	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 126.418079	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  40.731394	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.126035	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.340287	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.157194	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 117.418605	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  33.635175	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.477929	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  98.758944	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  40.818052	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 121.333846	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.779420	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.295674	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.867529	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.253779	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.445017	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  34.926541	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.340211	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.973259	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.940298	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.906810	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.093264	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.543830	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.291874	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 106.235693	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.167192	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 105.772694	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 109.990006	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 102.341460	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.505422	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 108.515642	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 103.166394	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 114.320443	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  41.243026	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.237882	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.171172	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.516359	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.060991	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.340325	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.769345	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.207211	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 117.478299	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.644824	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 115.143841	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  20.063488	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.182536	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.548887	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.399391	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.433671	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 107.380824	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 107.912049	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.061768	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.311460	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.029694	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  10.513096	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.586535	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.894607	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 124.367340	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  52.320279	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.140314	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 123.799005	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 101.753605	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  19.961544	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 110.879704	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  37.715142	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.499876	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.650617	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.596802	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.909977	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  12.435424	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.250727	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.966272	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.089052	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.705389	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  11.847894	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.254106	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.851280	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.104855	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.440906	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.870503	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  99.615888	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  37.192109	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 109.748848	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  36.935647	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.368275	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  34.812461	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.571958	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 124.160569	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 101.716137	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.257074	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 121.460880	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 103.089036	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.477694	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 112.383190	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.821409	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.695354	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.888638	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.684211	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.839319	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 107.083296	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 109.526673	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  48.835643	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  63.494909	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 114.994004	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 121.183185	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 121.344595	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.691496	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  99.721503	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  20.788956	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  20.181650	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 110.443975	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  33.244939	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.602296	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  34.589169	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.113517	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.089435	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  91.627137	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 110.180830	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  48.928989	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.284540	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.075438	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 102.387833	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.628779	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.501955	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.562901	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  50.484077	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.937162	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.889690	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  96.773902	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 103.201864	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 108.810518	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 120.646300	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 125.061063	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  47.152033	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.556339	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  33.296792	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 108.178986	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.131836	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 118.557785	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 142.759395	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.901832	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 116.480176	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  50.619924	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.844586	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.816217	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.602479	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  97.533932	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  13.444523	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.036512	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 113.583074	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.383994	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 126.780352	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 126.111267	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  42.883940	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.122404	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  40.746253	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.735244	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 107.971493	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.759241	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 114.031202	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.530524	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.562956	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.663453	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.598730	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.774356	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.799318	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  50.901715	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.100556	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  96.041267	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  21.274763	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  63.988407	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.768817	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.342247	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.857844	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.249181	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.143849	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 127.920347	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 123.840875	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 116.032186	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.187520	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.584963	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.901507	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.975670	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.195377	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 109.180191	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 122.670246	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  99.018768	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 110.665173	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  46.104826	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.544082	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.645314	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 104.850363	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	  25.705133	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  56.459884	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.383320	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  37.400378	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  53.728787	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.664613	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.272563	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.428353	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.832694	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.947300	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.855382	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 107.116260	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.393596	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 130.711785	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.457778	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 119.741987	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 121.223636	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.631639	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.473348	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.089549	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.094348	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  10.996921	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.983215	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.449773	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  39.589481	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.715154	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.377622	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.836583	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.937031	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.344084	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.762448	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.161431	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.891094	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.981634	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.764626	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.874321	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.563346	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.394093	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  87.080070	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  87.695889	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.350130	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.036990	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 106.019537	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.882277	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 105.329046	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 104.098854	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.931894	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.587304	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.669796	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.253786	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.099499	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 123.296199	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  49.331497	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.221724	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.073647	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.652823	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.410029	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.289699	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  31.883835	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.203485	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 111.895089	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 113.843169	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.071138	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.832238	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  56.537064	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.915580	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  48.784071	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.421522	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.796049	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.756280	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.002725	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.599303	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  98.071141	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 112.981604	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  93.317250	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 110.834977	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 123.900839	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  41.625531	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.122433	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.762162	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.176367	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 111.223137	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 107.528266	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  96.850228	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 112.471150	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  51.846817	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.028243	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.965389	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.571794	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.257918	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.163822	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  50.098303	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 118.289679	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 116.600588	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 116.624036	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  41.103686	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.435900	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.192786	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 122.151308	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 118.727009	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 128.306953	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.425294	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 109.728136	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.377733	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.965398	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  98.527676	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  33.310663	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 121.895355	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 119.195197	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.796012	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  39.443637	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.098722	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 117.276695	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  31.268587	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 100.807243	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  41.616122	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 113.047431	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  37.860837	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 116.308800	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.355403	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.788992	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 102.802273	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  31.629472	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	  38.296032	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.759291	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.711049	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.309132	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.785435	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 126.707953	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 115.057076	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 110.452270	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  42.681204	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 120.944613	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.425371	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.243670	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.593906	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.770428	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.742455	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  54.056277	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.693826	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.081294	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.383553	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.874806	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.334756	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  60.690820	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 114.400831	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  19.367083	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.319166	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 119.989552	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  37.796031	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 117.042034	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  42.804028	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.301525	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.260473	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 102.848152	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  19.151775	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.733847	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  62.929060	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.266377	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.908062	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.916402	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.443712	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.815382	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.619617	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.254187	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.307395	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.565229	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.678373	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.985110	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.686717	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.418764	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.949824	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.153400	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.018559	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 120.841600	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  48.090996	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.450483	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.511483	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.034546	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.246371	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.973064	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.701994	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.430179	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.395974	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  93.061261	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  13.050471	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  18.635102	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.299827	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  18.900133	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.945770	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  17.996361	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  39.839918	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.038379	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  54.290240	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.891710	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 106.837330	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.046228	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.916832	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.539396	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.559836	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  30.702513	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.938853	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  37.784523	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.645954	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.133366	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 121.666506	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.880481	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.362294	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.736416	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  20.186928	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 101.153125	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.703137	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.990705	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   8.498585	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  26.886050	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.201361	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.433357	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  13.495197	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.725986	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  20.196845	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  25.618117	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  23.020252	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 122.229810	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  31.648898	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 114.709333	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  21.846287	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.731056	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.938890	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  41.785578	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.419784	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.423983	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  15.954435	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.196316	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  18.360659	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  40.064323	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.843237	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  52.421555	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.100085	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.365850	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  39.748567	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.268710	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.914006	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  97.912500	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  22.833146	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.473331	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 121.740063	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 113.420562	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 115.580220	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  94.217732	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  34.698246	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.561679	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.158654	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 121.432439	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  20.492519	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.349755	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 133.672098	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.943882	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  36.241013	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.083621	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  25.776675	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.851556	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  34.787881	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.219617	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.005053	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.853599	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.508535	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  39.403003	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.002772	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 113.825418	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.283472	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.364211	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.255971	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.653192	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 123.099946	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 120.170840	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  35.610693	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.795050	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.223878	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.847488	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  61.006494	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 102.181684	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.327720	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 106.099600	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 105.747874	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  34.918655	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.321836	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 101.604651	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  47.865173	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.204386	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.274765	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 108.316420	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 115.048379	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  20.399342	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.703723	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.439776	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.969476	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.497929	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.257507	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.042867	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.278783	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.951022	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.909886	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.642360	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.274624	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 119.367023	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.603805	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 117.196649	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  47.061903	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.372860	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  25.021693	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.655353	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  47.169556	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.873227	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.608564	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.228595	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  25.411159	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.697422	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.341771	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  48.098347	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  12.329585	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.427629	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.203369	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.988465	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.288498	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.906166	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.076215	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.164736	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 132.084427	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  39.350651	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.075035	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.496496	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 120.969765	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  31.794085	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.310013	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 102.270459	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  33.440712	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.077255	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.408525	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.559950	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.252935	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.181068	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.617784	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.230990	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.824550	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.245695	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.532251	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.858624	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.974657	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 112.066622	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 103.403891	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  39.477160	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.418815	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  93.726480	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  31.050457	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.383322	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.614579	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.939066	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 114.589972	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.182405	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  45.111235	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.948427	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.679278	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  54.771170	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.375940	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  47.655593	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.636115	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   9.989790	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  34.836241	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.386553	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  43.074593	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.887359	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.616580	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.567106	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.467536	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.972660	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.066888	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 101.409393	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  50.719393	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.776329	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.863981	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.970154	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  37.538052	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  54.221956	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  68.636420	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.545785	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  47.182829	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 120.412377	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.137011	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.328544	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.588947	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.183199	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.091830	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  20.333761	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   8.872749	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.929628	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.669721	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.166759	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.607127	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.206682	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.937307	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.707469	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.060924	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  20.028374	   0.000000; % COW
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	639	 1	 0.005799	 0.010615	 0.0075	 2441	 2441	 2441	 0.0	 0.0	 1	 -30.0	 30.0;
	2771	 2	 0.002607	 0.017462	 0.0324	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2575	 3	 2.1e-05	 0.000125	 0.1386	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -30.0	 30.0;
	875	 3	 0.000145	 0.001877	 0.0635	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1710	 3	 0.000319	 0.003234	 0.0838	 1841.0	 1841.0	 1841.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 3	 2.1e-05	 0.000125	 0.1386	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1073	 4	 0.037541	 0.100529	 0.0011	 284	 284	 284	 0.0	 0.0	 1	 -30.0	 30.0;
	1533	 4	 0.090199	 0.211388	 0.0023	 133	 133	 133	 0.0	 0.0	 1	 -30.0	 30.0;
	1658	 4	 0.09801	 0.267574	 0.0	 107	 107	 107	 0.0	 0.0	 1	 -30.0	 30.0;
	1370	 5	 0.009383	 0.019753	 0.0	 1194	 1194	 1194	 0.0	 0.0	 1	 -30.0	 30.0;
	1370	 6	 0.001975	 0.004444	 0.0	 5369	 5369	 5369	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 7	 0.006163	 0.041067	 0.0759	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	880	 7	 0.000652	 0.004369	 0.0081	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1061	 8	 0.067019	 0.137566	 0.0037	 193	 193	 193	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 8	 0.032754	 0.088939	 0.0039	 312	 312	 312	 0.0	 0.0	 1	 -30.0	 30.0;
	1223	 8	 0.030184	 0.080096	 0.0053	 345	 345	 345	 0.0	 0.0	 1	 -30.0	 30.0;
	1371	 10	 0.009733	 0.034089	 0.0185	 944	 944	 944	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 11	 0.000277	 0.002015	 0.003	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 2571	 0.00881	 0.033995	 0.0607	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -30.0	 30.0;
	437	 2571	 0.004642	 0.019832	 0.0354	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	955	 11	 0.008861	 0.03506	 0.0623	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 11	 0.006993	 0.032869	 0.0557	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1774	 2571	 0.002173	 0.008731	 0.0152	 3441	 3441	 3441	 0.0	 0.0	 1	 -30.0	 30.0;
	1817	 11	 0.00077	 0.003121	 0.0051	 9629	 9629	 9629	 0.0	 0.0	 1	 -30.0	 30.0;
	2092	 2571	 0.004109	 0.016138	 0.0284	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2591	 12	 8.3e-05	 0.000907	 0.0202	 1034.0	 1034.0	 1034.0	 0.0	 0.0	 1	 -30.0	 30.0;
	419	 12	 0.000552	 0.006726	 0.0939	 1786.0	 1786.0	 1786.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 12	 0.000512	 0.008012	 0.2455	 2462.0	 2462.0	 2462.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1158	 12	 0.001107	 0.00918	 0.1906	 1644.0	 1644.0	 1644.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 2572	 6.2e-05	 0.000741	 0.0173	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 12	 0.000512	 0.008019	 0.2455	 2462.0	 2462.0	 2462.0	 0.0	 0.0	 1	 -30.0	 30.0;
	808	 2572	 0.001153	 0.013123	 0.1841	 1433.0	 1433.0	 1433.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 13	 0.000158	 0.000672	 0.0719	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1463	 13	 4.5e-05	 8.9e-05	 0.002	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 14	 0.033258	 0.090955	 0.001	 305	 305	 305	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 15	 0.071303	 0.180902	 0.0021	 152	 152	 152	 0.0	 0.0	 1	 -30.0	 30.0;
	878	 15	 0.071554	 0.18191	 0.0021	 152	 152	 152	 0.0	 0.0	 1	 -30.0	 30.0;
	2664	 16	 0.00478	 0.028622	 0.0547	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 16	 0.00478	 0.028583	 0.0547	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -30.0	 30.0;
	151	 17	 0.000257	 0.000514	 0.0294	 53862	 53862	 53862	 0.0	 0.0	 1	 -30.0	 30.0;
	987	 18	 0.000257	 0.002153	 0.2147	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1264	 18	 0.000277	 0.000869	 0.0931	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1903	 19	 0.000756	 0.00252	 0.0	 11716	 11716	 11716	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 20	 0.000237	 0.00083	 0.1863	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 20	 0.000178	 0.000612	 0.1377	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 21	 0.002568	 0.011753	 0.0203	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1908	 21	 0.002568	 0.011615	 0.0228	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	591	 22	 0.102293	 0.226757	 0.0025	 122	 122	 122	 0.0	 0.0	 1	 -30.0	 30.0;
	855	 22	 0.177551	 0.405291	 0.0046	 68	 68	 68	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 22	 0.088264	 0.161566	 0.0017	 163	 163	 163	 0.0	 0.0	 1	 -30.0	 30.0;
	820	 23	 0.043336	 0.11867	 0.001	 234	 234	 234	 0.0	 0.0	 1	 -30.0	 30.0;
	1059	 23	 0.067775	 0.139834	 0.001	 191	 191	 191	 0.0	 0.0	 1	 -30.0	 30.0;
	1691	 23	 0.047367	 0.16125	 0.0021	 177	 177	 177	 0.0	 0.0	 1	 -30.0	 30.0;
	1922	 23	 0.004031	 0.016629	 0.001	 1726	 1726	 1726	 0.0	 0.0	 1	 -30.0	 30.0;
	1377	 24	 9.9e-05	 0.00077	 0.078	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1377	 2573	 9.9e-05	 0.00077	 0.077	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1908	 25	 0.000514	 0.003437	 0.0061	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1914	 25	 0.005476	 0.036879	 0.1255	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 25	 0.000514	 0.003457	 0.0061	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1138	 26	 0.003477	 0.01118	 0.0187	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1409	 26	 0.000612	 0.003121	 0.0152	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2755	 27	 0.013857	 0.035525	 0.0004	 775	 775	 775	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 28	 2.4e-05	 0.000144	 0.0213	 701.0	 701.0	 701.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1514	 2574	 7.1e-05	 0.000162	 0.0162	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 29	 0.068027	 0.173091	 0.002	 159	 159	 159	 0.0	 0.0	 1	 -30.0	 30.0;
	296	 29	 0.027211	 0.068783	 0.001	 400	 400	 400	 0.0	 0.0	 1	 -30.0	 30.0;
	776	 29	 0.03099	 0.202822	 0.002	 146	 146	 146	 0.0	 0.0	 1	 -30.0	 30.0;
	1274	 30	 0.000257	 0.001165	 0.002	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1906	 31	 0.047317	 0.131595	 0.0015	 215	 215	 215	 0.0	 0.0	 1	 -30.0	 30.0;
	2686	 32	 0.075838	 0.224742	 0.0027	 125	 125	 125	 0.0	 0.0	 1	 -30.0	 30.0;
	648	 32	 0.028471	 0.089695	 0.001	 314	 314	 314	 0.0	 0.0	 1	 -30.0	 30.0;
	1337	 32	 0.080373	 0.255732	 0.003	 111	 111	 111	 0.0	 0.0	 1	 -30.0	 30.0;
	2050	 32	 0.000252	 0.000504	 0.0	 52398	 52398	 52398	 0.0	 0.0	 1	 -30.0	 30.0;
	1907	 33	 0.000444	 0.001136	 0.0	 21404	 21404	 21404	 0.0	 0.0	 1	 -30.0	 30.0;
	1370	 34	 0.057284	 0.130864	 0.0	 183	 183	 183	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 35	 0.054749	 0.157445	 0.0027	 178	 178	 178	 0.0	 0.0	 1	 -30.0	 30.0;
	1507	 35	 0.038549	 0.103049	 0.0012	 269	 269	 269	 0.0	 0.0	 1	 -30.0	 30.0;
	2117	 35	 0.012598	 0.052406	 0.0006	 548	 548	 548	 0.0	 0.0	 1	 -30.0	 30.0;
	800	 36	 0.006914	 0.020741	 0.0	 1195	 1195	 1195	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 37	 0.032124	 0.082892	 0.003	 333	 333	 333	 0.0	 0.0	 1	 -30.0	 30.0;
	1655	 37	 0.025573	 0.09869	 0.0012	 290	 290	 290	 0.0	 0.0	 1	 -30.0	 30.0;
	564	 38	 0.001512	 0.005291	 0.0064	 5495	 5495	 5495	 0.0	 0.0	 1	 -30.0	 30.0;
	637	 39	 0.005709	 0.037926	 0.0688	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2032	 39	 0.001758	 0.011654	 0.0208	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2585	 40	 0.001383	 0.009462	 0.0172	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -30.0	 30.0;
	593	 40	 0.00156	 0.006933	 0.0121	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	788	 40	 0.006376	 0.028733	 0.0506	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1291	 40	 0.00158	 0.010627	 0.0192	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 41	 0.001086	 0.003536	 0.3766	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 41	 0.001086	 0.003536	 0.3766	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	235	 42	 0.04059	 0.110708	 0.0013	 251	 251	 251	 0.0	 0.0	 1	 -30.0	 30.0;
	248	 42	 0.073646	 0.225598	 0.0087	 125	 125	 125	 0.0	 0.0	 1	 -30.0	 30.0;
	285	 42	 0.02066	 0.088687	 0.0021	 325	 325	 325	 0.0	 0.0	 1	 -30.0	 30.0;
	1933	 42	 0.019904	 0.08516	 0.001	 338	 338	 338	 0.0	 0.0	 1	 -30.0	 30.0;
	1935	 42	 0.014361	 0.068027	 0.0035	 425	 425	 425	 0.0	 0.0	 1	 -30.0	 30.0;
	1770	 42	 0.059209	 0.150164	 0.0021	 183	 183	 183	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 43	 0.004741	 0.020385	 0.0334	 1479	 1479	 1479	 0.0	 0.0	 1	 -30.0	 30.0;
	2006	 43	 0.009027	 0.048869	 0.084	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2036	 43	 0.003516	 0.016257	 0.0273	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 44	 0.059461	 0.163265	 0.0018	 170	 170	 170	 0.0	 0.0	 1	 -30.0	 30.0;
	1652	 44	 0.146384	 0.373394	 0.0051	 74	 74	 74	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 45	 0.000514	 0.003417	 0.0278	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 45	 0.001084	 0.007198	 0.0132	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1955	 45	 0.000523	 0.002436	 0.0167	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	389	 45	 0.000514	 0.003457	 0.0203	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 45	 0.001086	 0.007249	 0.0132	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1954	 45	 0.000553	 0.002469	 0.0157	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 45	 0.001086	 0.007269	 0.0132	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	380	 47	 0.016125	 0.068279	 0.0081	 426	 426	 426	 0.0	 0.0	 1	 -30.0	 30.0;
	1699	 47	 0.059209	 0.150416	 0.0021	 184	 184	 184	 0.0	 0.0	 1	 -30.0	 30.0;
	380	 47	 0.016125	 0.068279	 0.0081	 426	 426	 426	 0.0	 0.0	 1	 -30.0	 30.0;
	1610	 48	 0.102293	 0.245906	 0.0027	 112	 112	 112	 0.0	 0.0	 1	 -30.0	 30.0;
	2120	 48	 0.036533	 0.088435	 0.001	 312	 312	 312	 0.0	 0.0	 1	 -30.0	 30.0;
	1006	 49	 0.019148	 0.081381	 0.0012	 354	 354	 354	 0.0	 0.0	 1	 -30.0	 30.0;
	1585	 49	 0.02318	 0.04258	 0.0006	 612	 612	 612	 0.0	 0.0	 1	 -30.0	 30.0;
	1972	 49	 0.002268	 0.022424	 0.0002	 1314	 1314	 1314	 0.0	 0.0	 1	 -30.0	 30.0;
	2121	 2576	 0.012094	 0.030486	 0.0004	 901	 901	 901	 0.0	 0.0	 1	 -30.0	 30.0;
	1006	 2576	 0.03351	 0.088435	 0.001	 313	 313	 313	 0.0	 0.0	 1	 -30.0	 30.0;
	1971	 2576	 0.00252	 0.02066	 0.0002	 1419	 1419	 1419	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 50	 0.001837	 0.011694	 0.0759	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1256	 50	 0.001067	 0.007131	 0.0132	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1709	 50	 0.001284	 0.008593	 0.0152	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2895	 50	 0.001284	 0.008593	 0.0162	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2895	 50	 0.001284	 0.008533	 0.0162	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2621	 51	 0.000494	 0.000928	 0.0699	 29203	 29203	 29203	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 51	 0.000184	 0.00159	 0.1661	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1497	 51	 0.000198	 0.001711	 0.1711	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1522	 51	 0.000751	 0.003358	 0.1534	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	450	 52	 0.000178	 0.001047	 0.1499	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	651	 2942	 0.000119	 0.000474	 0.0688	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 52	 0.000316	 0.002232	 0.2774	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2603	 53	 0.047115	 0.108088	 0.0031	 251	 251	 251	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 53	 0.036281	 0.154195	 0.0037	 187	 187	 187	 0.0	 0.0	 1	 -30.0	 30.0;
	1686	 54	 0.037227	 0.106836	 0.0328	 270	 270	 270	 0.0	 0.0	 1	 -30.0	 30.0;
	1929	 54	 0.006089	 0.020756	 0.0067	 1408	 1408	 1408	 0.0	 0.0	 1	 -30.0	 30.0;
	1109	 55	 0.000729	 0.005118	 0.0933	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1109	 55	 0.000755	 0.005235	 0.0909	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 56	 0.001787	 0.01946	 0.4214	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	638	 57	 0.001719	 0.00877	 0.0157	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1538	 57	 0.009165	 0.04318	 0.077	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 59	 0.004879	 0.032454	 0.0602	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	258	 59	 0.006341	 0.042746	 0.0785	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	284	 59	 0.006914	 0.031249	 0.0547	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -30.0	 30.0;
	396	 60	 0.000582	 0.007652	 0.2643	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 60	 0.001648	 0.021634	 0.748	 1470	 1470	 1470	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 60	 0.000838	 0.014301	 0.5198	 2229	 2229	 2229	 0.0	 0.0	 1	 -30.0	 30.0;
	2897	 60	 0.001163	 0.015312	 0.5285	 2077	 2077	 2077	 0.0	 0.0	 1	 -30.0	 30.0;
	396	 60	 0.000575	 0.007576	 0.2614	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 60	 0.001646	 0.021633	 0.7479	 1470	 1470	 1470	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 60	 0.000838	 0.014287	 0.5198	 2231	 2231	 2231	 0.0	 0.0	 1	 -30.0	 30.0;
	1723	 60	 0.00117	 0.015339	 0.5285	 2074	 2074	 2074	 0.0	 0.0	 1	 -30.0	 30.0;
	2897	 60	 0.001821	 0.017874	 0.4318	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 61	 0.003023	 0.01159	 0.0002	 2466	 2466	 2466	 0.0	 0.0	 1	 -30.0	 30.0;
	1589	 63	 0.070043	 0.190728	 0.0021	 146	 146	 146	 0.0	 0.0	 1	 -30.0	 30.0;
	1684	 2577	 0.110103	 0.294533	 0.004	 96	 96	 96	 0.0	 0.0	 1	 -30.0	 30.0;
	1755	 63	 0.034014	 0.145629	 0.0018	 198	 198	 198	 0.0	 0.0	 1	 -30.0	 30.0;
	65	 2577	 0.000171	 0.000313	 0.0003	 82782	 82782	 82782	 0.0	 0.0	 1	 -30.0	 30.0;
	738	 64	 0.000672	 0.003477	 0.0365	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	252	 66	 0.138123	 0.332	 0.001	 73	 73	 73	 0.0	 0.0	 1	 -30.0	 30.0;
	1773	 2578	 0.000988	 0.003457	 0.0	 7261	 7261	 7261	 0.0	 0.0	 1	 -30.0	 30.0;
	2145	 66	 0.008395	 0.02321	 0.0	 1058	 1058	 1058	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 67	 0.000632	 0.004188	 0.0081	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1894	 2579	 0.000612	 0.004148	 0.0071	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 69	 0.000672	 0.004405	 0.0081	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2090	 69	 0.000968	 0.004602	 0.0081	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 69	 0.000632	 0.004444	 0.0081	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 70	 0.001975	 0.013215	 0.0243	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2096	 70	 0.001956	 0.013037	 0.0243	 2348	 2348	 2348	 0.0	 0.0	 1	 -30.0	 30.0;
	1761	 71	 0.002933	 0.010267	 0.0032	 3007	 3007	 3007	 0.0	 0.0	 1	 -30.0	 30.0;
	1911	 71	 0.0028	 0.007511	 0.0022	 4006	 4006	 4006	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 2580	 2e-05	 0.000198	 0.0121	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 72	 2e-05	 0.000198	 0.0142	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 74	 0.000277	 0.000928	 0.2066	 31961	 31961	 31961	 0.0	 0.0	 1	 -30.0	 30.0;
	2653	 74	 0.002037	 0.010904	 0.0187	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 74	 0.000415	 0.002015	 0.1266	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	483	 74	 0.000395	 0.00156	 0.1893	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 74	 4e-05	 0.000178	 0.0152	 169660	 169660	 169660	 0.0	 0.0	 1	 -30.0	 30.0;
	2792	 74	 0.001323	 0.012444	 0.0678	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1631	 74	 0.000454	 0.002133	 0.2511	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1855	 74	 0.000119	 0.000691	 0.1002	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1886	 74	 0.00083	 0.005175	 0.0203	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -30.0	 30.0;
	377	 74	 0.000277	 0.000928	 0.2086	 31961	 31961	 31961	 0.0	 0.0	 1	 -30.0	 30.0;
	2792	 74	 0.001314	 0.012115	 0.0673	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2926	 74	 5.9e-05	 0.000217	 0.0496	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1853	 74	 5.9e-05	 0.000217	 0.0466	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1640	 75	 0.000854	 0.001563	 0.0007	 16578	 16578	 16578	 0.0	 0.0	 1	 -30.0	 30.0;
	1909	 76	 0.000494	 0.000988	 0.0	 23633	 23633	 23633	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 77	 0.062232	 0.138574	 0.0015	 202	 202	 202	 0.0	 0.0	 1	 -30.0	 30.0;
	1903	 77	 0.035525	 0.084782	 0.0009	 335	 335	 335	 0.0	 0.0	 1	 -30.0	 30.0;
	1520	 78	 0.000158	 0.000948	 0.002	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 79	 0.035273	 0.218443	 0.0029	 138	 138	 138	 0.0	 0.0	 1	 -30.0	 30.0;
	210	 79	 0.000252	 0.000504	 0.0	 53974	 53974	 53974	 0.0	 0.0	 1	 -30.0	 30.0;
	354	 79	 0.034442	 0.11809	 0.0091	 248	 248	 248	 0.0	 0.0	 1	 -30.0	 30.0;
	125	 79	 0.034266	 0.221466	 0.0	 136	 136	 136	 0.0	 0.0	 1	 -30.0	 30.0;
	310	 80	 0.0839	 0.229025	 0.0025	 127	 127	 127	 0.0	 0.0	 1	 -30.0	 30.0;
	667	 80	 0.048627	 0.123205	 0.0014	 234	 234	 234	 0.0	 0.0	 1	 -30.0	 30.0;
	903	 81	 0.001521	 0.007076	 0.0118	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 81	 0.002469	 0.011457	 0.0203	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 82	 0.001442	 0.009699	 0.0172	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 82	 0.001422	 0.009541	 0.0172	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 83	 0.024691	 0.056941	 0.001	 476	 476	 476	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 83	 0.0194	 0.038549	 0.0033	 685	 685	 685	 0.0	 0.0	 1	 -30.0	 30.0;
	608	 84	 0.004681	 0.028227	 0.0516	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1000	 84	 0.001185	 0.008	 0.0152	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2103	 84	 0.005333	 0.02722	 0.0491	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 85	 0.000145	 0.001911	 0.0661	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1892	 85	 0.000253	 0.003323	 0.1148	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 86	 0.018645	 0.041068	 0.0005	 655	 655	 655	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 86	 0.049131	 0.124465	 0.0014	 221	 221	 221	 0.0	 0.0	 1	 -30.0	 30.0;
	1918	 86	 0.02192	 0.091207	 0.0011	 315	 315	 315	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 87	 0.015117	 0.039808	 0.0005	 694	 694	 694	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 87	 0.015117	 0.039808	 0.0005	 694	 694	 694	 0.0	 0.0	 1	 -30.0	 30.0;
	1449	 88	 0.004787	 0.018141	 0.0002	 1574	 1574	 1574	 0.0	 0.0	 1	 -30.0	 30.0;
	680	 2581	 0.003779	 0.020912	 0.0028	 1390	 1390	 1390	 0.0	 0.0	 1	 -30.0	 30.0;
	1807	 89	 0.007055	 0.020408	 0.0002	 1368	 1368	 1368	 0.0	 0.0	 1	 -30.0	 30.0;
	680	 2581	 0.003779	 0.020912	 0.0028	 1390	 1390	 1390	 0.0	 0.0	 1	 -30.0	 30.0;
	1428	 2582	 0.000494	 0.002252	 0.004	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1428	 90	 0.000494	 0.002252	 0.004	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 91	 0.004563	 0.030696	 0.0557	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 91	 0.009857	 0.04478	 0.077	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1066	 91	 0.017106	 0.078321	 0.1387	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1728	 91	 0.010272	 0.048691	 0.0866	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -30.0	 30.0;
	612	 92	 0.012978	 0.059338	 0.1002	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 92	 0.01197	 0.056632	 0.0942	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1911	 93	 0.000578	 0.001156	 0.0004	 24845	 24845	 24845	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 94	 0.000316	 0.001679	 0.0192	 17970	 17970	 17970	 0.0	 0.0	 1	 -30.0	 30.0;
	1410	 2583	 0.000316	 0.001679	 0.0192	 17970	 17970	 17970	 0.0	 0.0	 1	 -30.0	 30.0;
	922	 95	 0.000277	 0.000573	 0.0334	 48541	 48541	 48541	 0.0	 0.0	 1	 -30.0	 30.0;
	1348	 96	 0.001055	 0.004836	 0.0081	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 97	 0.056437	 0.160242	 0.0019	 174	 174	 174	 0.0	 0.0	 1	 -30.0	 30.0;
	2101	 97	 0.050894	 0.146384	 0.0017	 191	 191	 191	 0.0	 0.0	 1	 -30.0	 30.0;
	1305	 98	 0.002114	 0.008553	 0.0152	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -30.0	 30.0;
	449	 99	 0.000158	 0.000652	 0.084	 46138	 46138	 46138	 0.0	 0.0	 1	 -30.0	 30.0;
	2808	 2584	 0.000198	 0.000731	 0.0942	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1701	 100	 0.00324	 0.012616	 0.0225	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1872	 101	 0.007522	 0.029736	 0.0496	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2143	 101	 0.006809	 0.03043	 0.0521	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 2585	 0.002153	 0.014736	 0.0273	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2687	 102	 0.000581	 0.003838	 0.0071	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1027	 102	 0.001857	 0.020306	 0.0557	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1812	 2585	 0.002331	 0.015526	 0.0278	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2009	 102	 0.001345	 0.008968	 0.0162	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	625	 102	 0.000573	 0.003911	 0.0071	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -30.0	 30.0;
	827	 102	 0.001896	 0.012701	 0.0233	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -30.0	 30.0;
	734	 103	 0.000602	 0.006717	 0.1357	 1725.0	 1725.0	 1725.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1028	 103	 0.00063	 0.007098	 0.1588	 1916.0	 1916.0	 1916.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1895	 103	 0.000367	 0.004631	 0.1126	 2275.0	 2275.0	 2275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1028	 103	 0.000472	 0.006201	 0.2137	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1892	 103	 0.001504	 0.019298	 0.4577	 1648	 1648	 1648	 0.0	 0.0	 1	 -30.0	 30.0;
	272	 2586	 0.000158	 0.001106	 0.1357	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	485	 104	 0.000219	 0.00193	 0.1954	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -30.0	 30.0;
	522	 104	 0.000158	 0.000909	 0.1316	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1286	 104	 0.000411	 0.00356	 0.3564	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2856	 2586	 0.000158	 0.001264	 0.1286	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -30.0	 30.0;
	714	 105	 0.045855	 0.121189	 0.0013	 236	 236	 236	 0.0	 0.0	 1	 -30.0	 30.0;
	984	 105	 0.064248	 0.156211	 0.0018	 181	 181	 181	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 106	 0.000198	 0.001383	 0.003	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 2587	 0.000217	 0.001402	 0.003	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 107	 0.036029	 0.091711	 0.001	 300	 300	 300	 0.0	 0.0	 1	 -30.0	 30.0;
	647	 107	 0.018896	 0.047367	 0.0008	 579	 579	 579	 0.0	 0.0	 1	 -30.0	 30.0;
	1656	 107	 0.003427	 0.009272	 0.0121	 2987	 2987	 2987	 0.0	 0.0	 1	 -30.0	 30.0;
	1808	 107	 0.006299	 0.018392	 0.0164	 1519	 1519	 1519	 0.0	 0.0	 1	 -30.0	 30.0;
	1951	 107	 0.017637	 0.044092	 0.0008	 622	 622	 622	 0.0	 0.0	 1	 -30.0	 30.0;
	2140	 107	 0.046273	 0.084703	 0.0015	 306	 306	 306	 0.0	 0.0	 1	 -30.0	 30.0;
	1656	 107	 0.00383	 0.008869	 0.0143	 3057	 3057	 3057	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 108	 0.001304	 0.008691	 0.0152	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1103	 108	 0.000691	 0.004662	 0.0091	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	111	 109	 9.9e-05	 0.000415	 0.0456	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2976	 110	 1e-06	 0.000104	 0.078	 1047.0	 1047.0	 1047.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 110	 0.000353	 0.004584	 0.1184	 2357.0	 2357.0	 2357.0	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 110	 0.000699	 0.009179	 0.3177	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	400	 110	 1e-06	 0.000104	 0.0722	 1118.0	 1118.0	 1118.0	 0.0	 0.0	 1	 -30.0	 30.0;
	581	 110	 0.000353	 0.004584	 0.1184	 2357.0	 2357.0	 2357.0	 0.0	 0.0	 1	 -30.0	 30.0;
	904	 110	 0.000734	 0.009245	 0.3148	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2654	 110	 7e-06	 0.000104	 0.0029	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	401	 110	 7e-06	 0.000104	 0.0029	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 111	 0.002556	 0.017333	 0.0805	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1362	 111	 0.008849	 0.062617	 0.1144	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1913	 112	 2.2e-05	 9.9e-05	 0.001	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1912	 2588	 2e-05	 9.9e-05	 0.0	 307279	 307279	 307279	 0.0	 0.0	 1	 -30.0	 30.0;
	965	 113	 0.000573	 0.002588	 0.0051	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -30.0	 30.0;
	182	 114	 0.039808	 0.117914	 0.0111	 238	 238	 238	 0.0	 0.0	 1	 -30.0	 30.0;
	597	 114	 0.019854	 0.04772	 0.0085	 572	 572	 572	 0.0	 0.0	 1	 -30.0	 30.0;
	1914	 115	 2e-05	 0.000198	 0.001	 566.0	 566.0	 566.0	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 116	 0.000138	 0.00077	 0.001	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1915	 117	 0.000756	 0.001764	 0.0	 15385	 15385	 15385	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 118	 0.036533	 0.120433	 0.0015	 242	 242	 242	 0.0	 0.0	 1	 -30.0	 30.0;
	2124	 118	 0.046259	 0.156664	 0.0024	 187	 187	 187	 0.0	 0.0	 1	 -30.0	 30.0;
	79	 118	 0.036533	 0.120433	 0.0015	 242	 242	 242	 0.0	 0.0	 1	 -30.0	 30.0;
	1806	 119	 0.039305	 0.163517	 0.0072	 176	 176	 176	 0.0	 0.0	 1	 -30.0	 30.0;
	2007	 119	 0.04006	 0.090703	 0.0039	 305	 305	 305	 0.0	 0.0	 1	 -30.0	 30.0;
	255	 120	 0.091993	 0.168392	 0.001	 156	 156	 156	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 120	 0.059713	 0.134543	 0.001	 204	 204	 204	 0.0	 0.0	 1	 -30.0	 30.0;
	628	 2589	 0.001512	 0.010078	 0.014	 2898	 2898	 2898	 0.0	 0.0	 1	 -30.0	 30.0;
	628	 121	 0.006551	 0.012094	 0.0046	 2147	 2147	 2147	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 122	 0.001171	 0.007842	 0.0166	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1119	 122	 0.002212	 0.014979	 0.0388	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 123	 0.021416	 0.086672	 0.0011	 341	 341	 341	 0.0	 0.0	 1	 -30.0	 30.0;
	1966	 123	 0.000504	 0.00252	 0.0	 11835	 11835	 11835	 0.0	 0.0	 1	 -30.0	 30.0;
	1967	 123	 0.00252	 0.006551	 0.0001	 4334	 4334	 4334	 0.0	 0.0	 1	 -30.0	 30.0;
	853	 123	 0.021164	 0.08642	 0.0011	 342	 342	 342	 0.0	 0.0	 1	 -30.0	 30.0;
	313	 125	 0.008679	 0.015886	 0.0142	 1681	 1681	 1681	 0.0	 0.0	 1	 -30.0	 30.0;
	861	 125	 0.035878	 0.14646	 0.0	 202	 202	 202	 0.0	 0.0	 1	 -30.0	 30.0;
	1155	 125	 0.009675	 0.060166	 0.0022	 500	 500	 500	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 125	 0.039053	 0.145377	 0.0054	 203	 203	 203	 0.0	 0.0	 1	 -30.0	 30.0;
	1706	 125	 0.040312	 0.118166	 0.0049	 244	 244	 244	 0.0	 0.0	 1	 -30.0	 30.0;
	861	 125	 0.036054	 0.147241	 0.0074	 201	 201	 201	 0.0	 0.0	 1	 -30.0	 30.0;
	1155	 125	 0.0097	 0.060393	 0.0027	 498	 498	 498	 0.0	 0.0	 1	 -30.0	 30.0;
	2982	 125	 0.020408	 0.13026	 0.0016	 231	 231	 231	 0.0	 0.0	 1	 -30.0	 30.0;
	1155	 125	 0.020106	 0.076216	 0.0011	 386	 386	 386	 0.0	 0.0	 1	 -30.0	 30.0;
	1546	 126	 0.000691	 0.002588	 0.1691	 11556	 11556	 11556	 0.0	 0.0	 1	 -30.0	 30.0;
	2868	 126	 0.000691	 0.002588	 0.1509	 11556	 11556	 11556	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 127	 0.001627	 0.014855	 0.3899	 1717.0	 1717.0	 1717.0	 0.0	 0.0	 1	 -30.0	 30.0;
	729	 127	 0.001676	 0.013899	 0.4216	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	862	 128	 0.002771	 0.009574	 0.0091	 2963	 2963	 2963	 0.0	 0.0	 1	 -30.0	 30.0;
	639	 128	 0.002771	 0.010834	 0.016	 2641	 2641	 2641	 0.0	 0.0	 1	 -30.0	 30.0;
	2597	 129	 0.027186	 0.073369	 0.0039	 378	 378	 378	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 129	 0.027085	 0.073243	 0.0034	 379	 379	 379	 0.0	 0.0	 1	 -30.0	 30.0;
	696	 2955	 0.023285	 0.042623	 0.0	 627	 627	 627	 0.0	 0.0	 1	 -30.0	 30.0;
	962	 2955	 0.04258	 0.112371	 0.0012	 254	 254	 254	 0.0	 0.0	 1	 -30.0	 30.0;
	1080	 2955	 0.062988	 0.133535	 0.0017	 206	 206	 206	 0.0	 0.0	 1	 -30.0	 30.0;
	1530	 130	 0.006677	 0.035122	 0.0059	 851	 851	 851	 0.0	 0.0	 1	 -30.0	 30.0;
	1997	 2955	 0.039053	 0.099017	 0.0011	 286	 286	 286	 0.0	 0.0	 1	 -30.0	 30.0;
	1530	 130	 0.006551	 0.035021	 0.0059	 854	 854	 854	 0.0	 0.0	 1	 -30.0	 30.0;
	679	 131	 0.003081	 0.020286	 0.0365	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1141	 131	 0.00241	 0.01603	 0.0294	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1743	 132	 0.000176	 0.001385	 0.1521	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 132	 0.001817	 0.012642	 0.0233	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 132	 0.001865	 0.012502	 0.0229	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	519	 133	 0.039053	 0.099269	 0.0011	 283	 283	 283	 0.0	 0.0	 1	 -30.0	 30.0;
	1354	 133	 0.074578	 0.195767	 0.0022	 142	 142	 142	 0.0	 0.0	 1	 -30.0	 30.0;
	385	 134	 0.007422	 0.024489	 0.0081	 1190	 1190	 1190	 0.0	 0.0	 1	 -30.0	 30.0;
	621	 134	 0.028356	 0.083956	 0.0274	 344	 344	 344	 0.0	 0.0	 1	 -30.0	 30.0;
	943	 134	 0.016844	 0.058489	 0.0198	 501	 501	 501	 0.0	 0.0	 1	 -30.0	 30.0;
	1782	 134	 0.009067	 0.028133	 0.0095	 1031	 1031	 1031	 0.0	 0.0	 1	 -30.0	 30.0;
	1037	 135	 0.028723	 0.075082	 0.0009	 379	 379	 379	 0.0	 0.0	 1	 -30.0	 30.0;
	1916	 136	 0.000593	 0.00401	 0.0071	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	702	 137	 0.055959	 0.123205	 0.0037	 219	 219	 219	 0.0	 0.0	 1	 -30.0	 30.0;
	1685	 137	 0.130763	 0.331822	 0.0039	 83	 83	 83	 0.0	 0.0	 1	 -30.0	 30.0;
	1974	 137	 0.116906	 0.21416	 0.0029	 122	 122	 122	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 138	 0.010351	 0.032395	 0.0562	 903	 903	 903	 0.0	 0.0	 1	 -30.0	 30.0;
	2020	 138	 0.009146	 0.025778	 0.041	 1123	 1123	 1123	 0.0	 0.0	 1	 -30.0	 30.0;
	2816	 2590	 0.000395	 0.006648	 0.2426	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 2590	 0.000492	 0.008345	 0.3032	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 140	 0.001198	 0.015699	 0.5401	 2026	 2026	 2026	 0.0	 0.0	 1	 -30.0	 30.0;
	1437	 140	 0.000734	 0.010623	 0.2772	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2897	 2590	 0.001479	 0.019446	 0.6729	 1636	 1636	 1636	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 140	 0.000305	 0.003975	 0.1386	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1222	 2590	 0.000395	 0.006641	 0.2426	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1240	 140	 0.000492	 0.008338	 0.3032	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1387	 2590	 0.001184	 0.015568	 0.5372	 2043	 2043	 2043	 0.0	 0.0	 1	 -30.0	 30.0;
	1437	 2590	 0.000734	 0.010623	 0.2772	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1723	 140	 0.001482	 0.019467	 0.6729	 1634	 1634	 1634	 0.0	 0.0	 1	 -30.0	 30.0;
	1805	 2590	 0.000305	 0.003982	 0.1386	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2817	 140	 0.000388	 0.0066	 0.2397	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2815	 140	 0.000388	 0.006593	 0.2397	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1491	 141	 0.001817	 0.012049	 0.0233	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 142	 0.003496	 0.023269	 0.0425	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	643	 143	 0.028723	 0.06324	 0.0007	 426	 426	 426	 0.0	 0.0	 1	 -30.0	 30.0;
	882	 144	 0.030213	 0.105538	 0.0315	 291	 291	 291	 0.0	 0.0	 1	 -30.0	 30.0;
	900	 144	 0.019498	 0.06712	 0.0206	 460	 460	 460	 0.0	 0.0	 1	 -30.0	 30.0;
	901	 145	 0.006262	 0.040849	 0.0749	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1637	 146	 2e-05	 0.000198	 0.003	 155535	 155535	 155535	 0.0	 0.0	 1	 -30.0	 30.0;
	801	 147	 0.001936	 0.0128	 0.0182	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -30.0	 30.0;
	324	 149	 2e-05	 0.000198	 0.0081	 155535	 155535	 155535	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 149	 0.000296	 0.000988	 0.2207	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2632	 2592	 8.5e-05	 0.000198	 0.0192	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	711	 150	 0.002487	 0.016492	 0.0304	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2746	 150	 0.000873	 0.003563	 0.004	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 150	 0.003563	 0.023682	 0.044	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1384	 150	 0.002724	 0.018108	 0.0334	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 150	 0.000873	 0.003563	 0.004	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1247	 151	 0.000257	 0.000928	 0.1134	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	180	 153	 0.002291	 0.009936	 0.0304	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1145	 153	 0.004168	 0.028918	 0.0597	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1458	 153	 0.002054	 0.024691	 0.1276	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1519	 153	 0.004879	 0.032533	 0.0607	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1879	 153	 0.005294	 0.036998	 0.0668	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1924	 153	 0.001422	 0.009896	 0.0172	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	730	 154	 0.002168	 0.029238	 0.9906	 1087	 1087	 1087	 0.0	 0.0	 1	 -30.0	 30.0;
	2737	 154	 0.001468	 0.01491	 0.3841	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1015	 154	 0.002479	 0.028151	 0.6296	 1128	 1128	 1128	 0.0	 0.0	 1	 -30.0	 30.0;
	1459	 154	 0.00072	 0.00946	 0.3263	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	777	 154	 0.00142	 0.01617	 0.3636	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1015	 154	 0.002486	 0.028165	 0.6296	 1127	 1127	 1127	 0.0	 0.0	 1	 -30.0	 30.0;
	1603	 154	 0.001184	 0.016073	 0.4869	 1979	 1979	 1979	 0.0	 0.0	 1	 -30.0	 30.0;
	2797	 155	 0.000521	 0.002315	 0.019	 13045	 13045	 13045	 0.0	 0.0	 1	 -30.0	 30.0;
	2678	 156	 0.002016	 0.004283	 0.0021	 6256	 6256	 6256	 0.0	 0.0	 1	 -30.0	 30.0;
	704	 156	 0.008793	 0.026405	 0.0003	 1064	 1064	 1064	 0.0	 0.0	 1	 -30.0	 30.0;
	2854	 156	 0.013958	 0.087679	 0.0011	 338	 338	 338	 0.0	 0.0	 1	 -30.0	 30.0;
	1750	 156	 0.075913	 0.210683	 0.0023	 134	 134	 134	 0.0	 0.0	 1	 -30.0	 30.0;
	535	 156	 0.002135	 0.003909	 0.0034	 6649	 6649	 6649	 0.0	 0.0	 1	 -30.0	 30.0;
	2994	 157	 0.053918	 0.138574	 0.0016	 200	 200	 200	 0.0	 0.0	 1	 -30.0	 30.0;
	2118	 157	 0.014865	 0.038045	 0.0004	 723	 723	 723	 0.0	 0.0	 1	 -30.0	 30.0;
	655	 158	 0.031746	 0.072058	 0.0008	 387	 387	 387	 0.0	 0.0	 1	 -30.0	 30.0;
	685	 158	 0.090703	 0.247669	 0.0028	 116	 116	 116	 0.0	 0.0	 1	 -30.0	 30.0;
	871	 158	 0.061225	 0.148652	 0.0016	 190	 190	 190	 0.0	 0.0	 1	 -30.0	 30.0;
	913	 158	 0.16513	 0.330511	 0.0096	 83	 83	 83	 0.0	 0.0	 1	 -30.0	 30.0;
	1456	 158	 0.031998	 0.08642	 0.001	 331	 331	 331	 0.0	 0.0	 1	 -30.0	 30.0;
	2066	 159	 0.018645	 0.077097	 0.001	 373	 373	 373	 0.0	 0.0	 1	 -30.0	 30.0;
	2656	 160	 0.020242	 0.037052	 0.0011	 700	 700	 700	 0.0	 0.0	 1	 -30.0	 30.0;
	1447	 161	 0.054926	 0.100781	 0.0011	 302	 302	 302	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 162	 0.000178	 0.000909	 0.002	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1297	 163	 0.001512	 0.003023	 0.0013	 8736	 8736	 8736	 0.0	 0.0	 1	 -30.0	 30.0;
	320	 164	 0.00241	 0.015694	 0.0294	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1019	 164	 0.006874	 0.044761	 0.0835	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1011	 165	 0.001521	 0.021728	 0.0871	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2110	 165	 0.001304	 0.017205	 0.0729	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1427	 166	 0.006047	 0.015873	 0.0002	 1739	 1739	 1739	 0.0	 0.0	 1	 -30.0	 30.0;
	1938	 166	 0.00252	 0.006299	 0.0004	 4352	 4352	 4352	 0.0	 0.0	 1	 -30.0	 30.0;
	1427	 166	 0.005795	 0.016125	 0.0002	 1724	 1724	 1724	 0.0	 0.0	 1	 -30.0	 30.0;
	635	 166	 0.021083	 0.038593	 0.0004	 672	 672	 672	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 167	 0.000336	 0.001363	 0.1499	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2669	 167	 0.000178	 0.001422	 0.1448	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -30.0	 30.0;
	554	 168	 0.03351	 0.108214	 0.0013	 261	 261	 261	 0.0	 0.0	 1	 -30.0	 30.0;
	2029	 168	 0.018392	 0.060217	 0.0008	 469	 469	 469	 0.0	 0.0	 1	 -30.0	 30.0;
	1474	 169	 0.080121	 0.168304	 0.0018	 159	 159	 159	 0.0	 0.0	 1	 -30.0	 30.0;
	2108	 169	 0.046863	 0.196019	 0.0024	 147	 147	 147	 0.0	 0.0	 1	 -30.0	 30.0;
	1921	 170	 0.006047	 0.025951	 0.0	 1119	 1119	 1119	 0.0	 0.0	 1	 -30.0	 30.0;
	1812	 171	 0.002252	 0.011951	 0.0218	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1923	 171	 0.00079	 0.005333	 0.0101	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1310	 172	 0.008062	 0.020408	 0.0002	 1346	 1346	 1346	 0.0	 0.0	 1	 -30.0	 30.0;
	511	 173	 0.001501	 0.010015	 0.0182	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	547	 173	 0.003103	 0.021146	 0.04	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1797	 173	 0.00162	 0.010765	 0.0203	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2064	 173	 0.001807	 0.017201	 0.0618	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 173	 0.000217	 0.001442	 0.003	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1797	 173	 0.00162	 0.010726	 0.0203	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2596	 173	 0.000119	 0.001086	 0.004	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -30.0	 30.0;
	837	 174	 0.00072	 0.009453	 0.3263	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1012	 174	 0.003206	 0.03536	 0.9025	 899	 899	 899	 0.0	 0.0	 1	 -30.0	 30.0;
	1841	 174	 0.000616	 0.008054	 0.2772	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	837	 2998	 0.000713	 0.009384	 0.3235	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2924	 2998	 0.000616	 0.008061	 0.2772	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	189	 174	 3.5e-05	 0.000374	 0.0087	 921.0	 921.0	 921.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1295	 175	 0.013393	 0.069551	 0.1261	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2960	 175	 0.013491	 0.070361	 0.1271	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1576	 177	 0.001764	 0.004535	 0.0048	 6068	 6068	 6068	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 178	 0.001956	 0.010469	 0.3286	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1326	 178	 0.001402	 0.010173	 0.2673	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1746	 179	 0.000648	 0.00657	 0.1704	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1746	 179	 0.000651	 0.006572	 0.1704	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1499	 181	 0.059259	 0.163457	 0.0	 155	 155	 155	 0.0	 0.0	 1	 -30.0	 30.0;
	370	 182	 0.000436	 0.000797	 0.0006	 32501	 32501	 32501	 0.0	 0.0	 1	 -30.0	 30.0;
	2682	 182	 0.012002	 0.02197	 0.0233	 1180	 1180	 1180	 0.0	 0.0	 1	 -30.0	 30.0;
	806	 182	 0.074578	 0.197279	 0.003	 140	 140	 140	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 182	 0.005039	 0.01285	 0.0002	 2140	 2140	 2140	 0.0	 0.0	 1	 -30.0	 30.0;
	1169	 182	 0.003527	 0.01285	 0.0015	 2216	 2216	 2216	 0.0	 0.0	 1	 -30.0	 30.0;
	597	 182	 0.015042	 0.040539	 0.0164	 683	 683	 683	 0.0	 0.0	 1	 -30.0	 30.0;
	2745	 182	 0.005039	 0.01285	 0.0002	 2140	 2140	 2140	 0.0	 0.0	 1	 -30.0	 30.0;
	2744	 182	 0.003023	 0.013102	 0.0002	 2196	 2196	 2196	 0.0	 0.0	 1	 -30.0	 30.0;
	807	 183	 0.00332	 0.015328	 0.0267	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1925	 184	 2.4e-05	 9.7e-05	 0.001	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1302	 185	 0.028496	 0.059461	 0.0006	 448	 448	 448	 0.0	 0.0	 1	 -30.0	 30.0;
	1899	 185	 0.074074	 0.152683	 0.002	 174	 174	 174	 0.0	 0.0	 1	 -30.0	 30.0;
	217	 186	 9.9e-05	 0.000198	 0.0223	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 2595	 1.4e-05	 0.000145	 0.0029	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 187	 7e-06	 0.000159	 0.0029	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 2594	 1.4e-05	 0.000166	 0.0058	 1737.0	 1737.0	 1737.0	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 2593	 1.4e-05	 0.00018	 0.0058	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2072	 191	 0.000171	 0.000313	 0.0	 82782	 82782	 82782	 0.0	 0.0	 1	 -30.0	 30.0;
	2073	 191	 0.000171	 0.000313	 0.0	 82782	 82782	 82782	 0.0	 0.0	 1	 -30.0	 30.0;
	1108	 192	 0.000251	 0.002177	 0.2187	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2794	 193	 0.001084	 0.014247	 0.491	 2232	 2232	 2232	 0.0	 0.0	 1	 -30.0	 30.0;
	2807	 193	 0.000492	 0.006489	 0.2224	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1195	 193	 7e-06	 0.000152	 0.0058	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1098	 193	 0.001112	 0.01462	 0.5054	 2175	 2175	 2175	 0.0	 0.0	 1	 -30.0	 30.0;
	1168	 193	 0.000492	 0.006489	 0.2238	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1196	 193	 7e-06	 0.000104	 0.0029	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	536	 194	 0.016377	 0.102041	 0.0017	 286	 286	 286	 0.0	 0.0	 1	 -30.0	 30.0;
	1063	 194	 0.018392	 0.084908	 0.0021	 340	 340	 340	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 2597	 0.011766	 0.048702	 0.0026	 590	 590	 590	 0.0	 0.0	 1	 -30.0	 30.0;
	1349	 194	 0.005719	 0.022726	 0.0023	 1260	 1260	 1260	 0.0	 0.0	 1	 -30.0	 30.0;
	1411	 2597	 0.040816	 0.117914	 0.0061	 237	 237	 237	 0.0	 0.0	 1	 -30.0	 30.0;
	1588	 194	 0.044596	 0.113631	 0.0037	 242	 242	 242	 0.0	 0.0	 1	 -30.0	 30.0;
	2084	 2597	 0.004661	 0.018392	 0.0022	 1557	 1557	 1557	 0.0	 0.0	 1	 -30.0	 30.0;
	1081	 194	 0.013883	 0.056009	 0.0025	 512	 512	 512	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 195	 0.001264	 0.00964	 0.0375	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -30.0	 30.0;
	537	 195	 0.001264	 0.008415	 0.0152	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1058	 195	 0.002627	 0.012188	 0.0218	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1064	 195	 0.001063	 0.007064	 0.0132	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1663	 195	 0.002489	 0.016711	 0.0304	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2017	 195	 0.0016	 0.014933	 0.0537	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 195	 0.001264	 0.009659	 0.0405	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -30.0	 30.0;
	364	 196	 0.000501	 0.005472	 0.1155	 1429.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1077	 196	 0.000429	 0.004737	 0.1011	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	427	 197	 0.040564	 0.086924	 0.001	 308	 308	 308	 0.0	 0.0	 1	 -30.0	 30.0;
	723	 197	 0.04006	 0.107836	 0.0012	 257	 257	 257	 0.0	 0.0	 1	 -30.0	 30.0;
	1093	 197	 0.035651	 0.095087	 0.0011	 291	 291	 291	 0.0	 0.0	 1	 -30.0	 30.0;
	1122	 197	 0.011842	 0.031746	 0.0003	 872	 872	 872	 0.0	 0.0	 1	 -30.0	 30.0;
	1221	 197	 0.015117	 0.032502	 0.0004	 824	 824	 824	 0.0	 0.0	 1	 -30.0	 30.0;
	2874	 197	 0.07357	 0.192744	 0.0021	 144	 144	 144	 0.0	 0.0	 1	 -30.0	 30.0;
	1752	 197	 0.013303	 0.035072	 0.0004	 788	 788	 788	 0.0	 0.0	 1	 -30.0	 30.0;
	1783	 197	 0.058201	 0.147644	 0.0017	 187	 187	 187	 0.0	 0.0	 1	 -30.0	 30.0;
	2049	 197	 0.012572	 0.033207	 0.0003	 832	 832	 832	 0.0	 0.0	 1	 -30.0	 30.0;
	2106	 197	 0.065508	 0.233812	 0.0033	 122	 122	 122	 0.0	 0.0	 1	 -30.0	 30.0;
	2900	 197	 0.010834	 0.035777	 0.0004	 790	 790	 790	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 198	 0.000553	 0.003714	 0.0116	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	553	 198	 0.003951	 0.020148	 0.0511	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1721	 198	 0.007447	 0.034884	 0.0628	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1758	 198	 0.000632	 0.004286	 0.0081	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	486	 198	 0.000553	 0.003714	 0.0121	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1290	 198	 0.001106	 0.005353	 0.0091	 5617	 5617	 5617	 0.0	 0.0	 1	 -30.0	 30.0;
	1758	 198	 0.000672	 0.004543	 0.0081	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 199	 0.004188	 0.027872	 0.0516	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1786	 199	 0.00322	 0.022183	 0.0395	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1786	 199	 0.00322	 0.022183	 0.0395	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 200	 0.000217	 0.00081	 0.1013	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 2598	 0.000257	 0.000988	 0.1215	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1066	 201	 0.003358	 0.02242	 0.0415	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2095	 201	 0.003437	 0.022933	 0.0425	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 202	 0.002145	 0.009679	 0.017	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 2599	 0.002125	 0.009576	 0.0168	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -30.0	 30.0;
	677	 203	 0.000691	 0.001383	 0.2045	 20021	 20021	 20021	 0.0	 0.0	 1	 -30.0	 30.0;
	1436	 204	 0.001699	 0.011299	 0.0213	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	974	 205	 0.04006	 0.109599	 0.0013	 254	 254	 254	 0.0	 0.0	 1	 -30.0	 30.0;
	1795	 205	 0.035777	 0.09549	 0.0011	 290	 290	 290	 0.0	 0.0	 1	 -30.0	 30.0;
	553	 206	 0.0048	 0.022637	 0.0405	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1143	 206	 0.003319	 0.015664	 0.0263	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1690	 207	 0.001008	 0.00252	 0.0	 10879	 10879	 10879	 0.0	 0.0	 1	 -30.0	 30.0;
	861	 208	 0.016881	 0.055682	 0.0	 523	 523	 523	 0.0	 0.0	 1	 -30.0	 30.0;
	712	 209	 0.063668	 0.160393	 0.0018	 172	 172	 172	 0.0	 0.0	 1	 -30.0	 30.0;
	1825	 209	 0.020408	 0.052658	 0.001	 523	 523	 523	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 211	 0.000514	 0.001541	 0.1144	 19054	 19054	 19054	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 213	 0.00324	 0.034272	 0.1336	 892	 892	 892	 0.0	 0.0	 1	 -30.0	 30.0;
	656	 2600	 0.005077	 0.023783	 0.0425	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1200	 2600	 0.002368	 0.018825	 0.0511	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1339	 2600	 0.003279	 0.043101	 0.1822	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1654	 2600	 0.0014	 0.011018	 0.0192	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -30.0	 30.0;
	213	 212	 4.8e-05	 8.8e-05	 0.004	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1287	 214	 0.000102	 0.001632	 0.0491	 2450.0	 2450.0	 2450.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1124	 215	 0.005543	 0.014109	 0.0002	 1951	 1951	 1951	 0.0	 0.0	 1	 -30.0	 30.0;
	2681	 216	 0.001027	 0.017738	 0.0101	 1954	 1954	 1954	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 216	 0.000318	 0.002424	 0.0052	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	583	 216	 0.001027	 0.017738	 0.0101	 1954	 1954	 1954	 0.0	 0.0	 1	 -30.0	 30.0;
	812	 216	 0.000397	 0.002657	 0.0051	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1120	 218	 0.000637	 0.008255	 0.2123	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2826	 218	 0.000688	 0.009993	 0.257	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	506	 218	 0.000443	 0.006454	 0.1675	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1283	 218	 0.000688	 0.009993	 0.257	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	506	 218	 0.000464	 0.006766	 0.1762	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	506	 218	 0.000464	 0.006773	 0.1762	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1284	 219	 0.001025	 0.004614	 0.0081	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -30.0	 30.0;
	697	 220	 0.045855	 0.116402	 0.0013	 237	 237	 237	 0.0	 0.0	 1	 -30.0	 30.0;
	2119	 220	 0.019148	 0.053162	 0.0006	 523	 523	 523	 0.0	 0.0	 1	 -30.0	 30.0;
	773	 221	 0.061275	 0.155707	 0.0047	 182	 182	 182	 0.0	 0.0	 1	 -30.0	 30.0;
	1237	 222	 0.001934	 0.01293	 0.024	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1820	 222	 0.004642	 0.03089	 0.0573	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 223	 0.000968	 0.001975	 0.0081	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 2601	 0.000968	 0.001975	 0.001	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	224	 2602	 0.000968	 0.001975	 0.001	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1022	 224	 0.00348	 0.023956	 0.0456	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1316	 224	 0.002449	 0.017106	 0.0304	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1957	 224	 0.006001	 0.041452	 0.078	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2036	 226	 4e-05	 0.000198	 0.0	 153231	 153231	 153231	 0.0	 0.0	 1	 -30.0	 30.0;
	845	 227	 0.001205	 0.005511	 0.0091	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	754	 229	 0.01438	 0.065067	 0.1154	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 229	 0.003538	 0.016484	 0.0273	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1315	 229	 0.012634	 0.056573	 0.1008	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1979	 229	 0.003516	 0.016158	 0.0273	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1984	 229	 0.00316	 0.014914	 0.0253	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2134	 229	 0.007704	 0.034647	 0.0607	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1089	 229	 0.002489	 0.016257	 0.0294	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2648	 229	 0.003457	 0.015467	 0.0273	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1015	 230	 0.006579	 0.049467	 1.0137	 639	 639	 639	 0.0	 0.0	 1	 -30.0	 30.0;
	1455	 230	 0.001357	 0.014821	 0.3321	 1171.0	 1171.0	 1171.0	 0.0	 0.0	 1	 -30.0	 30.0;
	991	 231	 0.00352	 0.014823	 0.0263	 2032	 2032	 2032	 0.0	 0.0	 1	 -30.0	 30.0;
	1929	 233	 0.001111	 0.003244	 0.0014	 8880	 8880	 8880	 0.0	 0.0	 1	 -30.0	 30.0;
	1928	 234	 2e-05	 0.000198	 0.0223	 155535	 155535	 155535	 0.0	 0.0	 1	 -30.0	 30.0;
	1930	 2604	 9.9e-05	 0.000296	 0.004	 99170	 99170	 99170	 0.0	 0.0	 1	 -30.0	 30.0;
	1573	 235	 0.024389	 0.066516	 0.0007	 417	 417	 417	 0.0	 0.0	 1	 -30.0	 30.0;
	940	 236	 0.066264	 0.221718	 0.0027	 128	 128	 128	 0.0	 0.0	 1	 -30.0	 30.0;
