% INFO    : Updated Thermal Rating: on line 1641-691 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 244
% INFO    : Updated Thermal Rating: on line 2129-691 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 690
% INFO    : Updated Thermal Rating: on line 1297-691 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1150
% INFO    : Updated Thermal Rating: on line 1594-697 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 497
% INFO    : Updated Thermal Rating: on line 1771-699 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 337
% INFO    : Updated Thermal Rating: on line 1133-700 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 442
% INFO    : Updated Thermal Rating: on line 1136-700 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 326
% INFO    : Updated Thermal Rating: on line 1226-701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 553
% INFO    : Updated Thermal Rating: on line 1490-701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1376
% INFO    : Updated Thermal Rating: on line 1600-701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1069
% INFO    : Updated Thermal Rating: on line 1961-703 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2530
% INFO    : Updated Thermal Rating: on line 2060-703 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 921
% INFO    : Updated Thermal Rating: on line 1347-704 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 381
% INFO    : Updated Thermal Rating: on line 1418-704 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 254
% INFO    : Updated Thermal Rating: on line 1377-705 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206236
% INFO    : Updated Thermal Rating: on line 1995-2707 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 1467-712 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 577
% INFO    : Updated Thermal Rating: on line 1566-712 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on line 1584-712 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 212
% INFO    : Updated Thermal Rating: on line 1825-712 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 230
% INFO    : Updated Thermal Rating: on line 1960-712 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 187
% INFO    : Updated Thermal Rating: on line 2029-712 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 394
% INFO    : Updated Thermal Rating: on line 1472-712 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 810
% INFO    : Updated Thermal Rating: on line 2094-712 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 306
% INFO    : Updated Thermal Rating: on line 1472-712 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 810
% INFO    : Updated Thermal Rating: on line 1659-715 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 467
% INFO    : Updated Thermal Rating: on line 1851-715 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 610
% INFO    : Updated Thermal Rating: on line 782-716 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1394
% INFO    : Updated Thermal Rating: on line 2082-716 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 188
% INFO    : Updated Thermal Rating: on line 782-716 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1394
% INFO    : Updated Thermal Rating: on line 1975-2714 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4122
% INFO    : Updated Thermal Rating: on line 1976-718 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 84779
% INFO    : Updated Thermal Rating: on line 2116-719 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1393
% INFO    : Updated Thermal Rating: on line 1223-721 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1903
% INFO    : Updated Thermal Rating: on line 1975-721 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4688
% INFO    : Updated Thermal Rating: on line 1223-721 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1895
% INFO    : Updated Thermal Rating: on line 1997-722 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3052
% INFO    : Updated Thermal Rating: on line 1915-723 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13714
% INFO    : Updated Thermal Rating: on line 2752-724 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 59375
% INFO    : Updated Thermal Rating: on line 730-726 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1998
% INFO    : Updated Thermal Rating: on line 730-726 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1997
% INFO    : Updated Thermal Rating: on line 1455-729 : Rate A, Rate B, Rate C , 1695.0, 1695.0, 1695.0 -> 788
% INFO    : Updated Thermal Rating: on line 1698-729 : Rate A, Rate B, Rate C , 2362.0, 2362.0, 2362.0 -> 1552
% INFO    : Updated Thermal Rating: on line 1821-729 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1543
% INFO    : Updated Thermal Rating: on line 1698-729 : Rate A, Rate B, Rate C , 2362.0, 2362.0, 2362.0 -> 1597
% INFO    : Updated Thermal Rating: on line 1603-730 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2461
% INFO    : Updated Thermal Rating: on line 975-731 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 368
% INFO    : Updated Thermal Rating: on line 1521-732 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4433
% INFO    : Updated Thermal Rating: on line 1063-735 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on line 1075-735 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 511
% INFO    : Updated Thermal Rating: on line 1839-739 : Rate A, Rate B, Rate C , 1750.0, 1750.0, 1750.0 -> 873
% INFO    : Updated Thermal Rating: on line 1839-739 : Rate A, Rate B, Rate C , 2197.0, 2197.0, 2197.0 -> 873
% INFO    : Updated Thermal Rating: on line 1839-739 : Rate A, Rate B, Rate C , 1192.0, 1192.0, 1192.0 -> 806
% INFO    : Updated Thermal Rating: on line 1114-740 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82782
% INFO    : Updated Thermal Rating: on line 1215-2727 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 200
% INFO    : Updated Thermal Rating: on line 1528-745 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 356
% INFO    : Updated Thermal Rating: on line 982-750 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2747
% INFO    : Updated Thermal Rating: on line 1734-752 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89765
% INFO    : Updated Thermal Rating: on line 1035-753 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 150
% INFO    : Updated Thermal Rating: on line 1889-753 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 90
% INFO    : Updated Thermal Rating: on line 1941-753 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 156
% INFO    : Updated Thermal Rating: on line 1659-754 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 471
% INFO    : Updated Thermal Rating: on line 2024-757 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5017
% INFO    : Updated Thermal Rating: on line 995-759 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 149
% INFO    : Updated Thermal Rating: on line 1604-759 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 605
% INFO    : Updated Thermal Rating: on line 942-760 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 400
% INFO    : Updated Thermal Rating: on line 1771-760 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 335
% INFO    : Updated Thermal Rating: on line 2083-761 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10879
% INFO    : Updated Thermal Rating: on line 773-762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on line 1037-762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 176
% INFO    : Updated Thermal Rating: on line 1378-762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 156
% INFO    : Updated Thermal Rating: on line 1944-762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 346
% INFO    : Updated Thermal Rating: on line 1946-762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 560
% INFO    : Updated Thermal Rating: on line 1942-762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 349
% INFO    : Updated Thermal Rating: on line 900-766 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 471
% INFO    : Updated Thermal Rating: on line 979-766 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1044
% INFO    : Updated Thermal Rating: on line 830-768 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6148
% INFO    : Updated Thermal Rating: on line 2826-771 : Rate A, Rate B, Rate C , 2368.0, 2368.0, 2368.0 -> 2335
% INFO    : Updated Thermal Rating: on line 1787-771 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1679
% INFO    : Updated Thermal Rating: on line 1283-771 : Rate A, Rate B, Rate C , 2368.0, 2368.0, 2368.0 -> 2335
% INFO    : Updated Thermal Rating: on line 1787-771 : Rate A, Rate B, Rate C , 2389.0, 2389.0, 2389.0 -> 1679
% INFO    : Updated Thermal Rating: on line 1325-772 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4237
% INFO    : Updated Thermal Rating: on line 1325-2730 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4237
% INFO    : Updated Thermal Rating: on line 1325-2731 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4237
% INFO    : Updated Thermal Rating: on line 1412-776 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 328
% INFO    : Updated Thermal Rating: on line 1420-776 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 404
% INFO    : Updated Thermal Rating: on line 2058-776 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 133
% INFO    : Updated Thermal Rating: on line 1126-782 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 60
% INFO    : Updated Thermal Rating: on line 1321-782 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 246
% INFO    : Updated Thermal Rating: on line 1504-782 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on line 1685-782 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 178
% INFO    : Updated Thermal Rating: on line 2886-786 : Rate A, Rate B, Rate C , 1662.0, 1662.0, 1662.0 -> 1168
% INFO    : Updated Thermal Rating: on line 1839-786 : Rate A, Rate B, Rate C , 1659.0, 1659.0, 1659.0 -> 1605
% INFO    : Updated Thermal Rating: on line 1325-787 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1375
% INFO    : Updated Thermal Rating: on line 1325-787 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1397
% INFO    : Updated Thermal Rating: on line 2739-571 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155535
% INFO    : Updated Thermal Rating: on line 1114-793 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 514
% INFO    : Updated Thermal Rating: on line 1104-794 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 14962
% INFO    : Updated Thermal Rating: on line 924-800 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1169
% INFO    : Updated Thermal Rating: on line 1192-800 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1217
% INFO    : Updated Thermal Rating: on line 1184-805 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 532
% INFO    : Updated Thermal Rating: on line 1294-806 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 563
% INFO    : Updated Thermal Rating: on line 2881-806 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2805
% INFO    : Updated Thermal Rating: on line 1973-806 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 281
% INFO    : Updated Thermal Rating: on line 2053-806 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 839
% INFO    : Updated Thermal Rating: on line 1621-806 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2872
% INFO    : Updated Thermal Rating: on line 2007-809 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 973
% INFO    : Updated Thermal Rating: on line 985-815 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38967
% INFO    : Updated Thermal Rating: on line 2752-818 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 50437
% INFO    : Updated Thermal Rating: on line 869-818 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40928
% INFO    : Updated Thermal Rating: on line 2008-819 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9817
% INFO    : Updated Thermal Rating: on line 2782-821 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5585
% INFO    : Updated Thermal Rating: on line 1102-826 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1037
% INFO    : Updated Thermal Rating: on line 1159-827 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8140
% INFO    : Updated Thermal Rating: on line 2806-827 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8731
% INFO    : Updated Thermal Rating: on line 950-837 : Rate A, Rate B, Rate C , 1617.0, 1617.0, 1617.0 -> 1286
% INFO    : Updated Thermal Rating: on line 2807-837 : Rate A, Rate B, Rate C , 1828.0, 1828.0, 1828.0 -> 926
% INFO    : Updated Thermal Rating: on line 1168-837 : Rate A, Rate B, Rate C , 1828.0, 1828.0, 1828.0 -> 926
% INFO    : Updated Thermal Rating: on line 1071-839 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5972
% INFO    : Updated Thermal Rating: on line 920-840 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 160
% INFO    : Updated Thermal Rating: on line 2981-2750 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7175
% INFO    : Updated Thermal Rating: on line 1804-843 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6997
% INFO    : Updated Thermal Rating: on line 2079-844 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2204
% INFO    : Updated Thermal Rating: on line 1164-847 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 393
% INFO    : Updated Thermal Rating: on line 2015-849 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82782
% INFO    : Updated Thermal Rating: on line 1792-853 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 125
% INFO    : Updated Thermal Rating: on line 1398-853 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 263
% INFO    : Updated Thermal Rating: on line 1039-855 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13856
% INFO    : Updated Thermal Rating: on line 1257-855 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 626
% INFO    : Updated Thermal Rating: on line 1705-855 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121
% INFO    : Updated Thermal Rating: on line 2071-855 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53
% INFO    : Updated Thermal Rating: on line 1040-856 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308785
% INFO    : Updated Thermal Rating: on line 1935-858 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111
% INFO    : Updated Thermal Rating: on line 852-860 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 307
% INFO    : Updated Thermal Rating: on line 1781-860 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 286
% INFO    : Updated Thermal Rating: on line 2045-862 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 780
% INFO    : Updated Thermal Rating: on line 1826-865 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 271
% INFO    : Updated Thermal Rating: on line 1535-866 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1907
% INFO    : Updated Thermal Rating: on line 1683-866 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1697
% INFO    : Updated Thermal Rating: on line 1338-867 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 527
% INFO    : Updated Thermal Rating: on line 1236-868 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412
% INFO    : Updated Thermal Rating: on line 1378-868 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 163
% INFO    : Updated Thermal Rating: on line 1139-871 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 152
% INFO    : Updated Thermal Rating: on line 1184-873 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 160
% INFO    : Updated Thermal Rating: on line 1198-873 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 297
% INFO    : Updated Thermal Rating: on line 1258-2754 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 159
% INFO    : Updated Thermal Rating: on line 1725-2754 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 365
% INFO    : Updated Thermal Rating: on line 1755-2754 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 100
% INFO    : Updated Thermal Rating: on line 2056-2754 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 754
% INFO    : Updated Thermal Rating: on line 1258-2754 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166
% INFO    : Updated Thermal Rating: on line 1725-873 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 360
% INFO    : Updated Thermal Rating: on line 1061-876 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 236
% INFO    : Updated Thermal Rating: on line 1652-876 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167
% INFO    : Updated Thermal Rating: on line 1061-876 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 231
% INFO    : Updated Thermal Rating: on line 2152-877 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 339
% INFO    : Updated Thermal Rating: on line 1234-2755 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 559
% INFO    : Updated Thermal Rating: on line 1562-2755 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 181
% INFO    : Updated Thermal Rating: on line 1613-878 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 601
% INFO    : Updated Thermal Rating: on line 1905-878 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 916
% INFO    : Updated Thermal Rating: on line 2017-879 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2283
% INFO    : Updated Thermal Rating: on line 1070-882 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 359
% INFO    : Updated Thermal Rating: on line 1037-886 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on line 2015-887 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13714
% INFO    : Updated Thermal Rating: on line 2020-888 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 38032
% INFO    : Updated Thermal Rating: on line 1758-889 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 148594
% INFO    : Updated Thermal Rating: on line 1758-2767 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151981
% INFO    : Updated Thermal Rating: on line 2144-890 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 107
% INFO    : Updated Thermal Rating: on line 1449-891 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on line 1171-2768 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 184947
% INFO    : Updated Thermal Rating: on line 1171-892 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169954
% INFO    : Updated Thermal Rating: on line 2022-893 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 48031
% INFO    : Updated Thermal Rating: on line 1220-898 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 127
% INFO    : Updated Thermal Rating: on line 2057-898 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1073
% INFO    : Updated Thermal Rating: on line 1280-899 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 118
% INFO    : Updated Thermal Rating: on line 2109-899 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 297
% INFO    : Updated Thermal Rating: on line 2047-900 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 843
% INFO    : Updated Thermal Rating: on line 1941-905 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3767
% INFO    : Updated Thermal Rating: on line 1871-910 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1476
% INFO    : Updated Thermal Rating: on line 1707-912 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2130
% INFO    : Updated Thermal Rating: on line 1707-912 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2130
% INFO    : Updated Thermal Rating: on line 1073-913 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 148
% INFO    : Updated Thermal Rating: on line 2884-913 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 311
% INFO    : Updated Thermal Rating: on line 1737-913 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 382
% INFO    : Updated Thermal Rating: on line 1045-914 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 391
% INFO    : Updated Thermal Rating: on line 1334-914 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 377
% INFO    : Updated Thermal Rating: on line 921-915 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3563
% INFO    : Updated Thermal Rating: on line 921-2772 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2766
% INFO    : Updated Thermal Rating: on line 1704-916 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 199
% INFO    : Updated Thermal Rating: on line 1375-917 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1514
% INFO    : Updated Thermal Rating: on line 1045-921 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 328
% INFO    : Updated Thermal Rating: on line 1121-921 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 373
% INFO    : Updated Thermal Rating: on line 1045-921 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 321
% INFO    : Updated Thermal Rating: on line 1389-922 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104366
% INFO    : Updated Thermal Rating: on line 2840-922 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87644
% INFO    : Updated Thermal Rating: on line 1749-923 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 271
% INFO    : Updated Thermal Rating: on line 2025-925 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1105
% INFO    : Updated Thermal Rating: on line 1247-2774 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93975
% INFO    : Updated Thermal Rating: on line 1247-932 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 128083
% INFO    : Updated Thermal Rating: on line 1247-2775 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 120296
% INFO    : Updated Thermal Rating: on line 1453-933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 128
% INFO    : Updated Thermal Rating: on line 2027-936 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 83031
% INFO    : Updated Thermal Rating: on line 992-937 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 498
% INFO    : Updated Thermal Rating: on line 1068-938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1581
% INFO    : Updated Thermal Rating: on line 1170-938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 330
% INFO    : Updated Thermal Rating: on line 1170-938 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 330
% INFO    : Updated Thermal Rating: on line 1564-940 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 100
% INFO    : Updated Thermal Rating: on line 2029-941 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2082
% INFO    : Updated Thermal Rating: on line 1354-942 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166
% INFO    : Updated Thermal Rating: on line 1766-942 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 612
% INFO    : Updated Thermal Rating: on line 1809-942 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 396
% INFO    : Updated Thermal Rating: on line 1766-942 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 500
% INFO    : Updated Thermal Rating: on line 2102-943 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 845
% INFO    : Updated Thermal Rating: on line 1440-944 : Rate A, Rate B, Rate C , 482.0, 482.0, 482.0 -> 455
% INFO    : Updated Thermal Rating: on line 1181-945 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 112
% INFO    : Updated Thermal Rating: on line 1414-946 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 610
% INFO    : Updated Thermal Rating: on line 1456-948 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 194
% INFO    : Updated Thermal Rating: on line 1482-948 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 280
% INFO    : Updated Thermal Rating: on line 1617-953 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 600
% INFO    : Updated Thermal Rating: on line 2001-953 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 216
% INFO    : Updated Thermal Rating: on line 2126-953 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2532
% INFO    : Updated Thermal Rating: on line 1952-954 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 930
% INFO    : Updated Thermal Rating: on line 1113-957 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1547
% INFO    : Updated Thermal Rating: on line 1028-957 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1476
% INFO    : Updated Thermal Rating: on line 1113-957 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1547
% INFO    : Updated Thermal Rating: on line 1028-957 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1479
% INFO    : Updated Thermal Rating: on line 1998-958 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 194
% INFO    : Updated Thermal Rating: on line 2074-958 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 33358
% INFO    : Updated Thermal Rating: on line 2031-960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 83220
% INFO    : Updated Thermal Rating: on line 1255-962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 160
% INFO    : Updated Thermal Rating: on line 1325-963 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 270
% INFO    : Updated Thermal Rating: on line 968-967 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11835
% INFO    : Updated Thermal Rating: on line 1944-967 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 355
% INFO    : Updated Thermal Rating: on line 1942-968 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 353
% INFO    : Updated Thermal Rating: on line 1554-970 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2314
% INFO    : Updated Thermal Rating: on line 2047-970 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 696
% INFO    : Updated Thermal Rating: on line 2059-970 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3456
% INFO    : Updated Thermal Rating: on line 1474-974 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155
% INFO    : Updated Thermal Rating: on line 1357-975 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1043
% INFO    : Updated Thermal Rating: on line 958-976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 356
% INFO    : Updated Thermal Rating: on line 1288-976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 198
% INFO    : Updated Thermal Rating: on line 1495-976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 816
% INFO    : Updated Thermal Rating: on line 2015-976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 840
% INFO    : Updated Thermal Rating: on line 958-976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 359
% INFO    : Updated Thermal Rating: on line 1276-979 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1931
% INFO    : Updated Thermal Rating: on line 1582-980 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 819
% INFO    : Updated Thermal Rating: on line 1834-980 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 174
% INFO    : Updated Thermal Rating: on line 1582-980 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 618
% INFO    : Updated Thermal Rating: on line 1624-984 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on line 1045-2778 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5788
% INFO    : Updated Thermal Rating: on line 1045-988 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9266
% INFO    : Updated Thermal Rating: on line 1341-989 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 967
% INFO    : Updated Thermal Rating: on line 1068-992 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 287
% INFO    : Updated Thermal Rating: on line 1726-992 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 103
% INFO    : Updated Thermal Rating: on line 2035-994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 1449-995 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 255
% INFO    : Updated Thermal Rating: on line 1450-996 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3495
% INFO    : Updated Thermal Rating: on line 1293-998 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 433
% INFO    : Updated Thermal Rating: on line 2912-1000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 46632
% INFO    : Updated Thermal Rating: on line 2913-1000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 51447
% INFO    : Updated Thermal Rating: on line 1763-1000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 51447
% INFO    : Updated Thermal Rating: on line 2081-1004 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17519
% INFO    : Updated Thermal Rating: on line 1262-1006 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 382
% INFO    : Updated Thermal Rating: on line 1047-1008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77
% INFO    : Updated Thermal Rating: on line 1561-1008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5579
% INFO    : Updated Thermal Rating: on line 1648-1008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166
% INFO    : Updated Thermal Rating: on line 1906-1008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116
% INFO    : Updated Thermal Rating: on line 2120-1008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2198
% INFO    : Updated Thermal Rating: on line 2871-1008 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4483
% INFO    : Updated Thermal Rating: on line 1281-1009 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 942
% INFO    : Updated Thermal Rating: on line 1263-1010 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 301
% INFO    : Updated Thermal Rating: on line 1798-1010 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 669
% INFO    : Updated Thermal Rating: on line 1841-1012 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1264
% INFO    : Updated Thermal Rating: on line 1115-1014 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 536
% INFO    : Updated Thermal Rating: on line 1435-1016 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 174
% INFO    : Updated Thermal Rating: on line 1509-1025 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121
% INFO    : Updated Thermal Rating: on line 1420-1029 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1117
% INFO    : Updated Thermal Rating: on line 1582-1033 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 279
% INFO    : Updated Thermal Rating: on line 2019-1037 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 261
% INFO    : Updated Thermal Rating: on line 1368-1038 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 25728
% INFO    : Updated Thermal Rating: on line 1092-1047 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 113
% INFO    : Updated Thermal Rating: on line 1703-1047 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on line 2119-1048 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 272
% INFO    : Updated Thermal Rating: on line 2042-1052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 309124
% INFO    : Updated Thermal Rating: on line 1105-1056 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2240
% INFO    : Updated Thermal Rating: on line 2044-1057 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1925
% INFO    : Updated Thermal Rating: on line 1135-1059 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 181
% INFO    : Updated Thermal Rating: on line 1978-1060 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1275
% INFO    : Updated Thermal Rating: on line 2045-1060 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12709
% INFO    : Updated Thermal Rating: on line 1604-1061 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 230
% INFO    : Updated Thermal Rating: on line 1714-1062 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 197
% INFO    : Updated Thermal Rating: on line 1732-1067 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2130
% INFO    : Updated Thermal Rating: on line 2898-1067 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2147
% INFO    : Updated Thermal Rating: on line 1486-1068 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on line 1314-1070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1613
% INFO    : Updated Thermal Rating: on line 1761-1072 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5344
% INFO    : Updated Thermal Rating: on line 1818-1075 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 252
% INFO    : Updated Thermal Rating: on line 1663-2785 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1063
% INFO    : Updated Thermal Rating: on line 1079-1078 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 1449-1079 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 199
% INFO    : Updated Thermal Rating: on line 1580-1079 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 439
% INFO    : Updated Thermal Rating: on line 2132-1079 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1602
% INFO    : Updated Thermal Rating: on line 1140-1080 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 275
% INFO    : Updated Thermal Rating: on line 1629-1081 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7146
% INFO    : Updated Thermal Rating: on line 1416-2788 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 428
% INFO    : Updated Thermal Rating: on line 1878-1085 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 449
% INFO    : Updated Thermal Rating: on line 2068-2788 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1180
% INFO    : Updated Thermal Rating: on line 1416-1085 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 436
% INFO    : Updated Thermal Rating: on line 2069-1085 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1203
% INFO    : Updated Thermal Rating: on line 1648-1092 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138
% INFO    : Updated Thermal Rating: on line 2047-1094 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 36366
% INFO    : Updated Thermal Rating: on line 1124-1100 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 165
% INFO    : Updated Thermal Rating: on line 1933-1100 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 251
% INFO    : Updated Thermal Rating: on line 1506-1102 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1084
% INFO    : Updated Thermal Rating: on line 1550-1102 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 289
% INFO    : Updated Thermal Rating: on line 1951-1102 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1412
% INFO    : Updated Thermal Rating: on line 2121-1102 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 241
% INFO    : Updated Thermal Rating: on line 1212-1105 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1029
% INFO    : Updated Thermal Rating: on line 1352-2795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 740
% INFO    : Updated Thermal Rating: on line 1612-2795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5139
% INFO    : Updated Thermal Rating: on line 2046-2795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 975
% INFO    : Updated Thermal Rating: on line 2078-2795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1382
% INFO    : Updated Thermal Rating: on line 2080-1105 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1289
% INFO    : Updated Thermal Rating: on line 1784-1107 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 425
% INFO    : Updated Thermal Rating: on line 2072-1107 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 396
% INFO    : Updated Thermal Rating: on line 1784-1107 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 425
% INFO    : Updated Thermal Rating: on line 1788-1114 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 592
% INFO    : Updated Thermal Rating: on line 1788-1114 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 592
% INFO    : Updated Thermal Rating: on line 1850-1116 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 147
% INFO    : Updated Thermal Rating: on line 1312-1121 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on line 1662-1124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 193
% INFO    : Updated Thermal Rating: on line 1680-1124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 437
% INFO    : Updated Thermal Rating: on line 1731-1124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 137
% INFO    : Updated Thermal Rating: on line 1800-1126 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 256
% INFO    : Updated Thermal Rating: on line 1714-1127 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 613
% INFO    : Updated Thermal Rating: on line 2084-1135 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 822
% INFO    : Updated Thermal Rating: on line 1783-1136 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 179
% INFO    : Updated Thermal Rating: on line 2155-1136 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6858
% INFO    : Updated Thermal Rating: on line 2916-1136 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2345
% INFO    : Updated Thermal Rating: on line 2053-1137 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1047
% INFO    : Updated Thermal Rating: on line 1737-1139 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 191
% INFO    : Updated Thermal Rating: on line 1365-1140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 181
% INFO    : Updated Thermal Rating: on line 1991-1140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 471
% INFO    : Updated Thermal Rating: on line 1997-1140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 279
% INFO    : Updated Thermal Rating: on line 1220-1142 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 187
% INFO    : Updated Thermal Rating: on line 2087-1142 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 716
% INFO    : Updated Thermal Rating: on line 1846-1147 : Rate A, Rate B, Rate C , 1617.0, 1617.0, 1617.0 -> 1275
% INFO    : Updated Thermal Rating: on line 1357-1148 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151
% INFO    : Updated Thermal Rating: on line 1357-2801 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 146
% INFO    : Updated Thermal Rating: on line 1280-1153 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3711
% INFO    : Updated Thermal Rating: on line 2055-1154 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15385
% INFO    : Updated Thermal Rating: on line 2070-1155 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 393
% INFO    : Updated Thermal Rating: on line 2151-1155 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 322
% INFO    : Updated Thermal Rating: on line 2067-1155 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 351
% INFO    : Updated Thermal Rating: on line 1176-1156 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 301
% INFO    : Updated Thermal Rating: on line 1589-1157 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5215
% INFO    : Updated Thermal Rating: on line 1910-1157 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 113
% INFO    : Updated Thermal Rating: on line 2056-1161 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7403
% INFO    : Updated Thermal Rating: on line 1163-1162 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 310318
% INFO    : Updated Thermal Rating: on line 1473-2982 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 615
% INFO    : Updated Thermal Rating: on line 2159-2982 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on line 2132-1165 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 339
% INFO    : Updated Thermal Rating: on line 1839-1168 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1005
% INFO    : Updated Thermal Rating: on line 1839-2807 : Rate A, Rate B, Rate C , 1842.0, 1842.0, 1842.0 -> 1006
% INFO    : Updated Thermal Rating: on line 2057-1174 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 18362
% INFO    : Updated Thermal Rating: on line 1865-1175 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1346
% INFO    : Updated Thermal Rating: on line 1204-1176 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 384
% INFO    : Updated Thermal Rating: on line 2058-1180 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 833
% INFO    : Updated Thermal Rating: on line 2071-1181 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 260
% INFO    : Updated Thermal Rating: on line 2135-1181 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 661
% INFO    : Updated Thermal Rating: on line 1637-1182 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37253
% INFO    : Updated Thermal Rating: on line 1578-1184 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 368
% INFO    : Updated Thermal Rating: on line 2856-1187 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93975
% INFO    : Updated Thermal Rating: on line 1431-2811 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 102466
% INFO    : Updated Thermal Rating: on line 2059-1188 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43126
% INFO    : Updated Thermal Rating: on line 1780-1191 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on line 2155-1191 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on line 1264-1194 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64995
% INFO    : Updated Thermal Rating: on line 1264-2813 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64995
% INFO    : Updated Thermal Rating: on line 1264-2812 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52379
% INFO    : Updated Thermal Rating: on line 2060-1198 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 214
% INFO    : Updated Thermal Rating: on line 1726-1199 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116
% INFO    : Updated Thermal Rating: on line 1700-1204 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 462
% INFO    : Updated Thermal Rating: on line 1461-1205 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 106993
% INFO    : Updated Thermal Rating: on line 1825-1215 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on line 1594-1217 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 932
% INFO    : Updated Thermal Rating: on line 1359-1219 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 14073
% INFO    : Updated Thermal Rating: on line 1976-1223 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2154
% INFO    : Updated Thermal Rating: on line 2101-1223 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 691
% INFO    : Updated Thermal Rating: on line 1442-2818 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 680
% INFO    : Updated Thermal Rating: on line 2827-1224 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308192
% INFO    : Updated Thermal Rating: on line 1289-1224 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 308192
% INFO    : Updated Thermal Rating: on line 1600-1226 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 590
% INFO    : Updated Thermal Rating: on line 1887-1226 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 146
% INFO    : Updated Thermal Rating: on line 1982-1226 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 823
% INFO    : Updated Thermal Rating: on line 1652-1229 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on line 2066-1242 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 2068-1243 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1526
% INFO    : Updated Thermal Rating: on line 1902-1245 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 85
% INFO    : Updated Thermal Rating: on line 1604-1250 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 198
% INFO    : Updated Thermal Rating: on line 1536-1252 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 223
% INFO    : Updated Thermal Rating: on line 2071-1254 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45914
% INFO    : Updated Thermal Rating: on line 1441-1258 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on line 2072-1260 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2846
% INFO    : Updated Thermal Rating: on line 2884-1261 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1074
% INFO    : Updated Thermal Rating: on line 1963-1262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 388
% INFO    : Updated Thermal Rating: on line 2049-1262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 217
% INFO    : Updated Thermal Rating: on line 1615-1263 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on line 1915-1266 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 1844-1269 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 315
% INFO    : Updated Thermal Rating: on line 1788-1270 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 382
% INFO    : Updated Thermal Rating: on line 2048-1275 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2546
% INFO    : Updated Thermal Rating: on line 2074-1278 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 431
% INFO    : Updated Thermal Rating: on line 1484-1280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151
% INFO    : Updated Thermal Rating: on line 1704-1280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 132
% INFO    : Updated Thermal Rating: on line 1906-1280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 187
% INFO    : Updated Thermal Rating: on line 2075-1280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3467
% INFO    : Updated Thermal Rating: on line 1486-1282 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 620
% INFO    : Updated Thermal Rating: on line 1647-1288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 266
% INFO    : Updated Thermal Rating: on line 1625-1297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167
% INFO    : Updated Thermal Rating: on line 1484-1302 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 207
% INFO    : Updated Thermal Rating: on line 1704-1302 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 479
% INFO    : Updated Thermal Rating: on line 1484-1302 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 207
% INFO    : Updated Thermal Rating: on line 1683-1307 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 383
% INFO    : Updated Thermal Rating: on line 2114-1307 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 394
% INFO    : Updated Thermal Rating: on line 2079-1308 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 151180
% INFO    : Updated Thermal Rating: on line 2030-1309 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22557
% INFO    : Updated Thermal Rating: on line 1265-1310 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5006
% INFO    : Updated Thermal Rating: on line 1474-1310 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 236
% INFO    : Updated Thermal Rating: on line 1281-1311 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 511
% INFO    : Updated Thermal Rating: on line 2020-1311 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6284
% INFO    : Updated Thermal Rating: on line 1375-1312 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 274
% INFO    : Updated Thermal Rating: on line 2082-1321 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 219
% INFO    : Updated Thermal Rating: on line 1248-1323 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1771
% INFO    : Updated Thermal Rating: on line 1252-1325 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 487
% INFO    : Updated Thermal Rating: on line 1252-1325 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1043
% INFO    : Updated Thermal Rating: on line 1236-1327 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on line 2142-1327 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 187
% INFO    : Updated Thermal Rating: on line 1236-1327 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 226
% INFO    : Updated Thermal Rating: on line 2083-1330 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6375
% INFO    : Updated Thermal Rating: on line 1771-2833 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 498
% INFO    : Updated Thermal Rating: on line 1771-1331 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on line 1987-1334 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 586
% INFO    : Updated Thermal Rating: on line 1521-1334 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 303
% INFO    : Updated Thermal Rating: on line 2146-1335 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1759
% INFO    : Updated Thermal Rating: on line 1937-1338 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2428
% INFO    : Updated Thermal Rating: on line 1343-1342 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5241
% INFO    : Updated Thermal Rating: on line 1472-1342 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2045
% INFO    : Updated Thermal Rating: on line 1472-1343 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7695
% INFO    : Updated Thermal Rating: on line 1646-1346 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1278
% INFO    : Updated Thermal Rating: on line 1932-1346 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 337
% INFO    : Updated Thermal Rating: on line 1750-1347 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 211
% INFO    : Updated Thermal Rating: on line 1701-1351 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 470
% INFO    : Updated Thermal Rating: on line 2087-1355 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3062
% INFO    : Updated Thermal Rating: on line 2010-1357 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 762
% INFO    : Updated Thermal Rating: on line 2088-1357 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 2097-1357 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 578
% INFO    : Updated Thermal Rating: on line 1857-1357 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 973
% INFO    : Updated Thermal Rating: on line 2091-1361 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5986
% INFO    : Updated Thermal Rating: on line 2893-1367 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6082
% INFO    : Updated Thermal Rating: on line 1672-1367 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2086
% INFO    : Updated Thermal Rating: on line 1902-1370 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1736
% INFO    : Updated Thermal Rating: on line 1907-1370 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 171
% INFO    : Updated Thermal Rating: on line 2092-1372 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47367
% INFO    : Updated Thermal Rating: on line 2835-1374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138682
% INFO    : Updated Thermal Rating: on line 1369-1374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 138682
% INFO    : Updated Thermal Rating: on line 2834-1374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 123245
% INFO    : Updated Thermal Rating: on line 1426-1377 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29661
% INFO    : Updated Thermal Rating: on line 2093-1381 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 360
% INFO    : Updated Thermal Rating: on line 1652-1395 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 864
% INFO    : Updated Thermal Rating: on line 2062-1395 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2081
% INFO    : Updated Thermal Rating: on line 1658-1396 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116
% INFO    : Updated Thermal Rating: on line 2147-1396 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 459
% INFO    : Updated Thermal Rating: on line 2094-1397 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 357
% INFO    : Updated Thermal Rating: on line 1514-2845 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40590
% INFO    : Updated Thermal Rating: on line 1514-1399 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 42124
% INFO    : Updated Thermal Rating: on line 2924-1402 : Rate A, Rate B, Rate C , 1708.0, 1708.0, 1708.0 -> 1115
% INFO    : Updated Thermal Rating: on line 2852-1404 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1406-1404 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 2851-1404 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1549-2853 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20973
% INFO    : Updated Thermal Rating: on line 1964-1411 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2711
% INFO    : Updated Thermal Rating: on line 2026-1412 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on line 2039-1412 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 360
% INFO    : Updated Thermal Rating: on line 1919-1414 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 352
% INFO    : Updated Thermal Rating: on line 2097-1414 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2277
% INFO    : Updated Thermal Rating: on line 1868-1420 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on line 2039-1420 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1197
% INFO    : Updated Thermal Rating: on line 2099-2855 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53230
% INFO    : Updated Thermal Rating: on line 2098-1421 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67824
% INFO    : Updated Thermal Rating: on line 2100-1423 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3817
% INFO    : Updated Thermal Rating: on line 1678-1427 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on line 1852-1427 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 216
% INFO    : Updated Thermal Rating: on line 1988-1427 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 738
% INFO    : Updated Thermal Rating: on line 1580-1432 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 32580
% INFO    : Updated Thermal Rating: on line 1717-1435 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 164
% INFO    : Updated Thermal Rating: on line 1740-1437 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1811
% INFO    : Updated Thermal Rating: on line 1740-1437 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 1825
% INFO    : Updated Thermal Rating: on line 1653-1439 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 485
% INFO    : Updated Thermal Rating: on line 2102-1448 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 742
% INFO    : Updated Thermal Rating: on line 1678-1449 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 634
% INFO    : Updated Thermal Rating: on line 1910-1449 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1971
% INFO    : Updated Thermal Rating: on line 1479-1450 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7269
% INFO    : Updated Thermal Rating: on line 2106-1469 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10879
% INFO    : Updated Thermal Rating: on line 1848-1475 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 140
% INFO    : Updated Thermal Rating: on line 1899-1476 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 133
% INFO    : Updated Thermal Rating: on line 1850-1478 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 597
% INFO    : Updated Thermal Rating: on line 2108-2864 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 811
% INFO    : Updated Thermal Rating: on line 2109-1480 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2220
% INFO    : Updated Thermal Rating: on line 2031-1484 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 373
% INFO    : Updated Thermal Rating: on line 1628-1499 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3028
% INFO    : Updated Thermal Rating: on line 2138-1499 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1231
% INFO    : Updated Thermal Rating: on line 2139-1499 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37377
% INFO    : Updated Thermal Rating: on line 2113-1508 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 56492
% INFO    : Updated Thermal Rating: on line 1609-1509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 280
% INFO    : Updated Thermal Rating: on line 1694-1509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2711
% INFO    : Updated Thermal Rating: on line 2135-1509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2666
% INFO    : Updated Thermal Rating: on line 1852-1521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 297
% INFO    : Updated Thermal Rating: on line 1987-1521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 681
% INFO    : Updated Thermal Rating: on line 2035-1521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 654
% INFO    : Updated Thermal Rating: on line 1839-1526 : Rate A, Rate B, Rate C , 1659.0, 1659.0, 1659.0 -> 1386
% INFO    : Updated Thermal Rating: on line 1655-1528 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 296
% INFO    : Updated Thermal Rating: on line 1530-1529 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 28461
% INFO    : Updated Thermal Rating: on line 1576-1536 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on line 1564-1543 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 188
% INFO    : Updated Thermal Rating: on line 1814-1543 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on line 2116-1547 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 793
% INFO    : Updated Thermal Rating: on line 1582-1548 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 305
% INFO    : Updated Thermal Rating: on line 2117-1548 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87
% INFO    : Updated Thermal Rating: on line 2882-1549 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 16924
% INFO    : Updated Thermal Rating: on line 2118-1550 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 880
% INFO    : Updated Thermal Rating: on line 2119-1552 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5531
% INFO    : Updated Thermal Rating: on line 1973-1557 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 330
% INFO    : Updated Thermal Rating: on line 1779-2870 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 22038
% INFO    : Updated Thermal Rating: on line 1560-2871 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3831
% INFO    : Updated Thermal Rating: on line 2001-1569 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 441
% INFO    : Updated Thermal Rating: on line 2122-1569 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 483
% INFO    : Updated Thermal Rating: on line 1747-2874 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 296
% INFO    : Updated Thermal Rating: on line 1940-1577 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1184
% INFO    : Updated Thermal Rating: on line 1577-1591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1252
% INFO    : Updated Thermal Rating: on line 1806-1578 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on line 1834-1578 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 250
% INFO    : Updated Thermal Rating: on line 2922-1582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : Updated Thermal Rating: on line 2007-1582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 255
% INFO    : Updated Thermal Rating: on line 1801-1584 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 330
% INFO    : Updated Thermal Rating: on line 1949-1587 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 424
% INFO    : Updated Thermal Rating: on line 1949-2875 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 441
% INFO    : Updated Thermal Rating: on line 2123-1590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17958
% INFO    : Updated Thermal Rating: on line 2114-1592 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5882
% INFO    : Updated Thermal Rating: on line 2102-1595 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 489
% INFO    : Updated Thermal Rating: on line 1881-1600 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 363
% INFO    : Updated Thermal Rating: on line 1600-1606 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4118
% INFO    : Updated Thermal Rating: on line 1706-1607 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 175
% INFO    : Updated Thermal Rating: on line 1610-1609 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 694
% INFO    : Updated Thermal Rating: on line 1646-1615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 478
% INFO    : Updated Thermal Rating: on line 1651-1625 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on line 1796-1626 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on line 1842-1627 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 179
% INFO    : Updated Thermal Rating: on line 1932-1627 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 840
% INFO    : Updated Thermal Rating: on line 2149-1630 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 402
% INFO    : Updated Thermal Rating: on line 1826-1640 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1961
% INFO    : Updated Thermal Rating: on line 2131-1643 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 65055
% INFO    : Updated Thermal Rating: on line 1883-1647 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 160
% INFO    : Updated Thermal Rating: on line 1877-1649 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 113
% INFO    : Updated Thermal Rating: on line 2131-1649 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 159
% INFO    : Updated Thermal Rating: on line 1750-1650 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 581
% INFO    : Updated Thermal Rating: on line 1829-1650 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 271
% INFO    : Updated Thermal Rating: on line 1750-1650 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 564
% INFO    : Updated Thermal Rating: on line 1744-1651 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on line 1744-1651 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on line 1776-1652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11659
% INFO    : Updated Thermal Rating: on line 1847-1652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 271
% INFO    : Updated Thermal Rating: on line 2914-1652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11659
% INFO    : Updated Thermal Rating: on line 1960-1655 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1140
% INFO    : Updated Thermal Rating: on line 1903-1658 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 205
% INFO    : Updated Thermal Rating: on line 2152-1658 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 871
% INFO    : Updated Thermal Rating: on line 1850-1660 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 759
% INFO    : Updated Thermal Rating: on line 1691-1662 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1146
% INFO    : Updated Thermal Rating: on line 1731-2885 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 301
% INFO    : Updated Thermal Rating: on line 1921-1662 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 154
% INFO    : Updated Thermal Rating: on line 1922-2885 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 140
% INFO    : Updated Thermal Rating: on line 1839-1664 : Rate A, Rate B, Rate C , 1711.0, 1711.0, 1711.0 -> 811
% INFO    : Updated Thermal Rating: on line 2132-1671 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23415
% INFO    : Updated Thermal Rating: on line 1929-1674 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1313
% INFO    : Updated Thermal Rating: on line 1952-1674 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522
% INFO    : Updated Thermal Rating: on line 2055-1676 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93
% INFO    : Updated Thermal Rating: on line 1517-1685 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 223
% INFO    : Updated Thermal Rating: on line 1814-1685 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on line 1806-1690 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 710
% INFO    : Updated Thermal Rating: on line 1834-1690 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 827
% INFO    : Updated Thermal Rating: on line 2136-1695 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1162
% INFO    : Updated Thermal Rating: on line 1710-1698 : Rate A, Rate B, Rate C , 2961.0, 2961.0, 2961.0 -> 1589
% INFO    : Updated Thermal Rating: on line 1710-1698 : Rate A, Rate B, Rate C , 2961.0, 2961.0, 2961.0 -> 1589
% INFO    : Updated Thermal Rating: on line 2153-1710 : Rate A, Rate B, Rate C , 2450.0, 2450.0, 2450.0 -> 1390
% INFO    : Updated Thermal Rating: on line 1713-1714 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1096
% INFO    : Updated Thermal Rating: on line 1795-1714 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 88
% INFO    : Updated Thermal Rating: on line 2137-1714 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1123
% INFO    : Updated Thermal Rating: on line 2139-1716 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 747
% INFO    : Updated Thermal Rating: on line 1921-1717 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 202
% INFO    : Updated Thermal Rating: on line 1740-2896 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2158
% INFO    : Updated Thermal Rating: on line 1740-1719 : Rate A, Rate B, Rate C , 2487.0, 2487.0, 2487.0 -> 2153
% INFO    : Updated Thermal Rating: on line 2025-1725 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 451
% INFO    : Updated Thermal Rating: on line 2140-1729 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 652
% INFO    : Updated Thermal Rating: on line 1773-1741 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1837
% INFO    : Updated Thermal Rating: on line 2144-1742 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 1837-1744 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 264
% INFO    : Updated Thermal Rating: on line 1953-1747 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on line 1814-1749 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 184
% INFO    : Updated Thermal Rating: on line 2146-1750 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 53161
% INFO    : Updated Thermal Rating: on line 2149-1754 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1083
% INFO    : Updated Thermal Rating: on line 2152-1760 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11263
% INFO    : Updated Thermal Rating: on line 1850-1777 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 72
% INFO    : Updated Thermal Rating: on line 2025-1777 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155
% INFO    : Updated Thermal Rating: on line 1940-1780 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 131
% INFO    : Updated Thermal Rating: on line 2048-1788 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1106
% INFO    : Updated Thermal Rating: on line 1926-1792 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12010
% INFO    : Updated Thermal Rating: on line 1927-1792 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12010
% INFO    : Updated Thermal Rating: on line 2154-1793 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82782
% INFO    : Updated Thermal Rating: on line 2155-1794 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2647
% INFO    : Updated Thermal Rating: on line 2087-1795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 296
% INFO    : Updated Thermal Rating: on line 1848-1796 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 802
% INFO    : Updated Thermal Rating: on line 1848-1796 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 802
% INFO    : Updated Thermal Rating: on line 2157-1798 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 580
% INFO    : Updated Thermal Rating: on line 1974-1800 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 159
% INFO    : Updated Thermal Rating: on line 2118-1808 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 359
% INFO    : Updated Thermal Rating: on line 2146-1811 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1098
% INFO    : Updated Thermal Rating: on line 1835-1814 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on line 1815-1816 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10572
% INFO    : Updated Thermal Rating: on line 2145-1816 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 250
% INFO    : Updated Thermal Rating: on line 2158-1816 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 170
% INFO    : Updated Thermal Rating: on line 1899-1829 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 368
% INFO    : Updated Thermal Rating: on line 2108-1850 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 655
% INFO    : Updated Thermal Rating: on line 2117-1850 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 143
% INFO    : Updated Thermal Rating: on line 2136-1850 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 264
% INFO    : Updated Thermal Rating: on line 2093-1856 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 52398
% INFO    : Updated Thermal Rating: on line 2158-1858 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9817
% INFO    : Updated Thermal Rating: on line 2026-1868 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 397
% INFO    : Updated Thermal Rating: on line 2935-1874 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 2935-2933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 1875-2934 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 26121
% INFO    : Updated Thermal Rating: on line 2068-1881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 680
% INFO    : Updated Thermal Rating: on line 2083-1881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1562
% INFO    : Updated Thermal Rating: on line 2004-1881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1449
% INFO    : Updated Thermal Rating: on line 2074-1883 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 431
% INFO    : Updated Thermal Rating: on line 1895-1892 : Rate A, Rate B, Rate C , 2275.0, 2275.0, 2275.0 -> 2203
% INFO    : Updated Thermal Rating: on line 2126-1909 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 312
% INFO    : Updated Thermal Rating: on line 2059-1911 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3854
% INFO    : Updated Thermal Rating: on line 2065-1918 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5965
% INFO    : Updated Thermal Rating: on line 1967-1927 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 140
% INFO    : Updated Thermal Rating: on line 1947-1937 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 554
% INFO    : Updated Thermal Rating: on line 2019-1946 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 340
% INFO    : Updated Thermal Rating: on line 1970-1963 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37051
% INFO    : Updated Thermal Rating: on line 2063-1991 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 713
% INFO    : Updated Thermal Rating: on line 2069-2004 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1275
% INFO    : Updated Thermal Rating: on line 2125-2010 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15385
% INFO    : Updated Thermal Rating: on line 2057-2075 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87
% INFO    : Updated Thermal Rating: on line 2129-2073 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121
% INFO    : Updated Thermal Rating: on line 2149-2082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 235
% INFO    : Updated Thermal Rating: on line 1594-2249 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 122
% INFO    : Updated Thermal Rating: on transformer 10-2571 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265
% INFO    : Updated Thermal Rating: on line 12-2191 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1111
% INFO    : Updated Thermal Rating: on line 12-2215 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1111
% INFO    : Updated Thermal Rating: on transformer 42-43 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 42-43 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2576-50 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 49-50 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 53-54 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203
% INFO    : Updated Thermal Rating: on line 60-2163 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1094
% INFO    : Updated Thermal Rating: on line 60-2216 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1070
% INFO    : Updated Thermal Rating: on transformer 65-63 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11659
% INFO    : Updated Thermal Rating: on transformer 68-69 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45569
% INFO    : Updated Thermal Rating: on line 74-2192 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 303
% INFO    : Updated Thermal Rating: on line 74-2217 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 107-108 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 107-108 : Rate A, Rate B, Rate C , 447.0, 447.0, 447.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 125-127 : Rate A, Rate B, Rate C , 1020.0, 1020.0, 1020.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 125-127 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 316
% INFO    : Updated Thermal Rating: on transformer 125-127 : Rate A, Rate B, Rate C , 1016.0, 1016.0, 1016.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 130-131 : Rate A, Rate B, Rate C , 433.0, 433.0, 433.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 130-131 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 177-178 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 266
% INFO    : Updated Thermal Rating: on line 179-2164 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1169
% INFO    : Updated Thermal Rating: on line 179-2193 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1087
% INFO    : Updated Thermal Rating: on transformer 182-183 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 182-183 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 182-183 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 194-195 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 2597-195 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 197-198 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 197-198 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 197-198 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 205-206 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 221-222 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 221-222 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 225-226 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 232-233 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 2613-2615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 2614-2615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 259-260 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 263-264 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 2616-264 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 2617-264 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on line 280-2165 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1169
% INFO    : Updated Thermal Rating: on line 280-2195 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1087
% INFO    : Updated Thermal Rating: on transformer 2620-288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87
% INFO    : Updated Thermal Rating: on transformer 287-288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 2619-288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 291-2623 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 65
% INFO    : Updated Thermal Rating: on transformer 2622-292 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 65
% INFO    : Updated Thermal Rating: on transformer 2623-293 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 292-293 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 298-2626 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 2625-2626 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 2624-299 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 322-323 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 566
% INFO    : Updated Thermal Rating: on transformer 335-336 : Rate A, Rate B, Rate C , 2164.0, 2164.0, 2164.0 -> 162
% INFO    : Updated Thermal Rating: on line 357-2219 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 894
% INFO    : Updated Thermal Rating: on line 2645-2233 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 974
% INFO    : Updated Thermal Rating: on line 357-2243 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 987
% INFO    : Updated Thermal Rating: on transformer 363-364 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 320
% INFO    : Updated Thermal Rating: on transformer 363-364 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 318
% INFO    : Updated Thermal Rating: on transformer 365-2646 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1177
% INFO    : Updated Thermal Rating: on transformer 367-368 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 153
% INFO    : Updated Thermal Rating: on transformer 367-368 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 153
% INFO    : Updated Thermal Rating: on transformer 367-368 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 153
% INFO    : Updated Thermal Rating: on transformer 380-381 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 379-2168 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 380-382 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 380-382 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 391-392 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1168
% INFO    : Updated Thermal Rating: on transformer 391-392 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1165
% INFO    : Updated Thermal Rating: on line 2651-2220 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 959
% INFO    : Updated Thermal Rating: on transformer 408-409 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1162
% INFO    : Updated Thermal Rating: on transformer 408-409 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1159
% INFO    : Updated Thermal Rating: on line 409-2221 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 985
% INFO    : Updated Thermal Rating: on transformer 2658-419 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 499
% INFO    : Updated Thermal Rating: on transformer 418-419 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 499
% INFO    : Updated Thermal Rating: on transformer 435-436 : Rate A, Rate B, Rate C , 1038.0, 1038.0, 1038.0 -> 72
% INFO    : Updated Thermal Rating: on transformer 2946-454 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1165
% INFO    : Updated Thermal Rating: on transformer 453-454 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153
% INFO    : Updated Thermal Rating: on transformer 458-459 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 458-459 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 458-459 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 2665-470 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 469-470 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 241
% INFO    : Updated Thermal Rating: on transformer 2665-2667 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 502-503 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 502-503 : Rate A, Rate B, Rate C , 316.0, 316.0, 316.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 513-514 : Rate A, Rate B, Rate C , 2164.0, 2164.0, 2164.0 -> 162
% INFO    : Updated Thermal Rating: on transformer 536-537 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 538-539 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45573
% INFO    : Updated Thermal Rating: on transformer 552-553 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 2679-553 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 557-2169 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 394
% INFO    : Updated Thermal Rating: on line 559-2169 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1041
% INFO    : Updated Thermal Rating: on transformer 564-565 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 564-565 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 566-568 : Rate A, Rate B, Rate C , 545.0, 545.0, 545.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 580-581 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153
% INFO    : Updated Thermal Rating: on transformer 580-581 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145
% INFO    : Updated Thermal Rating: on transformer 2978-2681 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 432
% INFO    : Updated Thermal Rating: on transformer 2680-2681 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 769
% INFO    : Updated Thermal Rating: on transformer 582-583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 432
% INFO    : Updated Thermal Rating: on transformer 2977-583 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 769
% INFO    : Updated Thermal Rating: on line 587-2234 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1016
% INFO    : Updated Thermal Rating: on line 587-2245 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1039
% INFO    : Updated Thermal Rating: on line 613-2170 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 999
% INFO    : Updated Thermal Rating: on transformer 620-621 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 620-621 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on transformer 2686-623 : Rate A, Rate B, Rate C , 428.0, 428.0, 428.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 622-623 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 622-623 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 628-629 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 628-629 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 628-629 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 639-640 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 639-640 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 643-644 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 643-644 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 2697-2699 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 112
% INFO    : Updated Thermal Rating: on transformer 2696-2698 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 112
% INFO    : Updated Thermal Rating: on transformer 662-663 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 112
% INFO    : Updated Thermal Rating: on transformer 2700-665 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 664-665 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 678-679 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 678-679 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 685-686 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 685-686 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 691-692 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 691-692 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 2710-2713 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on transformer 2708-710 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on transformer 2709-2711 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on transformer 709-2712 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on transformer 712-713 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 712-713 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 714-715 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 189
% INFO    : Updated Thermal Rating: on line 729-2199 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1158
% INFO    : Updated Thermal Rating: on transformer 2720-742 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 2719-2724 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 2718-2725 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 2721-2726 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 741-2722 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 744-746 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 753-754 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 753-754 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 762-763 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 762-763 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 770-771 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174
% INFO    : Updated Thermal Rating: on transformer 770-771 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174
% INFO    : Updated Thermal Rating: on transformer 770-771 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156
% INFO    : Updated Thermal Rating: on transformer 776-2737 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 200
% INFO    : Updated Thermal Rating: on transformer 776-777 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 202
% INFO    : Updated Thermal Rating: on transformer 782-783 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 782-783 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 238
% INFO    : Updated Thermal Rating: on line 786-2171 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1099
% INFO    : Updated Thermal Rating: on transformer 798-799 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on transformer 798-799 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169
% INFO    : Updated Thermal Rating: on transformer 800-801 : Rate A, Rate B, Rate C , 560.0, 560.0, 560.0 -> 197
% INFO    : Updated Thermal Rating: on transformer 800-801 : Rate A, Rate B, Rate C , 604.0, 604.0, 604.0 -> 197
% INFO    : Updated Thermal Rating: on transformer 806-807 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 806-807 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 288
% INFO    : Updated Thermal Rating: on line 818-2222 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 278
% INFO    : Updated Thermal Rating: on line 818-2235 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 348
% INFO    : Updated Thermal Rating: on transformer 2964-823 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1157
% INFO    : Updated Thermal Rating: on transformer 822-823 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1159
% INFO    : Updated Thermal Rating: on transformer 835-836 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 835-836 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 838-2172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 544
% INFO    : Updated Thermal Rating: on line 839-2172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 840-841 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 840-841 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 844-845 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166
% INFO    : Updated Thermal Rating: on transformer 853-854 : Rate A, Rate B, Rate C , 1018.0, 1018.0, 1018.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 855-856 : Rate A, Rate B, Rate C , 428.0, 428.0, 428.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 855-856 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 873-874 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 2754-874 : Rate A, Rate B, Rate C , 447.0, 447.0, 447.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 2754-874 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 2755-879 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 2755-879 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 878-879 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 2760-2764 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 2757-884 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 883-2762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 2758-2763 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 2759-2766 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 2761-2765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 900-901 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 258
% INFO    : Updated Thermal Rating: on line 910-2200 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1099
% INFO    : Updated Thermal Rating: on line 910-2223 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1089
% INFO    : Updated Thermal Rating: on transformer 921-922 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 921-922 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 938-939 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 942-943 : Rate A, Rate B, Rate C , 278.0, 278.0, 278.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 942-944 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 942-944 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 943-944 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 224
% INFO    : Updated Thermal Rating: on transformer 953-955 : Rate A, Rate B, Rate C , 453.0, 453.0, 453.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 954-955 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 202
% INFO    : Updated Thermal Rating: on transformer 976-977 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 976-977 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 978-2224 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 2777-979 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 941
% INFO    : Updated Thermal Rating: on line 979-2224 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 112
% INFO    : Updated Thermal Rating: on transformer 2779-993 : Rate A, Rate B, Rate C , 445.0, 445.0, 445.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2779-993 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 992-993 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1008-1009 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 190
% INFO    : Updated Thermal Rating: on transformer 1008-1009 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 1013-2173 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 167
% INFO    : Updated Thermal Rating: on transformer 1016-1017 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 1019-1020 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 887
% INFO    : Updated Thermal Rating: on line 2780-2174 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 883
% INFO    : Updated Thermal Rating: on line 1023-2201 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 982
% INFO    : Updated Thermal Rating: on transformer 2782-1031 : Rate A, Rate B, Rate C , 604.0, 604.0, 604.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 1030-1031 : Rate A, Rate B, Rate C , 342.0, 342.0, 342.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1048-1049 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 243
% INFO    : Updated Thermal Rating: on line 1067-2176 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 894
% INFO    : Updated Thermal Rating: on line 1067-2226 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1068
% INFO    : Updated Thermal Rating: on line 1067-2236 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 891
% INFO    : Updated Thermal Rating: on transformer 1069-2177 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 532
% INFO    : Updated Thermal Rating: on line 1071-2177 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1075-2785 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on line 1077-2178 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1166
% INFO    : Updated Thermal Rating: on line 1077-2204 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1178
% INFO    : Updated Thermal Rating: on transformer 2788-1086 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1085-1086 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 241
% INFO    : Updated Thermal Rating: on transformer 1085-1086 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 2792-2794 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on line 2794-2205 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 891
% INFO    : Updated Thermal Rating: on line 1098-2227 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 989
% INFO    : Updated Thermal Rating: on line 1098-2237 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 981
% INFO    : Updated Thermal Rating: on transformer 1104-2795 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 65
% INFO    : Updated Thermal Rating: on transformer 2795-2796 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1105-2796 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1107-1108 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 1107-1108 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 1107-1108 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 2797-1120 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1167
% INFO    : Updated Thermal Rating: on transformer 1140-1141 : Rate A, Rate B, Rate C , 432.0, 432.0, 432.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 1140-1141 : Rate A, Rate B, Rate C , 432.0, 432.0, 432.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1140-1141 : Rate A, Rate B, Rate C , 432.0, 432.0, 432.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1142-1143 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1151-1152 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 2803-2804 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 2802-2805 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 1155-1156 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 1155-1156 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 237
% INFO    : Updated Thermal Rating: on line 1179-2180 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1178
% INFO    : Updated Thermal Rating: on line 1179-2207 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1097
% INFO    : Updated Thermal Rating: on transformer 1210-1211 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 1223-1224 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1223-1224 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2818-1224 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1226-1227 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 1226-1227 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 2820-1227 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 1236-1237 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1236-1237 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1280-1281 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 186
% INFO    : Updated Thermal Rating: on transformer 1310-1311 : Rate A, Rate B, Rate C , 313.0, 313.0, 313.0 -> 134
% INFO    : Updated Thermal Rating: on transformer 1312-1313 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 184
% INFO    : Updated Thermal Rating: on transformer 1323-1324 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1171
% INFO    : Updated Thermal Rating: on line 2832-2181 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 974
% INFO    : Updated Thermal Rating: on line 2832-2208 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1046
% INFO    : Updated Thermal Rating: on line 1324-2228 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 985
% INFO    : Updated Thermal Rating: on line 1324-2238 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1003
% INFO    : Updated Thermal Rating: on transformer 1325-1326 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 1325-1326 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 1325-1326 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 1328-1329 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156
% INFO    : Updated Thermal Rating: on transformer 1338-1339 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1338-1339 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1362-1363 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1154
% INFO    : Updated Thermal Rating: on line 1363-2182 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1031
% INFO    : Updated Thermal Rating: on transformer 1365-1366 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1367-1368 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 1367-1368 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1370-1371 : Rate A, Rate B, Rate C , 290.0, 290.0, 290.0 -> 126
% INFO    : Updated Thermal Rating: on transformer 1375-1376 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 2838-1389 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1388-2840 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2838-1389 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2837-2839 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2842-2844 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 1393-2844 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 2843-1394 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 1401-1402 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1136
% INFO    : Updated Thermal Rating: on transformer 1405-2852 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 2850-1406 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 2849-2851 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 1412-1413 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 2854-1419 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1418-1419 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1427-1428 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1427-1428 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 274
% INFO    : Updated Thermal Rating: on line 2856-2229 : Rate A, Rate B, Rate C , 482.0, 482.0, 482.0 -> 317
% INFO    : Updated Thermal Rating: on transformer 1436-1437 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1177
% INFO    : Updated Thermal Rating: on transformer 1447-1448 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1449-1450 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 1449-1450 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 1453-1454 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 2863-1467 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 493
% INFO    : Updated Thermal Rating: on transformer 1466-1468 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 1484-1485 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 1499-1500 : Rate A, Rate B, Rate C , 453.0, 453.0, 453.0 -> 197
% INFO    : Updated Thermal Rating: on line 1503-2184 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1039
% INFO    : Updated Thermal Rating: on transformer 1509-1510 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 1521-1522 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1521-1522 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on line 1526-2186 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1158
% INFO    : Updated Thermal Rating: on transformer 1543-1544 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 1543-1544 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 1564-1565 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 1564-1565 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 233
% INFO    : Updated Thermal Rating: on transformer 1571-1570 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45593
% INFO    : Updated Thermal Rating: on transformer 2874-1591 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82782
% INFO    : Updated Thermal Rating: on transformer 1578-1579 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 1578-1579 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1580-1581 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1582-1583 : Rate A, Rate B, Rate C , 726.0, 726.0, 726.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1582-1583 : Rate A, Rate B, Rate C , 726.0, 726.0, 726.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1593-2187 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 279
% INFO    : Updated Thermal Rating: on transformer 1594-2187 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 234
% INFO    : Updated Thermal Rating: on line 1595-2187 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3573
% INFO    : Updated Thermal Rating: on transformer 1604-1605 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 2879-1619 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 2880-1619 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 1618-1619 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 1623-1622 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 1634-1635 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 1652-1654 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1652-1654 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1653-1654 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1658-1659 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 2885-1663 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 2885-1663 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 1662-1663 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 2888-2892 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 1666-2890 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 2887-1667 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 2894-1674 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 231
% INFO    : Updated Thermal Rating: on transformer 1673-1674 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 199
% INFO    : Updated Thermal Rating: on transformer 1675-1676 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 71
% INFO    : Updated Thermal Rating: on transformer 1679-1680 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 492
% INFO    : Updated Thermal Rating: on transformer 1685-1687 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1686-1687 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 259
% INFO    : Updated Thermal Rating: on line 1698-2188 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1099
% INFO    : Updated Thermal Rating: on line 1698-2211 : Rate A, Rate B, Rate C , 1174.0, 1174.0, 1174.0 -> 1166
% INFO    : Updated Thermal Rating: on transformer 1700-1701 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 2895-1710 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 2895-1710 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 1720-1721 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 2994-1721 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1722-2897 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on transformer 1722-1723 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1065
% INFO    : Updated Thermal Rating: on line 1740-2231 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 976
% INFO    : Updated Thermal Rating: on line 1740-2240 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 983
% INFO    : Updated Thermal Rating: on transformer 1744-1745 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1744-1745 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1744-1745 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1745-1746 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 993
% INFO    : Updated Thermal Rating: on transformer 1745-1746 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 991
% INFO    : Updated Thermal Rating: on transformer 1750-1751 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1750-1751 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 2909-1759 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 2910-1759 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 2905-1759 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 2904-1759 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 1771-1772 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 1771-1772 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1771-1772 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1773-1774 : Rate A, Rate B, Rate C , 374.0, 374.0, 374.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 1773-1774 : Rate A, Rate B, Rate C , 374.0, 374.0, 374.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 1781-1782 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 1788-1789 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1788-1789 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 2917-1803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 406
% INFO    : Updated Thermal Rating: on transformer 1802-1803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 408
% INFO    : Updated Thermal Rating: on transformer 2919-1803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 405
% INFO    : Updated Thermal Rating: on transformer 2918-1803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 405
% INFO    : Updated Thermal Rating: on transformer 2921-1803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 405
% INFO    : Updated Thermal Rating: on transformer 2920-1803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 404
% INFO    : Updated Thermal Rating: on transformer 2981-1805 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1175
% INFO    : Updated Thermal Rating: on transformer 1804-1805 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1166
% INFO    : Updated Thermal Rating: on transformer 1804-1805 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 1816-1817 : Rate A, Rate B, Rate C , 453.0, 453.0, 453.0 -> 194
% INFO    : Updated Thermal Rating: on line 1821-2212 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1175
% INFO    : Updated Thermal Rating: on transformer 1844-1845 : Rate A, Rate B, Rate C , 358.0, 358.0, 358.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 1848-1849 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 1848-1849 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 1850-1851 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 1850-1851 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1850-1851 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 243
% INFO    : Updated Thermal Rating: on line 1863-2190 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1046
% INFO    : Updated Thermal Rating: on line 1863-2213 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1041
% INFO    : Updated Thermal Rating: on line 1863-2232 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 983
% INFO    : Updated Thermal Rating: on line 1863-2241 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 983
% INFO    : Updated Thermal Rating: on line 1863-2247 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 886
% INFO    : Updated Thermal Rating: on transformer 1864-1865 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 45649
% INFO    : Updated Thermal Rating: on transformer 2929-1871 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on line 1871-2214 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 885
% INFO    : Updated Thermal Rating: on line 1871-2242 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1041
% INFO    : Updated Thermal Rating: on transformer 2932-1874 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 2931-2933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 1873-2934 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on transformer 1900-1901 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145
% INFO    : Updated Thermal Rating: on transformer 46-2251 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1735
% INFO    : Updated Thermal Rating: on transformer 81-2253 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64
% INFO    : Updated Thermal Rating: on transformer 81-2254 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64
% INFO    : Updated Thermal Rating: on transformer 81-2255 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64
% INFO    : Updated Thermal Rating: on transformer 95-2257 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 241
% INFO    : Updated Thermal Rating: on transformer 95-2258 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 157
% INFO    : Updated Thermal Rating: on transformer 98-2259 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 378
% INFO    : Updated Thermal Rating: on transformer 106-2260 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 106-2261 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 2587-2262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 2587-2263 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 147-2264 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 147-2265 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 148-2266 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 148-2267 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 2591-2268 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 2591-2269 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 188-2274 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 711
% INFO    : Updated Thermal Rating: on transformer 2596-2275 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 711
% INFO    : Updated Thermal Rating: on transformer 189-2277 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 995
% INFO    : Updated Thermal Rating: on transformer 189-2278 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 527
% INFO    : Updated Thermal Rating: on transformer 198-2279 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 198-2280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 198-2281 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 198-2282 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 198-2283 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 229-2286 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 306
% INFO    : Updated Thermal Rating: on transformer 229-2287 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 229-2289 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 229-2290 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 231-2291 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 231-2292 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 115
% INFO    : Updated Thermal Rating: on transformer 257-2299 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 257-2300 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 257-2301 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 2612-2302 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 2612-2303 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 2612-2304 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 266-2305 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76
% INFO    : Updated Thermal Rating: on transformer 266-2306 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76
% INFO    : Updated Thermal Rating: on transformer 384-2311 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 267
% INFO    : Updated Thermal Rating: on transformer 2648-2312 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 2648-2313 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 395-2314 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 713
% INFO    : Updated Thermal Rating: on transformer 398-2315 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 634
% INFO    : Updated Thermal Rating: on transformer 2573-2325 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522
% INFO    : Updated Thermal Rating: on transformer 24-2326 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522
% INFO    : Updated Thermal Rating: on transformer 791-2327 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on transformer 448-2332 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 84
% INFO    : Updated Thermal Rating: on transformer 553-2336 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 553-2337 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 553-2338 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 553-2339 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 553-2340 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 553-2341 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 508-2346 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 508-2348 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 2676-2350 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 126
% INFO    : Updated Thermal Rating: on transformer 617-2356 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 100
% INFO    : Updated Thermal Rating: on transformer 2717-2359 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 738-2360 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 738-2361 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 738-2362 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on transformer 2717-2363 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on transformer 757-2367 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 75
% INFO    : Updated Thermal Rating: on transformer 767-2368 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 809
% INFO    : Updated Thermal Rating: on transformer 769-2369 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 769-2370 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 799-2377 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 835
% INFO    : Updated Thermal Rating: on transformer 824-2379 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on transformer 829-2382 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169
% INFO    : Updated Thermal Rating: on transformer 829-2383 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169
% INFO    : Updated Thermal Rating: on transformer 836-2385 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 92
% INFO    : Updated Thermal Rating: on transformer 836-2386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 92
% INFO    : Updated Thermal Rating: on transformer 888-2388 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 906-2389 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 75
% INFO    : Updated Thermal Rating: on transformer 977-2390 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 977-2391 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 977-2392 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 977-2393 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 964-2394 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 712
% INFO    : Updated Thermal Rating: on transformer 971-2395 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 156
% INFO    : Updated Thermal Rating: on transformer 971-2396 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 156
% INFO    : Updated Thermal Rating: on transformer 991-2397 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 286
% INFO    : Updated Thermal Rating: on transformer 991-2398 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on transformer 991-2399 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 991-2400 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 286
% INFO    : Updated Thermal Rating: on transformer 996-2401 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 996-2402 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 996-2403 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 1003-2404 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1036-2409 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 763
% INFO    : Updated Thermal Rating: on transformer 2783-2410 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 763
% INFO    : Updated Thermal Rating: on transformer 1053-2411 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 72
% INFO    : Updated Thermal Rating: on transformer 1053-2412 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 72
% INFO    : Updated Thermal Rating: on transformer 202-2413 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 323
% INFO    : Updated Thermal Rating: on transformer 2599-2414 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 323
% INFO    : Updated Thermal Rating: on transformer 1638-2415 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 406
% INFO    : Updated Thermal Rating: on transformer 1123-2417 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 134
% INFO    : Updated Thermal Rating: on transformer 1123-2418 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 134
% INFO    : Updated Thermal Rating: on transformer 1128-2419 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 666
% INFO    : Updated Thermal Rating: on transformer 2798-2420 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 666
% INFO    : Updated Thermal Rating: on transformer 1130-2422 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 575
% INFO    : Updated Thermal Rating: on transformer 2799-2423 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 575
% INFO    : Updated Thermal Rating: on transformer 2799-2424 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 574
% INFO    : Updated Thermal Rating: on transformer 1143-2425 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 217
% INFO    : Updated Thermal Rating: on transformer 1143-2426 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 217
% INFO    : Updated Thermal Rating: on transformer 1166-2429 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1041
% INFO    : Updated Thermal Rating: on transformer 1166-2430 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 804
% INFO    : Updated Thermal Rating: on transformer 1167-2431 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1000
% INFO    : Updated Thermal Rating: on transformer 1200-2434 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 1200-2435 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 1203-2436 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 1230-2441 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 2822-2444 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1594
% INFO    : Updated Thermal Rating: on transformer 1273-2445 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1594
% INFO    : Updated Thermal Rating: on transformer 2823-2446 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1594
% INFO    : Updated Thermal Rating: on transformer 2824-2447 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1735
% INFO    : Updated Thermal Rating: on transformer 1277-2449 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 1277-2450 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 1279-2452 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 220
% INFO    : Updated Thermal Rating: on transformer 1279-2453 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 220
% INFO    : Updated Thermal Rating: on transformer 2827-2454 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on transformer 1311-2457 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on transformer 1319-2458 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on transformer 1357-2459 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on transformer 1357-2460 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on transformer 1361-2462 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 122
% INFO    : Updated Thermal Rating: on transformer 2835-2463 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222
% INFO    : Updated Thermal Rating: on transformer 1369-2464 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222
% INFO    : Updated Thermal Rating: on transformer 2834-2465 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222
% INFO    : Updated Thermal Rating: on transformer 1371-2466 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 1371-2467 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 1371-2468 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 1371-2469 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 2846-2470 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 443
% INFO    : Updated Thermal Rating: on transformer 2848-2471 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 568
% INFO    : Updated Thermal Rating: on transformer 2847-2473 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 443
% INFO    : Updated Thermal Rating: on transformer 2607-2474 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 2608-2475 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 239-2477 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 2605-2478 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 1477-2481 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 109
% INFO    : Updated Thermal Rating: on transformer 1479-2482 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 1479-2483 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 1488-2484 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 1488-2485 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 119
% INFO    : Updated Thermal Rating: on transformer 1488-2486 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 119
% INFO    : Updated Thermal Rating: on transformer 1488-2487 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 1500-2489 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 205
% INFO    : Updated Thermal Rating: on transformer 1505-2490 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on transformer 1505-2491 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on transformer 1541-2493 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 1541-2494 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 1544-2496 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on transformer 1544-2497 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on transformer 646-2500 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 954
% INFO    : Updated Thermal Rating: on transformer 645-2502 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 915
% INFO    : Updated Thermal Rating: on transformer 2688-2503 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 923
% INFO    : Updated Thermal Rating: on transformer 1581-2504 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on transformer 1581-2505 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on transformer 1586-2507 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 152
% INFO    : Updated Thermal Rating: on transformer 1586-2508 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 152
% INFO    : Updated Thermal Rating: on transformer 1587-2509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 2875-2510 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 1590-2511 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 231
% INFO    : Updated Thermal Rating: on transformer 1590-2512 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 157
% INFO    : Updated Thermal Rating: on transformer 1605-2515 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 1605-2516 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 1605-2517 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 1677-2519 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on transformer 1677-2520 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on transformer 1677-2521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on transformer 1677-2523 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on transformer 1687-2524 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 288
% INFO    : Updated Thermal Rating: on transformer 1687-2525 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 288
% INFO    : Updated Thermal Rating: on transformer 1687-2526 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 288
% INFO    : Updated Thermal Rating: on transformer 1778-2531 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 1778-2532 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 2915-2533 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 1859-2536 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 1882-2537 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : Updated Thermal Rating: on transformer 1882-2538 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=1.03957074, theta=-12.7856509 -> V=0.999999, theta=0.0
% INFO    : Bus 2	: V=1.06516669, theta=-13.3775389 -> V=0.9888895, theta=0.0
% INFO    : Bus 3	: V=1.08888546, theta=-4.51671702 -> V=1.051315, theta=0.0
% INFO    : Bus 4	: V=1.00600996, theta=-20.9505448 -> V=1.0000025, theta=0.0
% INFO    : Bus 5	: V=0.942209712, theta=-9.07367325 -> V=0.9444445, theta=0.0
% INFO    : Bus 6	: V=0.94296561, theta=-9.11016114 -> V=0.9444445, theta=0.0
% INFO    : Bus 7	: V=1.06730298, theta=-11.3034406 -> V=1.04222, theta=0.0
% INFO    : Bus 8	: V=1.00974411, theta=-19.5488389 -> V=1.015872, theta=0.0
% INFO    : Bus 10	: V=1.05674633, theta=-7.6859698 -> V=1.003335, theta=0.0
% INFO    : Bus 11	: V=1.04778703, theta=-10.4959639 -> V=1.0111115, theta=0.0
% INFO    : Bus 2571	: V=1.04686282, theta=-11.4360738 -> V=1.0111115, theta=0.0
% INFO    : Bus 12	: V=1.0570783, theta=-10.6257474 -> V=1.05263, theta=0.0
% INFO    : Bus 2572	: V=1.06291996, theta=-10.1490097 -> V=1.05263, theta=0.0
% INFO    : Bus 13	: V=1.06118059, theta=-20.8121594 -> V=1.045335, theta=0.0
% INFO    : Bus 14	: V=0.998402273, theta=-19.5349019 -> V=0.999999, theta=0.0
% INFO    : Bus 15	: V=1.00960184, theta=-16.8840236 -> V=0.999999, theta=0.0
% INFO    : Bus 16	: V=1.03332753, theta=-15.2015161 -> V=1.0111115, theta=0.0
% INFO    : Bus 17	: V=1.07437329, theta=-22.1328317 -> V=1.044445, theta=0.0
% INFO    : Bus 18	: V=1.06826934, theta=-19.369661 -> V=1.04481, theta=0.0
% INFO    : Bus 19	: V=1.04150565, theta=-15.107511 -> V=1.0036225, theta=0.0
% INFO    : Bus 20	: V=1.07414904, theta=-22.1336063 -> V=1.044445, theta=0.0
% INFO    : Bus 21	: V=1.07837745, theta=-10.4264501 -> V=0.9888895, theta=0.0
% INFO    : Bus 22	: V=0.990279412, theta=-25.014912 -> V=1.004499, theta=0.0
% INFO    : Bus 23	: V=1.00173474, theta=-18.3619703 -> V=0.999999, theta=0.0
% INFO    : Bus 24	: V=1.08736673, theta=-7.06750396 -> V=1.044445, theta=0.0
% INFO    : Bus 2573	: V=1.08736631, theta=-7.06750114 -> V=1.044445, theta=0.0
% INFO    : Bus 25	: V=1.07853363, theta=-10.4233912 -> V=0.9888895, theta=0.0
% INFO    : Bus 26	: V=1.07598744, theta=-4.14811723 -> V=1.0415785, theta=0.0
% INFO    : Bus 27	: V=1.01405223, theta=-18.4056103 -> V=0.999999, theta=0.0
% INFO    : Bus 28	: V=1.05113895, theta=-20.4941876 -> V=1.044445, theta=0.0
% INFO    : Bus 2574	: V=1.05112133, theta=-20.4945453 -> V=1.044445, theta=0.0
% INFO    : Bus 29	: V=1.00515521, theta=-16.7539769 -> V=0.999999, theta=0.0
% INFO    : Bus 30	: V=1.06337239, theta=-18.9692115 -> V=1.044445, theta=0.0
% INFO    : Bus 31	: V=1.04330906, theta=-14.6242825 -> V=1.004309, theta=0.0
% INFO    : Bus 32	: V=1.02946566, theta=-19.8883959 -> V=0.999999, theta=0.0
% INFO    : Bus 33	: V=0.937076005, theta=-9.75466137 -> V=0.9444445, theta=0.0
% INFO    : Bus 34	: V=0.94194428, theta=-9.10370635 -> V=0.9444445, theta=0.0
% INFO    : Bus 35	: V=1.02086428, theta=-18.2068976 -> V=1.015872, theta=0.0
% INFO    : Bus 36	: V=0.974471963, theta=-12.2688461 -> V=0.9444445, theta=0.0
% INFO    : Bus 37	: V=0.996883091, theta=-16.0858104 -> V=0.999999, theta=0.0
% INFO    : Bus 38	: V=1.036, theta=-12.7572317 -> V=1.0158755, theta=0.0
% INFO    : Bus 39	: V=1.04880949, theta=-12.8596939 -> V=1.0380035, theta=0.0
% INFO    : Bus 40	: V=1.06143677, theta=-12.0055618 -> V=0.9888895, theta=0.0
% INFO    : Bus 41	: V=1.05307427, theta=-28.0690398 -> V=1.04222, theta=0.0
% INFO    : Bus 42	: V=1.02349613, theta=-14.0643108 -> V=1.000104, theta=0.0
% INFO    : Bus 43	: V=1.04400425, theta=-11.7772435 -> V=1.0111115, theta=0.0
% INFO    : Bus 44	: V=1.02695311, theta=-18.1849839 -> V=1.015872, theta=0.0
% INFO    : Bus 45	: V=1.05508118, theta=-18.6863905 -> V=1.044445, theta=0.0
% INFO    : Bus 46	: V=1.08899996, theta=-4.50903487 -> V=1.05263, theta=0.0
% INFO    : Bus 2575	: V=1.08899763, theta=-4.5052882 -> V=1.05263, theta=0.0
% INFO    : Bus 47	: V=1.02924994, theta=-11.0032309 -> V=1.001284, theta=0.0
% INFO    : Bus 48	: V=1.0380023, theta=-15.0627934 -> V=1.001929, theta=0.0
% INFO    : Bus 49	: V=1.04449377, theta=-10.7690362 -> V=1.015872, theta=0.0
% INFO    : Bus 2576	: V=1.04213976, theta=-11.5674386 -> V=1.015872, theta=0.0
% INFO    : Bus 50	: V=1.07524181, theta=-8.92969468 -> V=1.04222, theta=0.0
% INFO    : Bus 51	: V=1.07080154, theta=-14.9322226 -> V=1.04222, theta=0.0
% INFO    : Bus 52	: V=1.07543395, theta=-21.9585367 -> V=1.044445, theta=0.0
% INFO    : Bus 2942	: V=1.03656994, theta=-20.8860482 -> V=1.044445, theta=0.0
% INFO    : Bus 53	: V=1.03967305, theta=-11.2114832 -> V=1.015872, theta=0.0
% INFO    : Bus 54	: V=1.06904972, theta=-11.0690101 -> V=1.0233335, theta=0.0
% INFO    : Bus 55	: V=1.02277092, theta=-7.31812106 -> V=1.047295, theta=0.0
% INFO    : Bus 56	: V=1.03724147, theta=-4.57515341 -> V=1.05263, theta=0.0
% INFO    : Bus 57	: V=1.02124002, theta=-17.7251591 -> V=1.0377785, theta=0.0
% INFO    : Bus 59	: V=1.07954393, theta=-10.2093798 -> V=1.0288895, theta=0.0
% INFO    : Bus 60	: V=1.08484514, theta=-8.00388709 -> V=1.05263, theta=0.0
% INFO    : Bus 61	: V=1.03128173, theta=-15.4711978 -> V=0.999999, theta=0.0
% INFO    : Bus 63	: V=1.00933558, theta=-20.0679804 -> V=1.015872, theta=0.0
% INFO    : Bus 2577	: V=1.00934424, theta=-21.3334173 -> V=1.015872, theta=0.0
% INFO    : Bus 64	: V=1.05276128, theta=-12.6446356 -> V=1.0111115, theta=0.0
% INFO    : Bus 65	: V=1.00931717, theta=-21.3374383 -> V=1.015872, theta=0.0
% INFO    : Bus 66	: V=0.92175763, theta=-13.4339467 -> V=0.9444445, theta=0.0
% INFO    : Bus 2578	: V=0.958, theta=-13.3407261 -> V=0.9444445, theta=0.0
% INFO    : Bus 67	: V=1.06670888, theta=-10.8411748 -> V=0.9888895, theta=0.0
% INFO    : Bus 2579	: V=1.06690256, theta=-10.835916 -> V=0.9888895, theta=0.0
% INFO    : Bus 68	: V=1.06949128, theta=-18.381187 -> V=1.0, theta=0.0
% INFO    : Bus 69	: V=1.06953469, theta=-18.3731259 -> V=1.043425, theta=0.0
% INFO    : Bus 70	: V=1.06893349, theta=-20.6667868 -> V=1.044445, theta=0.0
% INFO    : Bus 71	: V=1.091, theta=-12.4948451 -> V=1.004425, theta=0.0
% INFO    : Bus 72	: V=1.0487681, theta=-20.6337343 -> V=1.044445, theta=0.0
% INFO    : Bus 2580	: V=1.04876788, theta=-20.6337331 -> V=1.044445, theta=0.0
% INFO    : Bus 74	: V=1.04876663, theta=-20.6337262 -> V=1.044445, theta=0.0
% INFO    : Bus 75	: V=1.02954269, theta=-12.5232602 -> V=0.999999, theta=0.0
% INFO    : Bus 76	: V=0.936, theta=-9.18763306 -> V=0.9444445, theta=0.0
% INFO    : Bus 77	: V=1.03543542, theta=-16.1086493 -> V=1.0027225, theta=0.0
% INFO    : Bus 78	: V=1.05502862, theta=-19.2480453 -> V=1.044445, theta=0.0
% INFO    : Bus 79	: V=1.00754108, theta=-27.4814562 -> V=1.0000025, theta=0.0
% INFO    : Bus 80	: V=0.995772648, theta=-19.1831462 -> V=1.0040375, theta=0.0
% INFO    : Bus 81	: V=1.0440276, theta=-17.359702 -> V=1.044445, theta=0.0
% INFO    : Bus 82	: V=1.05795939, theta=-12.3730191 -> V=0.9888895, theta=0.0
% INFO    : Bus 83	: V=0.997900327, theta=-25.7645007 -> V=1.0154445, theta=0.0
% INFO    : Bus 84	: V=1.07048844, theta=-7.92331607 -> V=1.0288895, theta=0.0
% INFO    : Bus 85	: V=1.08605073, theta=-4.78732009 -> V=1.05263, theta=0.0
% INFO    : Bus 86	: V=1.00724259, theta=-23.3698198 -> V=1.015872, theta=0.0
% INFO    : Bus 87	: V=0.993796119, theta=-13.6335423 -> V=1.015872, theta=0.0
% INFO    : Bus 88	: V=1.02834157, theta=-16.4283637 -> V=1.015872, theta=0.0
% INFO    : Bus 89	: V=1.02175873, theta=-14.0720657 -> V=1.015872, theta=0.0
% INFO    : Bus 2581	: V=1.02212915, theta=-13.8487246 -> V=1.015872, theta=0.0
% INFO    : Bus 90	: V=1.06765662, theta=-13.7777708 -> V=1.04222, theta=0.0
% INFO    : Bus 2582	: V=1.06760338, theta=-13.807522 -> V=1.04222, theta=0.0
% INFO    : Bus 91	: V=1.0609556, theta=-20.2843633 -> V=1.044445, theta=0.0
% INFO    : Bus 92	: V=1.06964778, theta=-10.0034274 -> V=1.0118715, theta=0.0
% INFO    : Bus 93	: V=1.09047512, theta=-12.5519577 -> V=1.004535, theta=0.0
% INFO    : Bus 94	: V=1.07939534, theta=-12.9106011 -> V=1.04222, theta=0.0
% INFO    : Bus 2583	: V=1.08021703, theta=-12.9173291 -> V=1.04222, theta=0.0
% INFO    : Bus 95	: V=1.07839122, theta=-13.2249988 -> V=1.033334, theta=0.0
% INFO    : Bus 96	: V=1.0615075, theta=-11.1187178 -> V=0.9888895, theta=0.0
% INFO    : Bus 97	: V=1.00685807, theta=-21.6222117 -> V=1.015872, theta=0.0
% INFO    : Bus 98	: V=1.05224889, theta=-10.2497723 -> V=1.0111115, theta=0.0
% INFO    : Bus 99	: V=1.06121608, theta=-20.8488846 -> V=1.044445, theta=0.0
% INFO    : Bus 2584	: V=1.06715039, theta=-19.6241436 -> V=1.044445, theta=0.0
% INFO    : Bus 100	: V=1.04357054, theta=-17.5525378 -> V=1.044445, theta=0.0
% INFO    : Bus 101	: V=1.06339988, theta=-13.9006632 -> V=1.0377785, theta=0.0
% INFO    : Bus 102	: V=1.07290192, theta=-10.5578661 -> V=0.9888895, theta=0.0
% INFO    : Bus 2585	: V=1.06406579, theta=-11.4221677 -> V=0.9888895, theta=0.0
% INFO    : Bus 103	: V=1.07695363, theta=-7.11066132 -> V=1.05263, theta=0.0
% INFO    : Bus 104	: V=1.0501149, theta=-20.7221334 -> V=1.044445, theta=0.0
% INFO    : Bus 2586	: V=1.06454398, theta=-19.7362121 -> V=1.044445, theta=0.0
% INFO    : Bus 105	: V=1.00103775, theta=-16.9248584 -> V=1.0000025, theta=0.0
% INFO    : Bus 106	: V=1.06901319, theta=-10.0460515 -> V=1.033334, theta=0.0
% INFO    : Bus 2587	: V=1.06901999, theta=-10.0459566 -> V=1.033334, theta=0.0
% INFO    : Bus 107	: V=1.03757067, theta=-14.1962729 -> V=1.015872, theta=0.0
% INFO    : Bus 108	: V=1.06695524, theta=-10.7581791 -> V=1.04222, theta=0.0
% INFO    : Bus 109	: V=1.07658268, theta=-14.0193555 -> V=1.04222, theta=0.0
% INFO    : Bus 110	: V=1.09331748, theta=-8.28931693 -> V=1.051315, theta=0.0
% INFO    : Bus 111	: V=1.07626914, theta=-14.0756991 -> V=1.04222, theta=0.0
% INFO    : Bus 112	: V=1.06928796, theta=-19.2036147 -> V=1.045175, theta=0.0
% INFO    : Bus 2588	: V=1.06925164, theta=-19.2134954 -> V=1.045175, theta=0.0
% INFO    : Bus 113	: V=1.0819927, theta=-4.56327751 -> V=0.9888895, theta=0.0
% INFO    : Bus 114	: V=1.02384974, theta=-16.6455425 -> V=0.999999, theta=0.0
% INFO    : Bus 115	: V=1.0690746, theta=-11.5058425 -> V=0.9888895, theta=0.0
% INFO    : Bus 116	: V=1.07288681, theta=-6.70235687 -> V=0.9888895, theta=0.0
% INFO    : Bus 117	: V=1.01221849, theta=-13.8566616 -> V=1.015872, theta=0.0
% INFO    : Bus 118	: V=0.984057863, theta=-29.8904038 -> V=1.0000025, theta=0.0
% INFO    : Bus 119	: V=1.02675218, theta=-21.3609643 -> V=1.015872, theta=0.0
% INFO    : Bus 120	: V=1.049, theta=-15.058726 -> V=1.002569, theta=0.0
% INFO    : Bus 121	: V=1.02653722, theta=-25.5795491 -> V=1.015872, theta=0.0
% INFO    : Bus 2589	: V=1.02659968, theta=-25.6110124 -> V=1.015872, theta=0.0
% INFO    : Bus 122	: V=1.05285733, theta=-12.506156 -> V=1.044445, theta=0.0
% INFO    : Bus 123	: V=1.01316225, theta=-23.5029903 -> V=1.0000025, theta=0.0
% INFO    : Bus 124	: V=1.03095395, theta=-17.0573027 -> V=1.0013325, theta=0.0
% INFO    : Bus 125	: V=1.0336739, theta=-21.4763796 -> V=1.0000025, theta=0.0
% INFO    : Bus 126	: V=1.0233504, theta=-12.9463589 -> V=1.044445, theta=0.0
% INFO    : Bus 127	: V=1.061739, theta=-12.9611097 -> V=1.05263, theta=0.0
% INFO    : Bus 128	: V=1.03631833, theta=-13.1986143 -> V=0.999999, theta=0.0
% INFO    : Bus 129	: V=1.02632529, theta=-15.7888272 -> V=0.999999, theta=0.0
% INFO    : Bus 130	: V=1.04663197, theta=-17.5668721 -> V=1.0000025, theta=0.0
% INFO    : Bus 2955	: V=1.0227956, theta=-19.8618164 -> V=1.0000025, theta=0.0
% INFO    : Bus 131	: V=1.0527202, theta=-15.6919249 -> V=1.044445, theta=0.0
% INFO    : Bus 132	: V=1.04578364, theta=-17.0663527 -> V=1.044445, theta=0.0
% INFO    : Bus 133	: V=1.008, theta=-29.2069551 -> V=1.016817, theta=0.0
% INFO    : Bus 134	: V=1.00881558, theta=-21.5295796 -> V=1.0233335, theta=0.0
% INFO    : Bus 135	: V=1.02936073, theta=-19.2981863 -> V=1.0000025, theta=0.0
% INFO    : Bus 136	: V=1.04827941, theta=-12.3656357 -> V=1.0377785, theta=0.0
% INFO    : Bus 137	: V=1.0198151, theta=-13.6526439 -> V=1.015872, theta=0.0
% INFO    : Bus 138	: V=1.06116318, theta=-8.64980177 -> V=1.04222, theta=0.0
% INFO    : Bus 140	: V=1.09861059, theta=-3.91680983 -> V=1.05263, theta=0.0
% INFO    : Bus 2590	: V=1.09940833, theta=-3.83524305 -> V=1.05263, theta=0.0
% INFO    : Bus 141	: V=1.05545215, theta=-11.2719939 -> V=1.044445, theta=0.0
% INFO    : Bus 142	: V=1.06626653, theta=-16.3570817 -> V=1.044445, theta=0.0
% INFO    : Bus 143	: V=1.01995095, theta=-21.3560134 -> V=1.015872, theta=0.0
% INFO    : Bus 144	: V=1.075666, theta=-15.3110955 -> V=1.0, theta=0.0
% INFO    : Bus 145	: V=1.04693974, theta=-13.700896 -> V=1.044625, theta=0.0
% INFO    : Bus 146	: V=1.051, theta=-20.5356037 -> V=1.044445, theta=0.0
% INFO    : Bus 147	: V=1.04733528, theta=-10.4089217 -> V=1.0111115, theta=0.0
% INFO    : Bus 148	: V=1.06293868, theta=-10.0930426 -> V=1.05263, theta=0.0
% INFO    : Bus 2591	: V=1.05707552, theta=-10.5433047 -> V=1.05263, theta=0.0
% INFO    : Bus 149	: V=1.07473471, theta=-22.1074766 -> V=1.044445, theta=0.0
% INFO    : Bus 2592	: V=1.0347394, theta=-21.1306766 -> V=1.044445, theta=0.0
% INFO    : Bus 150	: V=1.02224417, theta=-11.0332254 -> V=1.0377785, theta=0.0
% INFO    : Bus 151	: V=1.07455824, theta=-22.1203835 -> V=1.044445, theta=0.0
% INFO    : Bus 153	: V=1.02980033, theta=-10.4231277 -> V=1.0111115, theta=0.0
% INFO    : Bus 154	: V=1.06626964, theta=-7.13788385 -> V=1.05263, theta=0.0
% INFO    : Bus 155	: V=1.05850973, theta=-10.6112512 -> V=1.044445, theta=0.0
% INFO    : Bus 156	: V=1.04464819, theta=-16.3219945 -> V=1.000769, theta=0.0
% INFO    : Bus 157	: V=1.03564222, theta=-14.6858502 -> V=1.015872, theta=0.0
% INFO    : Bus 158	: V=1.01640934, theta=-21.2022009 -> V=1.0000025, theta=0.0
% INFO    : Bus 159	: V=1.0065889, theta=-23.9976681 -> V=1.015872, theta=0.0
% INFO    : Bus 160	: V=1.01781991, theta=-17.888386 -> V=0.999999, theta=0.0
% INFO    : Bus 161	: V=0.997372449, theta=-21.1158526 -> V=0.975, theta=0.0
% INFO    : Bus 162	: V=1.0724193, theta=-19.7796414 -> V=1.045265, theta=0.0
% INFO    : Bus 163	: V=1.01942021, theta=-31.2100473 -> V=1.015872, theta=0.0
% INFO    : Bus 164	: V=1.0439638, theta=-11.5860344 -> V=1.048955, theta=0.0
% INFO    : Bus 165	: V=1.05303584, theta=-8.53297324 -> V=1.0377785, theta=0.0
% INFO    : Bus 166	: V=1.03235274, theta=-16.7482068 -> V=1.015872, theta=0.0
% INFO    : Bus 167	: V=1.06118842, theta=-20.807027 -> V=1.045335, theta=0.0
% INFO    : Bus 168	: V=1.0076754, theta=-16.301367 -> V=0.999999, theta=0.0
% INFO    : Bus 169	: V=1.0124195, theta=-16.0049382 -> V=1.015872, theta=0.0
% INFO    : Bus 170	: V=1.03162859, theta=-15.9797699 -> V=1.002364, theta=0.0
% INFO    : Bus 171	: V=1.05497058, theta=-12.8212795 -> V=1.006667, theta=0.0
% INFO    : Bus 172	: V=0.995015, theta=-12.2363058 -> V=1.015872, theta=0.0
% INFO    : Bus 173	: V=1.08898655, theta=-2.73327438 -> V=1.0414135, theta=0.0
% INFO    : Bus 174	: V=1.09568901, theta=-1.70247243 -> V=1.05263, theta=0.0
% INFO    : Bus 2998	: V=1.09658913, theta=-1.16129964 -> V=1.05263, theta=0.0
% INFO    : Bus 175	: V=1.0660945, theta=-23.1480029 -> V=1.04222, theta=0.0
% INFO    : Bus 177	: V=0.970410004, theta=-27.7752476 -> V=1.0121725, theta=0.0
% INFO    : Bus 178	: V=1.05671877, theta=-26.7198436 -> V=1.04222, theta=0.0
% INFO    : Bus 179	: V=1.052746, theta=-23.9394857 -> V=1.051315, theta=0.0
% INFO    : Bus 180	: V=1.0297866, theta=-10.4512216 -> V=1.0111115, theta=0.0
% INFO    : Bus 181	: V=0.979322683, theta=-9.47678764 -> V=0.9527045, theta=0.0
% INFO    : Bus 182	: V=1.03156899, theta=-15.4353561 -> V=0.999999, theta=0.0
% INFO    : Bus 183	: V=1.04537042, theta=-11.8208058 -> V=1.0111115, theta=0.0
% INFO    : Bus 184	: V=1.06817651, theta=-8.81250699 -> V=1.033334, theta=0.0
% INFO    : Bus 185	: V=1.02336812, theta=-17.9629197 -> V=0.999999, theta=0.0
% INFO    : Bus 186	: V=1.07442958, theta=-2.97708778 -> V=1.04931, theta=0.0
% INFO    : Bus 187	: V=1.07034557, theta=-2.95500976 -> V=1.05263, theta=0.0
% INFO    : Bus 2593	: V=1.07037922, theta=-2.95118917 -> V=1.05263, theta=0.0
% INFO    : Bus 2594	: V=1.07039187, theta=-2.95206658 -> V=1.05263, theta=0.0
% INFO    : Bus 2595	: V=1.0704066, theta=-2.96429662 -> V=1.05263, theta=0.0
% INFO    : Bus 188	: V=1.08944704, theta=-2.60427878 -> V=1.0417485, theta=0.0
% INFO    : Bus 2596	: V=1.08914177, theta=-2.62414739 -> V=1.0417485, theta=0.0
% INFO    : Bus 189	: V=1.09591932, theta=-1.6310889 -> V=1.05263, theta=0.0
% INFO    : Bus 190	: V=1.08029811, theta=-10.8632695 -> V=1.0288895, theta=0.0
% INFO    : Bus 191	: V=0.995118832, theta=-32.5658518 -> V=1.015872, theta=0.0
% INFO    : Bus 192	: V=1.05307326, theta=-28.0231606 -> V=1.04222, theta=0.0
% INFO    : Bus 193	: V=1.09016654, theta=-9.69846799 -> V=1.05263, theta=0.0
% INFO    : Bus 194	: V=1.02850746, theta=-15.8394437 -> V=0.999999, theta=0.0
% INFO    : Bus 2597	: V=1.02840305, theta=-15.4801169 -> V=0.999999, theta=0.0
% INFO    : Bus 195	: V=1.05985128, theta=-11.069304 -> V=1.0111115, theta=0.0
% INFO    : Bus 196	: V=1.07295788, theta=-6.42782881 -> V=1.05263, theta=0.0
% INFO    : Bus 197	: V=1.03044726, theta=-11.2048008 -> V=1.015872, theta=0.0
% INFO    : Bus 198	: V=1.06510936, theta=-7.30516403 -> V=1.04222, theta=0.0
% INFO    : Bus 199	: V=1.05980321, theta=-10.1162357 -> V=1.04222, theta=0.0
% INFO    : Bus 200	: V=1.05925231, theta=-11.7515465 -> V=1.0111115, theta=0.0
% INFO    : Bus 2598	: V=1.05922187, theta=-11.7543252 -> V=1.0111115, theta=0.0
% INFO    : Bus 201	: V=1.07207587, theta=-19.7758121 -> V=1.045135, theta=0.0
% INFO    : Bus 202	: V=1.06248786, theta=-8.82510115 -> V=1.047645, theta=0.0
% INFO    : Bus 2599	: V=1.06229395, theta=-8.9368443 -> V=1.047645, theta=0.0
% INFO    : Bus 203	: V=1.05028687, theta=-12.3262135 -> V=1.044445, theta=0.0
% INFO    : Bus 204	: V=1.07500568, theta=-13.3068191 -> V=1.044445, theta=0.0
% INFO    : Bus 205	: V=0.997198422, theta=-13.2794297 -> V=1.015872, theta=0.0
% INFO    : Bus 206	: V=1.05232106, theta=-9.01931724 -> V=1.04222, theta=0.0
% INFO    : Bus 207	: V=1.02358871, theta=-20.1544227 -> V=1.015872, theta=0.0
% INFO    : Bus 208	: V=1.02098324, theta=-22.6659143 -> V=1.0000025, theta=0.0
% INFO    : Bus 209	: V=0.992421152, theta=-17.4871505 -> V=0.999999, theta=0.0
% INFO    : Bus 210	: V=1.00754108, theta=-27.4814562 -> V=1.0000025, theta=0.0
% INFO    : Bus 211	: V=1.04861401, theta=-13.0257362 -> V=1.044445, theta=0.0
% INFO    : Bus 212	: V=1.07373759, theta=-16.7460124 -> V=1.04222, theta=0.0
% INFO    : Bus 213	: V=1.07364159, theta=-16.7549775 -> V=1.04222, theta=0.0
% INFO    : Bus 2600	: V=1.07397671, theta=-11.5979057 -> V=1.04222, theta=0.0
% INFO    : Bus 214	: V=1.07465635, theta=-9.21425352 -> V=1.051315, theta=0.0
% INFO    : Bus 215	: V=1.0388281, theta=-14.8193034 -> V=1.000344, theta=0.0
% INFO    : Bus 216	: V=1.07315993, theta=-6.43953699 -> V=0.9888895, theta=0.0
% INFO    : Bus 217	: V=1.07442094, theta=-2.97715229 -> V=1.049305, theta=0.0
% INFO    : Bus 218	: V=1.07029979, theta=-3.02756499 -> V=1.05263, theta=0.0
% INFO    : Bus 219	: V=1.06496714, theta=-15.2881817 -> V=1.0377785, theta=0.0
% INFO    : Bus 220	: V=0.996253007, theta=-28.4394501 -> V=1.015872, theta=0.0
% INFO    : Bus 221	: V=1.00192462, theta=-18.316836 -> V=1.0000025, theta=0.0
% INFO    : Bus 222	: V=1.04250102, theta=-17.0309642 -> V=1.044445, theta=0.0
% INFO    : Bus 223	: V=1.07479961, theta=-29.5169266 -> V=1.04222, theta=0.0
% INFO    : Bus 2601	: V=1.07479208, theta=-29.5167297 -> V=1.04222, theta=0.0
% INFO    : Bus 2602	: V=1.07479208, theta=-29.5167297 -> V=1.04222, theta=0.0
% INFO    : Bus 224	: V=1.07479102, theta=-29.516702 -> V=1.04222, theta=0.0
% INFO    : Bus 225	: V=1.046, theta=-9.82965848 -> V=1.0, theta=0.0
% INFO    : Bus 226	: V=1.04306698, theta=-11.7466699 -> V=1.0111115, theta=0.0
% INFO    : Bus 227	: V=1.05747308, theta=-14.9826078 -> V=1.0377785, theta=0.0
% INFO    : Bus 229	: V=1.05606007, theta=-9.37781221 -> V=1.0452, theta=0.0
% INFO    : Bus 230	: V=1.07526447, theta=-7.62852964 -> V=1.05263, theta=0.0
% INFO    : Bus 231	: V=1.03988197, theta=-9.75112301 -> V=1.0111115, theta=0.0
% INFO    : Bus 232	: V=1.01473966, theta=-12.4596836 -> V=1.015872, theta=0.0
% INFO    : Bus 2603	: V=1.03606897, theta=-11.7348658 -> V=1.015872, theta=0.0
% INFO    : Bus 233	: V=1.06782003, theta=-11.2749989 -> V=1.0233335, theta=0.0
% INFO    : Bus 234	: V=1.05213064, theta=-20.2424564 -> V=1.044445, theta=0.0
% INFO    : Bus 2604	: V=1.05137029, theta=-20.3185732 -> V=1.044445, theta=0.0
% INFO    : Bus 235	: V=1.022, theta=-14.0623899 -> V=0.999999, theta=0.0
% INFO    : Bus 236	: V=1.0305346, theta=-15.1516013 -> V=1.015872, theta=0.0
% INFO    : Bus 237	: V=1.01896284, theta=-18.5363978 -> V=0.999999, theta=0.0
% INFO    : Bus 238	: V=1.07329949, theta=-7.06866443 -> V=0.9888895, theta=0.0
% INFO    : Bus 239	: V=1.06541891, theta=-10.209633 -> V=1.04595, theta=0.0
% INFO    : Bus 2605	: V=1.06542687, theta=-10.20784 -> V=1.04595, theta=0.0
% INFO    : Bus 2606	: V=1.0654032, theta=-10.2177315 -> V=1.04595, theta=0.0
% INFO    : Bus 2607	: V=1.06542549, theta=-10.2087765 -> V=1.04595, theta=0.0
% INFO    : Bus 2608	: V=1.06541839, theta=-10.211206 -> V=1.04595, theta=0.0
% INFO    : Bus 240	: V=1.073, theta=-6.9951648 -> V=1.05347, theta=0.0
% INFO    : Bus 241	: V=1.03061761, theta=-10.1305569 -> V=1.001859, theta=0.0
% INFO    : Bus 242	: V=1.02972188, theta=-16.1934971 -> V=1.015872, theta=0.0
% INFO    : Bus 243	: V=1.04877458, theta=-12.9984157 -> V=1.044445, theta=0.0
% INFO    : Bus 244	: V=1.02309984, theta=-23.7865505 -> V=1.015872, theta=0.0
% INFO    : Bus 245	: V=1.03372553, theta=-10.8546675 -> V=1.0377785, theta=0.0
% INFO    : Bus 246	: V=1.08330278, theta=-4.59795122 -> V=1.05263, theta=0.0
% INFO    : Bus 2609	: V=1.08216675, theta=-4.65656581 -> V=1.05263, theta=0.0
% INFO    : Bus 2610	: V=1.08333167, theta=-4.60468491 -> V=1.05263, theta=0.0
% INFO    : Bus 2611	: V=1.0821875, theta=-4.66695353 -> V=1.05263, theta=0.0
% INFO    : Bus 247	: V=1.05530716, theta=-11.8000114 -> V=1.006667, theta=0.0
% INFO    : Bus 248	: V=1.01037357, theta=-15.6624609 -> V=0.999999, theta=0.0
% INFO    : Bus 249	: V=0.988372119, theta=-18.395922 -> V=0.999999, theta=0.0
% INFO    : Bus 250	: V=1.02879773, theta=-17.3967958 -> V=1.0377785, theta=0.0
% INFO    : Bus 251	: V=1.05105895, theta=-23.8594833 -> V=1.04342, theta=0.0
% INFO    : Bus 252	: V=0.952, theta=-10.693816 -> V=0.9444445, theta=0.0
% INFO    : Bus 253	: V=1.06739339, theta=-1.95901453 -> V=1.051315, theta=0.0
% INFO    : Bus 254	: V=1.06742899, theta=-1.97694925 -> V=1.051315, theta=0.0
% INFO    : Bus 255	: V=1.04108714, theta=-15.6924303 -> V=1.002024, theta=0.0
% INFO    : Bus 256	: V=1.04802943, theta=-21.0042406 -> V=1.044445, theta=0.0
% INFO    : Bus 257	: V=1.07341686, theta=-10.6545713 -> V=1.033334, theta=0.0
% INFO    : Bus 2612	: V=1.07341709, theta=-10.6544928 -> V=1.033334, theta=0.0
% INFO    : Bus 258	: V=1.07543535, theta=-11.6004712 -> V=1.0288895, theta=0.0
% INFO    : Bus 259	: V=1.052, theta=-6.18745299 -> V=1.0, theta=0.0
% INFO    : Bus 2613	: V=1.053, theta=-6.11709177 -> V=1.0, theta=0.0
% INFO    : Bus 2614	: V=1.053, theta=-5.9480219 -> V=1.0, theta=0.0
% INFO    : Bus 260	: V=1.0494647, theta=-8.03197906 -> V=1.0111115, theta=0.0
% INFO    : Bus 2615	: V=1.05054589, theta=-7.81397912 -> V=1.0111115, theta=0.0
% INFO    : Bus 261	: V=1.04930906, theta=-20.4617819 -> V=1.042445, theta=0.0
% INFO    : Bus 262	: V=0.951, theta=-10.8511045 -> V=0.9444445, theta=0.0
% INFO    : Bus 263	: V=1.05792948, theta=-17.2385687 -> V=1.0, theta=0.0
% INFO    : Bus 2616	: V=1.05792049, theta=-17.2355003 -> V=1.0, theta=0.0
% INFO    : Bus 2617	: V=1.0579425, theta=-17.2352241 -> V=1.0, theta=0.0
% INFO    : Bus 264	: V=1.05796364, theta=-17.2254014 -> V=1.04222, theta=0.0
% INFO    : Bus 265	: V=1.03462864, theta=-16.9763243 -> V=1.015872, theta=0.0
% INFO    : Bus 266	: V=1.06948702, theta=-12.0802636 -> V=1.033334, theta=0.0
% INFO    : Bus 267	: V=1.0719158, theta=-10.9568693 -> V=1.04222, theta=0.0
% INFO    : Bus 268	: V=1.00284192, theta=-16.8725531 -> V=0.999999, theta=0.0
% INFO    : Bus 269	: V=0.985967287, theta=-33.200291 -> V=1.015872, theta=0.0
% INFO    : Bus 270	: V=1.06080131, theta=-13.9558041 -> V=1.0200005, theta=0.0
% INFO    : Bus 271	: V=1.02, theta=-12.4697603 -> V=0.999999, theta=0.0
% INFO    : Bus 272	: V=1.06474395, theta=-19.6050343 -> V=1.044445, theta=0.0
% INFO    : Bus 273	: V=1.03000674, theta=-17.4714247 -> V=1.0377785, theta=0.0
% INFO    : Bus 274	: V=1.033, theta=-11.5888962 -> V=0.999999, theta=0.0
% INFO    : Bus 275	: V=1.034, theta=-11.2869092 -> V=0.999999, theta=0.0
% INFO    : Bus 276	: V=1.0034792, theta=-19.0238284 -> V=1.0060075, theta=0.0
% INFO    : Bus 277	: V=1.03341783, theta=-16.0513951 -> V=1.001879, theta=0.0
% INFO    : Bus 279	: V=1.0445784, theta=-27.1139 -> V=1.04222, theta=0.0
% INFO    : Bus 280	: V=1.04991004, theta=-24.8913451 -> V=1.051315, theta=0.0
% INFO    : Bus 281	: V=1.02129183, theta=-13.0931352 -> V=1.015872, theta=0.0
% INFO    : Bus 282	: V=1.06383788, theta=-19.9364848 -> V=1.044445, theta=0.0
% INFO    : Bus 283	: V=1.074, theta=-10.2904789 -> V=0.9888895, theta=0.0
% INFO    : Bus 284	: V=1.07399443, theta=-10.2920615 -> V=0.9888895, theta=0.0
% INFO    : Bus 285	: V=1.032, theta=-12.2945607 -> V=0.999999, theta=0.0
% INFO    : Bus 2618	: V=1.032, theta=-13.7187552 -> V=0.999999, theta=0.0
% INFO    : Bus 286	: V=1.0766022, theta=-20.189502 -> V=1.04222, theta=0.0
% INFO    : Bus 287	: V=0.994940234, theta=-13.0785206 -> V=1.0, theta=0.0
% INFO    : Bus 2619	: V=0.994940234, theta=-13.0785206 -> V=1.0, theta=0.0
% INFO    : Bus 2620	: V=0.994940234, theta=-13.0785206 -> V=1.0, theta=0.0
% INFO    : Bus 288	: V=0.993946287, theta=-13.0785206 -> V=0.999999, theta=0.0
% INFO    : Bus 289	: V=1.07636194, theta=-3.95089415 -> V=1.0408735, theta=0.0
% INFO    : Bus 290	: V=1.06932015, theta=-15.4248603 -> V=1.04222, theta=0.0
% INFO    : Bus 2621	: V=1.07069318, theta=-14.944909 -> V=1.04222, theta=0.0
% INFO    : Bus 291	: V=1.03, theta=-8.45573582 -> V=1.0, theta=0.0
% INFO    : Bus 2622	: V=1.024, theta=-9.18323012 -> V=1.0, theta=0.0
% INFO    : Bus 292	: V=1.01546532, theta=-12.9886237 -> V=0.999999, theta=0.0
% INFO    : Bus 2623	: V=1.02600154, theta=-11.8108308 -> V=0.999999, theta=0.0
% INFO    : Bus 293	: V=1.04563673, theta=-8.77324039 -> V=1.0111115, theta=0.0
% INFO    : Bus 294	: V=1.09412371, theta=-1.93438639 -> V=1.05263, theta=0.0
% INFO    : Bus 295	: V=1.02479642, theta=-16.183913 -> V=0.999999, theta=0.0
% INFO    : Bus 296	: V=1.00288813, theta=-16.9483063 -> V=0.999999, theta=0.0
% INFO    : Bus 297	: V=1.07077708, theta=-10.5267001 -> V=1.05263, theta=0.0
% INFO    : Bus 298	: V=1.05, theta=-6.49306994 -> V=1.0, theta=0.0
% INFO    : Bus 2624	: V=1.051, theta=-6.46094512 -> V=1.0, theta=0.0
% INFO    : Bus 2625	: V=1.05, theta=-6.49760008 -> V=1.0, theta=0.0
% INFO    : Bus 299	: V=1.04834051, theta=-8.25437473 -> V=1.0111115, theta=0.0
% INFO    : Bus 2626	: V=1.04727125, theta=-8.41885091 -> V=1.0111115, theta=0.0
% INFO    : Bus 300	: V=1.02577334, theta=-21.7820114 -> V=1.0000025, theta=0.0
% INFO    : Bus 301	: V=1.08004015, theta=-12.8562842 -> V=1.04222, theta=0.0
% INFO    : Bus 2627	: V=1.08052132, theta=-12.8169662 -> V=1.04222, theta=0.0
% INFO    : Bus 302	: V=1.01742053, theta=-27.1422273 -> V=1.015872, theta=0.0
% INFO    : Bus 303	: V=1.07256383, theta=-14.0508154 -> V=1.04222, theta=0.0
% INFO    : Bus 304	: V=1.0319334, theta=-14.069741 -> V=1.015872, theta=0.0
% INFO    : Bus 305	: V=1.0433618, theta=-11.5297241 -> V=1.016392, theta=0.0
% INFO    : Bus 2628	: V=1.04891341, theta=-10.4890756 -> V=1.016392, theta=0.0
% INFO    : Bus 306	: V=1.065705, theta=-15.4313629 -> V=1.04553, theta=0.0
% INFO    : Bus 307	: V=1.06984675, theta=-15.3350846 -> V=1.04222, theta=0.0
% INFO    : Bus 2629	: V=1.06962676, theta=-15.3720289 -> V=1.04222, theta=0.0
% INFO    : Bus 308	: V=1.0686738, theta=-10.6675649 -> V=1.0266685, theta=0.0
% INFO    : Bus 309	: V=1.01955429, theta=-15.1133941 -> V=1.015872, theta=0.0
% INFO    : Bus 310	: V=1.01944205, theta=-17.5265543 -> V=1.0047725, theta=0.0
% INFO    : Bus 311	: V=1.07539298, theta=-28.0246742 -> V=1.04222, theta=0.0
% INFO    : Bus 312	: V=1.0779951, theta=-23.6739127 -> V=1.051315, theta=0.0
% INFO    : Bus 313	: V=1.03749252, theta=-21.3056222 -> V=1.0000025, theta=0.0
% INFO    : Bus 314	: V=0.962, theta=-8.87042657 -> V=0.9448795, theta=0.0
% INFO    : Bus 315	: V=1.02499127, theta=-15.0839442 -> V=1.015872, theta=0.0
% INFO    : Bus 316	: V=1.04044066, theta=-16.0196539 -> V=0.976703, theta=0.0
% INFO    : Bus 317	: V=1.00378254, theta=-20.73961 -> V=1.0000025, theta=0.0
% INFO    : Bus 318	: V=1.04563506, theta=-14.5329591 -> V=1.015872, theta=0.0
% INFO    : Bus 319	: V=0.995061092, theta=-31.6204241 -> V=1.015872, theta=0.0
% INFO    : Bus 2630	: V=0.994147092, theta=-31.7111595 -> V=1.015872, theta=0.0
% INFO    : Bus 2631	: V=0.99337701, theta=-31.6377505 -> V=1.015872, theta=0.0
% INFO    : Bus 320	: V=1.04814933, theta=-10.4229182 -> V=1.04967, theta=0.0
% INFO    : Bus 321	: V=1.05175222, theta=-7.67253232 -> V=1.05263, theta=0.0
% INFO    : Bus 322	: V=1.06728829, theta=-10.757927 -> V=1.0000005, theta=0.0
% INFO    : Bus 323	: V=1.08587171, theta=-3.8869832 -> V=1.05263, theta=0.0
% INFO    : Bus 324	: V=1.07470194, theta=-22.1116759 -> V=1.044445, theta=0.0
% INFO    : Bus 2632	: V=1.03482905, theta=-21.1245137 -> V=1.044445, theta=0.0
% INFO    : Bus 325	: V=1.06790766, theta=-14.7734596 -> V=1.0377785, theta=0.0
% INFO    : Bus 2633	: V=1.06794854, theta=-14.7588162 -> V=1.0377785, theta=0.0
% INFO    : Bus 326	: V=1.03683656, theta=-18.5852417 -> V=1.0000025, theta=0.0
% INFO    : Bus 2634	: V=1.03869776, theta=-18.487083 -> V=1.0000025, theta=0.0
% INFO    : Bus 327	: V=0.997866468, theta=-32.3238568 -> V=1.015872, theta=0.0
% INFO    : Bus 328	: V=1.00731761, theta=-28.7572216 -> V=1.015872, theta=0.0
% INFO    : Bus 329	: V=1.04222449, theta=-18.0005769 -> V=1.015872, theta=0.0
% INFO    : Bus 2635	: V=1.04392845, theta=-17.917461 -> V=1.015872, theta=0.0
% INFO    : Bus 330	: V=1.04403982, theta=-14.5789922 -> V=1.016152, theta=0.0
% INFO    : Bus 331	: V=1.02087775, theta=-25.2199752 -> V=1.015872, theta=0.0
% INFO    : Bus 2636	: V=1.02060293, theta=-25.2690409 -> V=1.015872, theta=0.0
% INFO    : Bus 332	: V=1.06137441, theta=-20.10949 -> V=1.044445, theta=0.0
% INFO    : Bus 2637	: V=1.06087732, theta=-20.1307624 -> V=1.044445, theta=0.0
% INFO    : Bus 333	: V=1.05412038, theta=-17.1218381 -> V=1.044445, theta=0.0
% INFO    : Bus 2638	: V=1.04791546, theta=-18.3582594 -> V=1.044445, theta=0.0
% INFO    : Bus 334	: V=1.05707084, theta=-21.4936354 -> V=1.044445, theta=0.0
% INFO    : Bus 2639	: V=1.05779221, theta=-21.4390024 -> V=1.044445, theta=0.0
% INFO    : Bus 335	: V=0.978399804, theta=-13.6170675 -> V=1.0, theta=0.0
% INFO    : Bus 336	: V=1.04420119, theta=-16.8723491 -> V=1.0233335, theta=0.0
% INFO    : Bus 337	: V=1.00924401, theta=-20.3413497 -> V=1.0000025, theta=0.0
% INFO    : Bus 338	: V=1.11549309, theta=3.58461368 -> V=1.057895, theta=0.0
% INFO    : Bus 339	: V=1.10135316, theta=0.550558235 -> V=1.05837, theta=0.0
% INFO    : Bus 340	: V=1.11527199, theta=5.12722992 -> V=1.057895, theta=0.0
% INFO    : Bus 341	: V=1.11483423, theta=5.18977628 -> V=1.057935, theta=0.0
% INFO    : Bus 342	: V=1.05036883, theta=-20.5864559 -> V=1.044445, theta=0.0
% INFO    : Bus 343	: V=1.03770076, theta=-14.200197 -> V=1.015872, theta=0.0
% INFO    : Bus 344	: V=1.04191674, theta=-14.8495835 -> V=1.015872, theta=0.0
% INFO    : Bus 345	: V=1.00673911, theta=-32.423318 -> V=1.015872, theta=0.0
% INFO    : Bus 346	: V=1.04448239, theta=-13.9931666 -> V=1.015872, theta=0.0
% INFO    : Bus 348	: V=1.0520999, theta=-12.1534955 -> V=1.044445, theta=0.0
% INFO    : Bus 2641	: V=1.05304462, theta=-12.6347362 -> V=1.044445, theta=0.0
% INFO    : Bus 349	: V=1.06498802, theta=-12.1506664 -> V=1.05263, theta=0.0
% INFO    : Bus 350	: V=1.04563705, theta=-8.81905809 -> V=1.0111115, theta=0.0
% INFO    : Bus 351	: V=1.02496808, theta=-16.150986 -> V=0.999999, theta=0.0
% INFO    : Bus 352	: V=1.07232871, theta=-13.019409 -> V=1.05263, theta=0.0
% INFO    : Bus 353	: V=0.9753215, theta=-20.0705703 -> V=0.999999, theta=0.0
% INFO    : Bus 354	: V=1.00596549, theta=-27.9946693 -> V=1.0000025, theta=0.0
% INFO    : Bus 356	: V=1.0657983, theta=-19.4255969 -> V=1.044445, theta=0.0
% INFO    : Bus 2642	: V=1.07500433, theta=-19.7083604 -> V=1.044445, theta=0.0
% INFO    : Bus 2643	: V=1.07435482, theta=-19.601173 -> V=1.044445, theta=0.0
% INFO    : Bus 357	: V=1.07126884, theta=-14.2582492 -> V=1.05263, theta=0.0
% INFO    : Bus 2645	: V=1.0712469, theta=-14.2973692 -> V=1.05263, theta=0.0
% INFO    : Bus 358	: V=1.05026858, theta=-11.899369 -> V=1.0088895, theta=0.0
% INFO    : Bus 359	: V=1.07077406, theta=-10.5323368 -> V=1.05263, theta=0.0
% INFO    : Bus 360	: V=1.02091953, theta=-19.552378 -> V=1.015872, theta=0.0
% INFO    : Bus 361	: V=1.05951996, theta=-18.1566804 -> V=1.04222, theta=0.0
% INFO    : Bus 362	: V=1.04532846, theta=-8.58758847 -> V=1.0111115, theta=0.0
% INFO    : Bus 363	: V=1.03451573, theta=-11.8577976 -> V=0.999999, theta=0.0
% INFO    : Bus 364	: V=1.07972568, theta=-5.10032397 -> V=1.05263, theta=0.0
% INFO    : Bus 365	: V=1.0691399, theta=-11.0908002 -> V=1.04222, theta=0.0
% INFO    : Bus 366	: V=1.08077975, theta=-7.95583314 -> V=1.051315, theta=0.0
% INFO    : Bus 2646	: V=1.08080083, theta=-7.95265582 -> V=1.051315, theta=0.0
% INFO    : Bus 367	: V=0.995, theta=-14.6591414 -> V=1.0, theta=0.0
% INFO    : Bus 368	: V=1.02071727, theta=-14.920379 -> V=1.0377785, theta=0.0
% INFO    : Bus 369	: V=1.04830415, theta=-15.1615982 -> V=1.0377785, theta=0.0
% INFO    : Bus 370	: V=1.0315643, theta=-15.4362728 -> V=0.999999, theta=0.0
% INFO    : Bus 371	: V=1.04, theta=-10.5384016 -> V=0.999999, theta=0.0
% INFO    : Bus 372	: V=1.08615527, theta=-11.3637582 -> V=1.051315, theta=0.0
% INFO    : Bus 373	: V=1.06743192, theta=-9.276543 -> V=1.0413985, theta=0.0
% INFO    : Bus 374	: V=1.02696294, theta=-14.4052411 -> V=0.999999, theta=0.0
% INFO    : Bus 375	: V=1.02604902, theta=-15.9479226 -> V=0.999999, theta=0.0
% INFO    : Bus 376	: V=1.07196363, theta=-12.1816528 -> V=1.044445, theta=0.0
% INFO    : Bus 377	: V=1.0485378, theta=-20.6681083 -> V=1.044445, theta=0.0
% INFO    : Bus 2647	: V=1.04843411, theta=-20.7329651 -> V=1.044445, theta=0.0
% INFO    : Bus 378	: V=1.01778444, theta=-14.91924 -> V=0.999999, theta=0.0
% INFO    : Bus 379	: V=1.08566466, theta=-8.58749421 -> V=1.0, theta=0.0
% INFO    : Bus 380	: V=1.03363595, theta=-9.91083967 -> V=1.003139, theta=0.0
% INFO    : Bus 381	: V=1.07744467, theta=-7.89371394 -> V=1.0111115, theta=0.0
% INFO    : Bus 382	: V=1.08172399, theta=-4.76935454 -> V=1.05263, theta=0.0
% INFO    : Bus 383	: V=1.01653393, theta=-14.4392725 -> V=0.999999, theta=0.0
% INFO    : Bus 384	: V=1.04343971, theta=-10.1875761 -> V=1.045215, theta=0.0
% INFO    : Bus 2648	: V=1.05628308, theta=-9.38051645 -> V=1.045215, theta=0.0
% INFO    : Bus 385	: V=1.00221452, theta=-21.7526112 -> V=1.0233335, theta=0.0
% INFO    : Bus 386	: V=1.06214839, theta=-20.4868563 -> V=1.044445, theta=0.0
% INFO    : Bus 2649	: V=1.05686247, theta=-19.9843355 -> V=1.044445, theta=0.0
% INFO    : Bus 387	: V=1.04044283, theta=-13.1227504 -> V=1.0111115, theta=0.0
% INFO    : Bus 388	: V=1.05475479, theta=-14.5912784 -> V=1.04222, theta=0.0
% INFO    : Bus 2650	: V=1.05476679, theta=-14.5903462 -> V=1.04222, theta=0.0
% INFO    : Bus 389	: V=1.0548406, theta=-18.7861615 -> V=1.044445, theta=0.0
% INFO    : Bus 391	: V=1.0537741, theta=-15.5509536 -> V=1.044445, theta=0.0
% INFO    : Bus 392	: V=1.06601347, theta=-12.8724113 -> V=1.05263, theta=0.0
% INFO    : Bus 2651	: V=1.06659474, theta=-12.7630958 -> V=1.05263, theta=0.0
% INFO    : Bus 2652	: V=1.08083873, theta=-9.81996968 -> V=1.05263, theta=0.0
% INFO    : Bus 393	: V=1.03011217, theta=-10.5498654 -> V=1.002029, theta=0.0
% INFO    : Bus 394	: V=1.06630427, theta=-12.8177421 -> V=1.05263, theta=0.0
% INFO    : Bus 395	: V=1.05843088, theta=-18.7814896 -> V=1.04222, theta=0.0
% INFO    : Bus 396	: V=1.08221863, theta=-8.29175898 -> V=1.05263, theta=0.0
% INFO    : Bus 397	: V=1.06159607, theta=-20.730129 -> V=1.044445, theta=0.0
% INFO    : Bus 2653	: V=1.04678078, theta=-20.9011391 -> V=1.044445, theta=0.0
% INFO    : Bus 398	: V=1.06892035, theta=-8.37108059 -> V=1.05263, theta=0.0
% INFO    : Bus 399	: V=0.983991435, theta=-15.7312645 -> V=1.015872, theta=0.0
% INFO    : Bus 400	: V=1.09344699, theta=-8.27960691 -> V=1.051315, theta=0.0
% INFO    : Bus 2976	: V=1.09335058, theta=-8.24586204 -> V=1.051315, theta=0.0
% INFO    : Bus 401	: V=1.09342466, theta=-8.24598434 -> V=1.051315, theta=0.0
% INFO    : Bus 2654	: V=1.09340932, theta=-8.24562923 -> V=1.051315, theta=0.0
% INFO    : Bus 402	: V=1.05354695, theta=-19.5709483 -> V=1.04222, theta=0.0
% INFO    : Bus 403	: V=1.11549548, theta=4.25103974 -> V=1.05823, theta=0.0
% INFO    : Bus 404	: V=1.11429695, theta=3.93755914 -> V=1.058895, theta=0.0
% INFO    : Bus 405	: V=1.08342599, theta=-4.41240297 -> V=0.9888895, theta=0.0
% INFO    : Bus 406	: V=1.00020427, theta=-26.0229084 -> V=1.015872, theta=0.0
% INFO    : Bus 408	: V=1.05803764, theta=-18.0755835 -> V=1.044445, theta=0.0
% INFO    : Bus 409	: V=1.06283934, theta=-13.3730318 -> V=1.05263, theta=0.0
% INFO    : Bus 410	: V=1.06314247, theta=-12.4703796 -> V=1.048525, theta=0.0
% INFO    : Bus 411	: V=1.07108876, theta=-0.708482323 -> V=1.051315, theta=0.0
% INFO    : Bus 2655	: V=1.07111639, theta=-0.68380987 -> V=1.051315, theta=0.0
% INFO    : Bus 412	: V=1.03171862, theta=-10.6658371 -> V=0.999999, theta=0.0
% INFO    : Bus 2656	: V=1.02000601, theta=-17.8067519 -> V=0.999999, theta=0.0
% INFO    : Bus 413	: V=1.04106585, theta=-13.9190731 -> V=1.0118215, theta=0.0
% INFO    : Bus 414	: V=1.03607851, theta=-10.9708559 -> V=0.999999, theta=0.0
% INFO    : Bus 415	: V=1.07162914, theta=-12.440512 -> V=1.044445, theta=0.0
% INFO    : Bus 416	: V=1.05836924, theta=-12.2842821 -> V=0.9888895, theta=0.0
% INFO    : Bus 2657	: V=1.05864494, theta=-12.2688509 -> V=0.9888895, theta=0.0
% INFO    : Bus 417	: V=1.00228462, theta=-16.5034218 -> V=0.999999, theta=0.0
% INFO    : Bus 418	: V=1.061, theta=-9.8663421 -> V=1.0, theta=0.0
% INFO    : Bus 2658	: V=1.061, theta=-9.8663421 -> V=1.0, theta=0.0
% INFO    : Bus 419	: V=1.0598119, theta=-11.0252336 -> V=1.05263, theta=0.0
% INFO    : Bus 420	: V=1.03169191, theta=-12.2639508 -> V=1.015872, theta=0.0
% INFO    : Bus 421	: V=1.06015285, theta=-13.7608579 -> V=1.04498, theta=0.0
% INFO    : Bus 422	: V=1.03447186, theta=-13.8726653 -> V=1.015872, theta=0.0
% INFO    : Bus 423	: V=1.04846833, theta=-20.7273577 -> V=1.044445, theta=0.0
% INFO    : Bus 424	: V=1.06632955, theta=-11.4211403 -> V=1.003335, theta=0.0
% INFO    : Bus 425	: V=1.01273227, theta=-13.710328 -> V=0.999999, theta=0.0
% INFO    : Bus 426	: V=0.987478842, theta=-21.8808354 -> V=1.0000025, theta=0.0
% INFO    : Bus 427	: V=1.03032331, theta=-11.2015845 -> V=1.015872, theta=0.0
% INFO    : Bus 428	: V=1.06347168, theta=-21.9386957 -> V=1.043175, theta=0.0
% INFO    : Bus 429	: V=1.06310301, theta=-14.6428291 -> V=1.0380885, theta=0.0
% INFO    : Bus 430	: V=1.0475188, theta=-17.3348155 -> V=1.044445, theta=0.0
% INFO    : Bus 431	: V=1.00584162, theta=-14.5540224 -> V=1.0111115, theta=0.0
% INFO    : Bus 432	: V=1.02652521, theta=-15.252076 -> V=1.015872, theta=0.0
% INFO    : Bus 433	: V=1.07195956, theta=-30.7769433 -> V=1.04222, theta=0.0
% INFO    : Bus 434	: V=1.07039016, theta=-15.1885709 -> V=1.04222, theta=0.0
% INFO    : Bus 435	: V=1.04705179, theta=-18.569678 -> V=1.0, theta=0.0
% INFO    : Bus 436	: V=1.0571762, theta=-9.95106659 -> V=1.0111115, theta=0.0
% INFO    : Bus 437	: V=1.04169924, theta=-11.1052425 -> V=1.0111115, theta=0.0
% INFO    : Bus 438	: V=0.997733999, theta=-32.2860774 -> V=1.015872, theta=0.0
% INFO    : Bus 439	: V=1.05742867, theta=-21.4528823 -> V=1.044445, theta=0.0
% INFO    : Bus 440	: V=1.05423101, theta=-18.8129728 -> V=1.044445, theta=0.0
% INFO    : Bus 2660	: V=1.05418583, theta=-18.8339754 -> V=1.044445, theta=0.0
% INFO    : Bus 441	: V=1.06788586, theta=-14.3617516 -> V=1.044445, theta=0.0
% INFO    : Bus 442	: V=0.93595053, theta=-9.20031787 -> V=0.9444445, theta=0.0
% INFO    : Bus 443	: V=1.06084142, theta=-12.002971 -> V=0.9888895, theta=0.0
% INFO    : Bus 444	: V=1.05825944, theta=-18.9017103 -> V=1.043095, theta=0.0
% INFO    : Bus 445	: V=1.07074545, theta=-15.0217844 -> V=1.04222, theta=0.0
% INFO    : Bus 2661	: V=1.07059418, theta=-14.9863307 -> V=1.04222, theta=0.0
% INFO    : Bus 2662	: V=1.07243424, theta=-15.8190845 -> V=1.04222, theta=0.0
% INFO    : Bus 446	: V=1.08527906, theta=-15.1693596 -> V=1.051315, theta=0.0
% INFO    : Bus 447	: V=0.999110784, theta=-21.5780693 -> V=1.0000025, theta=0.0
% INFO    : Bus 448	: V=1.06533117, theta=-8.58121091 -> V=1.0111115, theta=0.0
% INFO    : Bus 449	: V=1.06124791, theta=-20.8429095 -> V=1.044445, theta=0.0
% INFO    : Bus 2663	: V=1.04804997, theta=-20.7168413 -> V=1.044445, theta=0.0
% INFO    : Bus 450	: V=1.07549803, theta=-21.8968246 -> V=1.044445, theta=0.0
% INFO    : Bus 2990	: V=1.07457618, theta=-21.6435102 -> V=1.044445, theta=0.0
% INFO    : Bus 451	: V=1.04346405, theta=-13.534546 -> V=1.0111115, theta=0.0
% INFO    : Bus 2664	: V=1.04604655, theta=-14.109847 -> V=1.0111115, theta=0.0
% INFO    : Bus 452	: V=1.0614094, theta=-11.4918919 -> V=1.05263, theta=0.0
% INFO    : Bus 453	: V=1.07226012, theta=-16.002415 -> V=1.04222, theta=0.0
% INFO    : Bus 2946	: V=1.07042036, theta=-15.2553787 -> V=1.04222, theta=0.0
% INFO    : Bus 454	: V=1.08517838, theta=-15.2368592 -> V=1.051315, theta=0.0
% INFO    : Bus 455	: V=1.05259835, theta=-19.4787356 -> V=1.044445, theta=0.0
% INFO    : Bus 456	: V=1.05200578, theta=-19.5244294 -> V=1.044445, theta=0.0
% INFO    : Bus 457	: V=1.04640922, theta=-16.9254976 -> V=1.0389685, theta=0.0
% INFO    : Bus 458	: V=1.02550703, theta=-23.4086243 -> V=1.015872, theta=0.0
% INFO    : Bus 459	: V=1.06558465, theta=-20.2942012 -> V=1.04222, theta=0.0
% INFO    : Bus 460	: V=1.06572482, theta=-10.2203584 -> V=1.04643, theta=0.0
% INFO    : Bus 461	: V=1.04779847, theta=-14.7975827 -> V=1.044445, theta=0.0
% INFO    : Bus 462	: V=1.01843788, theta=-19.1511438 -> V=1.0000025, theta=0.0
% INFO    : Bus 463	: V=1.00973573, theta=-12.3077031 -> V=1.015872, theta=0.0
% INFO    : Bus 464	: V=1.1031158, theta=0.601986418 -> V=1.051315, theta=0.0
% INFO    : Bus 465	: V=1.00661136, theta=-16.6886089 -> V=0.999999, theta=0.0
% INFO    : Bus 466	: V=1.04385006, theta=-9.51086993 -> V=1.0111115, theta=0.0
% INFO    : Bus 467	: V=1.06435884, theta=-22.6793902 -> V=1.04387, theta=0.0
% INFO    : Bus 468	: V=1.03508638, theta=-14.786676 -> V=1.015872, theta=0.0
% INFO    : Bus 469	: V=1.03591871, theta=-10.7418864 -> V=0.999999, theta=0.0
% INFO    : Bus 2665	: V=1.03573663, theta=-8.84335202 -> V=0.999999, theta=0.0
% INFO    : Bus 470	: V=1.06245142, theta=-9.00422558 -> V=1.0111115, theta=0.0
% INFO    : Bus 2666	: V=1.06010149, theta=-9.6727172 -> V=1.0111115, theta=0.0
% INFO    : Bus 2667	: V=1.06263043, theta=-8.89504528 -> V=1.0111115, theta=0.0
% INFO    : Bus 471	: V=1.07552353, theta=-5.79843097 -> V=1.05263, theta=0.0
% INFO    : Bus 472	: V=1.03115891, theta=-16.1472593 -> V=1.0377785, theta=0.0
% INFO    : Bus 473	: V=0.987959417, theta=-19.9728226 -> V=0.999999, theta=0.0
% INFO    : Bus 474	: V=1.0341662, theta=-17.0954053 -> V=1.0377785, theta=0.0
% INFO    : Bus 475	: V=1.00321071, theta=-19.0766267 -> V=1.0, theta=0.0
% INFO    : Bus 476	: V=1.02676906, theta=-10.9333586 -> V=0.999999, theta=0.0
% INFO    : Bus 2668	: V=1.0160154, theta=-12.0153885 -> V=0.999999, theta=0.0
% INFO    : Bus 477	: V=1.06496209, theta=-10.967558 -> V=1.0111115, theta=0.0
% INFO    : Bus 478	: V=1.02975513, theta=-12.5762433 -> V=1.015872, theta=0.0
% INFO    : Bus 480	: V=1.05444705, theta=-11.5842408 -> V=1.0377785, theta=0.0
% INFO    : Bus 481	: V=1.08730107, theta=-10.2051606 -> V=1.05263, theta=0.0
% INFO    : Bus 482	: V=0.993667141, theta=-15.3492338 -> V=1.015872, theta=0.0
% INFO    : Bus 483	: V=1.04695581, theta=-20.8853986 -> V=1.044445, theta=0.0
% INFO    : Bus 2669	: V=1.06135667, theta=-20.7920975 -> V=1.044445, theta=0.0
% INFO    : Bus 484	: V=1.07788376, theta=-6.66168739 -> V=1.05263, theta=0.0
% INFO    : Bus 2670	: V=1.0772848, theta=-6.69802841 -> V=1.05263, theta=0.0
% INFO    : Bus 485	: V=1.04867557, theta=-20.9474699 -> V=1.044445, theta=0.0
% INFO    : Bus 2671	: V=1.06289016, theta=-20.0279705 -> V=1.044445, theta=0.0
% INFO    : Bus 486	: V=1.06521962, theta=-7.40369903 -> V=1.04222, theta=0.0
% INFO    : Bus 487	: V=1.06393409, theta=-12.1845115 -> V=0.9888895, theta=0.0
% INFO    : Bus 488	: V=1.05388746, theta=-10.2830295 -> V=1.0111115, theta=0.0
% INFO    : Bus 489	: V=1.055, theta=-13.9849901 -> V=1.0033625, theta=0.0
% INFO    : Bus 490	: V=1.01484307, theta=-16.7488054 -> V=1.0078225, theta=0.0
% INFO    : Bus 491	: V=1.05461532, theta=-12.7098856 -> V=1.044445, theta=0.0
% INFO    : Bus 492	: V=1.04657503, theta=-8.36108008 -> V=1.04222, theta=0.0
% INFO    : Bus 493	: V=1.10386831, theta=0.840312967 -> V=1.05263, theta=0.0
% INFO    : Bus 2672	: V=1.10388443, theta=0.822687131 -> V=1.05263, theta=0.0
% INFO    : Bus 2673	: V=1.10368828, theta=0.822895425 -> V=1.05263, theta=0.0
% INFO    : Bus 2674	: V=1.10369136, theta=0.825526797 -> V=1.05263, theta=0.0
% INFO    : Bus 494	: V=1.00752855, theta=-11.7588324 -> V=1.015872, theta=0.0
% INFO    : Bus 495	: V=1.04491801, theta=-13.8850072 -> V=1.0111115, theta=0.0
% INFO    : Bus 496	: V=1.00962959, theta=-14.488609 -> V=0.999999, theta=0.0
% INFO    : Bus 497	: V=1.04379403, theta=-16.9727051 -> V=1.0233335, theta=0.0
% INFO    : Bus 498	: V=1.01459275, theta=-19.5412318 -> V=1.0000025, theta=0.0
% INFO    : Bus 499	: V=1.08488865, theta=-17.1380314 -> V=1.0287175, theta=0.0
% INFO    : Bus 500	: V=0.973841274, theta=-12.2321638 -> V=0.9444445, theta=0.0
% INFO    : Bus 2675	: V=0.973907958, theta=-12.2415034 -> V=0.9444445, theta=0.0
% INFO    : Bus 501	: V=1.0287478, theta=-13.2929308 -> V=1.015872, theta=0.0
% INFO    : Bus 502	: V=1.04865075, theta=-13.9384764 -> V=1.015872, theta=0.0
% INFO    : Bus 503	: V=1.06693402, theta=-11.3164153 -> V=1.04222, theta=0.0
% INFO    : Bus 504	: V=0.954337767, theta=-9.23086724 -> V=0.9445145, theta=0.0
% INFO    : Bus 505	: V=1.06336087, theta=-10.4434675 -> V=1.044445, theta=0.0
% INFO    : Bus 506	: V=1.06809179, theta=-5.1973179 -> V=1.05263, theta=0.0
% INFO    : Bus 507	: V=1.05739705, theta=-11.3282008 -> V=0.9888895, theta=0.0
% INFO    : Bus 508	: V=1.06772615, theta=-8.7403944 -> V=1.04222, theta=0.0
% INFO    : Bus 509	: V=1.01543706, theta=-12.9877525 -> V=0.999999, theta=0.0
% INFO    : Bus 510	: V=1.05728068, theta=-14.1057914 -> V=1.0377785, theta=0.0
% INFO    : Bus 511	: V=1.0849693, theta=-3.17061338 -> V=1.0410135, theta=0.0
% INFO    : Bus 512	: V=1.05935476, theta=-11.7320632 -> V=1.0111115, theta=0.0
% INFO    : Bus 513	: V=0.980088395, theta=-16.9727097 -> V=1.0, theta=0.0
% INFO    : Bus 514	: V=1.04379429, theta=-16.9727097 -> V=1.0233335, theta=0.0
% INFO    : Bus 515	: V=1.0084536, theta=-16.4236379 -> V=0.999999, theta=0.0
% INFO    : Bus 516	: V=1.05477706, theta=-14.5881054 -> V=1.04222, theta=0.0
% INFO    : Bus 517	: V=1.06064095, theta=-10.6785991 -> V=0.9991935, theta=0.0
% INFO    : Bus 518	: V=1.08147134, theta=-12.7360416 -> V=1.033334, theta=0.0
% INFO    : Bus 2676	: V=1.08052193, theta=-12.876817 -> V=1.033334, theta=0.0
% INFO    : Bus 519	: V=1.01, theta=-29.0081815 -> V=1.022012, theta=0.0
% INFO    : Bus 520	: V=1.07324331, theta=-22.2043747 -> V=1.044445, theta=0.0
% INFO    : Bus 521	: V=1.02999221, theta=-12.5796563 -> V=1.015872, theta=0.0
% INFO    : Bus 522	: V=1.0502138, theta=-20.708736 -> V=1.044445, theta=0.0
% INFO    : Bus 523	: V=0.992540082, theta=-20.7507066 -> V=1.003504, theta=0.0
% INFO    : Bus 524	: V=1.05982075, theta=-12.241702 -> V=1.004445, theta=0.0
% INFO    : Bus 526	: V=1.03511944, theta=-14.7928313 -> V=1.015872, theta=0.0
% INFO    : Bus 527	: V=1.04652195, theta=-16.5061186 -> V=1.044445, theta=0.0
% INFO    : Bus 2677	: V=1.05511839, theta=-19.2591779 -> V=1.044445, theta=0.0
% INFO    : Bus 528	: V=1.02578684, theta=-15.8080231 -> V=1.000454, theta=0.0
% INFO    : Bus 529	: V=0.991429006, theta=-17.6653064 -> V=0.999999, theta=0.0
% INFO    : Bus 530	: V=1.00732113, theta=-12.6372449 -> V=1.015872, theta=0.0
% INFO    : Bus 531	: V=1.02641871, theta=-14.1897576 -> V=0.999999, theta=0.0
% INFO    : Bus 532	: V=1.0650373, theta=-18.7637542 -> V=1.044445, theta=0.0
% INFO    : Bus 533	: V=1.02234182, theta=-13.1390331 -> V=1.015872, theta=0.0
% INFO    : Bus 534	: V=1.00405492, theta=-19.9468451 -> V=0.999999, theta=0.0
% INFO    : Bus 535	: V=1.04463812, theta=-16.3219593 -> V=1.000764, theta=0.0
% INFO    : Bus 2678	: V=1.04463817, theta=-16.3209119 -> V=1.000764, theta=0.0
% INFO    : Bus 536	: V=1.03090486, theta=-16.0568532 -> V=0.999999, theta=0.0
% INFO    : Bus 537	: V=1.05937524, theta=-11.3869566 -> V=1.0111115, theta=0.0
% INFO    : Bus 538	: V=1.06633992, theta=-19.1650094 -> V=1.0, theta=0.0
% INFO    : Bus 539	: V=1.06642457, theta=-19.1452525 -> V=1.043375, theta=0.0
% INFO    : Bus 540	: V=1.04833372, theta=-15.2582171 -> V=1.021267, theta=0.0
% INFO    : Bus 541	: V=1.03962757, theta=-14.5014837 -> V=1.015872, theta=0.0
% INFO    : Bus 542	: V=1.019, theta=-19.277379 -> V=1.015872, theta=0.0
% INFO    : Bus 543	: V=1.03964459, theta=-17.6391875 -> V=1.0000025, theta=0.0
% INFO    : Bus 544	: V=1.06075449, theta=-20.8868726 -> V=1.04538, theta=0.0
% INFO    : Bus 545	: V=1.0849642, theta=-3.90825798 -> V=1.0432335, theta=0.0
% INFO    : Bus 546	: V=1.04676372, theta=-27.7529591 -> V=1.04222, theta=0.0
% INFO    : Bus 547	: V=1.08488194, theta=-3.91885959 -> V=1.0431885, theta=0.0
% INFO    : Bus 548	: V=0.9848262, theta=-19.7864008 -> V=0.999999, theta=0.0
% INFO    : Bus 549	: V=1.02, theta=-19.0426362 -> V=1.015872, theta=0.0
% INFO    : Bus 550	: V=1.01866996, theta=-12.4633607 -> V=1.015872, theta=0.0
% INFO    : Bus 551	: V=1.05211981, theta=-16.5710677 -> V=1.0385935, theta=0.0
% INFO    : Bus 552	: V=1.03011387, theta=-13.2330543 -> V=1.015872, theta=0.0
% INFO    : Bus 2679	: V=1.02723162, theta=-12.7848488 -> V=1.015872, theta=0.0
% INFO    : Bus 553	: V=1.05399849, theta=-7.77779169 -> V=1.04222, theta=0.0
% INFO    : Bus 554	: V=1.00375652, theta=-16.1509047 -> V=0.999999, theta=0.0
% INFO    : Bus 555	: V=1.07575012, theta=-8.39451633 -> V=1.0111115, theta=0.0
% INFO    : Bus 556	: V=1.06364656, theta=-13.9199025 -> V=1.0377785, theta=0.0
% INFO    : Bus 557	: V=1.01273984, theta=-12.0992064 -> V=1.0, theta=0.0
% INFO    : Bus 558	: V=1.0659196, theta=-11.7373464 -> V=1.04222, theta=0.0
% INFO    : Bus 559	: V=1.07558247, theta=-9.27821291 -> V=1.051315, theta=0.0
% INFO    : Bus 560	: V=1.03906498, theta=-13.3643532 -> V=0.9977785, theta=0.0
% INFO    : Bus 561	: V=1.03027584, theta=-17.3228796 -> V=1.044445, theta=0.0
% INFO    : Bus 562	: V=1.07367887, theta=-11.9057141 -> V=1.044445, theta=0.0
% INFO    : Bus 563	: V=1.01839669, theta=-11.676899 -> V=0.999999, theta=0.0
% INFO    : Bus 564	: V=1.03490937, theta=-12.8731222 -> V=1.015872, theta=0.0
% INFO    : Bus 565	: V=1.08050529, theta=-12.8170353 -> V=1.04222, theta=0.0
% INFO    : Bus 566	: V=1.03187605, theta=-12.1957464 -> V=1.0024765, theta=0.0
% INFO    : Bus 567	: V=1.06886066, theta=-10.666932 -> V=1.0266685, theta=0.0
% INFO    : Bus 568	: V=1.0590905, theta=-12.2114008 -> V=0.9888895, theta=0.0
% INFO    : Bus 569	: V=1.05943723, theta=-10.1819491 -> V=1.0111115, theta=0.0
% INFO    : Bus 570	: V=1.08241786, theta=-5.64718497 -> V=0.9894895, theta=0.0
% INFO    : Bus 571	: V=1.05840806, theta=-11.7679342 -> V=0.9888895, theta=0.0
% INFO    : Bus 572	: V=1.06242333, theta=-10.3210872 -> V=1.05263, theta=0.0
% INFO    : Bus 573	: V=0.995993984, theta=-2.4707232 -> V=0.975, theta=0.0
% INFO    : Bus 574	: V=1.03480039, theta=-10.6416122 -> V=1.0377785, theta=0.0
% INFO    : Bus 575	: V=1.04155565, theta=1.00327955 -> V=1.013331, theta=0.0
% INFO    : Bus 576	: V=0.996585516, theta=-19.5273316 -> V=1.015872, theta=0.0
% INFO    : Bus 577	: V=0.975583234, theta=-17.2706825 -> V=1.015872, theta=0.0
% INFO    : Bus 578	: V=1.06418117, theta=-13.0181817 -> V=1.015872, theta=0.0
% INFO    : Bus 579	: V=1.07804062, theta=-29.0506455 -> V=1.04222, theta=0.0
% INFO    : Bus 580	: V=1.07256687, theta=-14.4544569 -> V=1.04222, theta=0.0
% INFO    : Bus 581	: V=1.08725879, theta=-9.90576698 -> V=1.051315, theta=0.0
% INFO    : Bus 582	: V=0.957, theta=-0.474938706 -> V=1.0, theta=0.0
% INFO    : Bus 2680	: V=1.094, theta=0.797597537 -> V=1.0, theta=0.0
% INFO    : Bus 2977	: V=1.094, theta=0.878489956 -> V=1.0, theta=0.0
% INFO    : Bus 2978	: V=0.957, theta=-0.496771195 -> V=1.0, theta=0.0
% INFO    : Bus 583	: V=1.07574057, theta=-3.94328593 -> V=1.0222245, theta=0.0
% INFO    : Bus 2681	: V=1.07576692, theta=-3.96509377 -> V=1.0222245, theta=0.0
% INFO    : Bus 584	: V=1.0656106, theta=-24.6435746 -> V=1.04262, theta=0.0
% INFO    : Bus 586	: V=1.07822795, theta=-18.9397903 -> V=1.04251, theta=0.0
% INFO    : Bus 587	: V=1.08365937, theta=-15.6078985 -> V=1.051315, theta=0.0
% INFO    : Bus 588	: V=1.06431318, theta=-10.7113968 -> V=1.044445, theta=0.0
% INFO    : Bus 589	: V=1.07289219, theta=-4.54321171 -> V=1.05263, theta=0.0
% INFO    : Bus 590	: V=1.0211185, theta=-12.7214036 -> V=1.044445, theta=0.0
% INFO    : Bus 591	: V=0.980767827, theta=-26.9879695 -> V=1.006734, theta=0.0
% INFO    : Bus 592	: V=1.0553448, theta=-19.0744838 -> V=1.04222, theta=0.0
% INFO    : Bus 593	: V=1.05943666, theta=-12.2511974 -> V=0.9888895, theta=0.0
% INFO    : Bus 594	: V=1.02651756, theta=-28.5004585 -> V=1.015872, theta=0.0
% INFO    : Bus 595	: V=1.06473585, theta=-19.6051023 -> V=1.044445, theta=0.0
% INFO    : Bus 596	: V=1.06664133, theta=-15.2470143 -> V=1.04598, theta=0.0
% INFO    : Bus 597	: V=1.02848656, theta=-15.9946291 -> V=0.999999, theta=0.0
% INFO    : Bus 2682	: V=1.02806837, theta=-15.7287152 -> V=0.999999, theta=0.0
% INFO    : Bus 598	: V=1.07073687, theta=-6.93608068 -> V=0.9888895, theta=0.0
% INFO    : Bus 599	: V=1.031406, theta=-16.2811769 -> V=1.002789, theta=0.0
% INFO    : Bus 600	: V=1.06935542, theta=-14.0172308 -> V=1.04222, theta=0.0
% INFO    : Bus 601	: V=1.08026084, theta=-5.61248011 -> V=1.051315, theta=0.0
% INFO    : Bus 2683	: V=1.08026084, theta=-5.61248011 -> V=1.051315, theta=0.0
% INFO    : Bus 602	: V=1.08025981, theta=-5.61113553 -> V=1.051315, theta=0.0
% INFO    : Bus 2684	: V=1.08026084, theta=-5.61248011 -> V=1.051315, theta=0.0
% INFO    : Bus 603	: V=1.04320377, theta=-27.4733234 -> V=1.04222, theta=0.0
% INFO    : Bus 604	: V=1.027, theta=-12.2555558 -> V=0.999999, theta=0.0
% INFO    : Bus 605	: V=1.05932557, theta=-8.8819525 -> V=1.0111115, theta=0.0
% INFO    : Bus 606	: V=1.08099848, theta=-3.70240633 -> V=1.05263, theta=0.0
% INFO    : Bus 607	: V=1.01079979, theta=-14.7782521 -> V=0.999999, theta=0.0
% INFO    : Bus 608	: V=1.06516157, theta=-9.42637328 -> V=1.0288895, theta=0.0
% INFO    : Bus 609	: V=1.04268514, theta=0.549853391 -> V=1.013331, theta=0.0
% INFO    : Bus 610	: V=1.00401627, theta=-20.5982798 -> V=1.015872, theta=0.0
% INFO    : Bus 612	: V=1.07115743, theta=-9.62212662 -> V=1.04277, theta=0.0
% INFO    : Bus 613	: V=1.07724619, theta=-4.82205804 -> V=1.051315, theta=0.0
% INFO    : Bus 614	: V=1.06181334, theta=-20.3658267 -> V=1.044445, theta=0.0
% INFO    : Bus 2685	: V=1.05802315, theta=-20.5971747 -> V=1.044445, theta=0.0
% INFO    : Bus 615	: V=1.06900326, theta=-14.600306 -> V=1.045685, theta=0.0
% INFO    : Bus 616	: V=1.01931115, theta=-12.8167128 -> V=1.015872, theta=0.0
% INFO    : Bus 617	: V=1.05544456, theta=-9.14858935 -> V=1.044445, theta=0.0
% INFO    : Bus 618	: V=1.0077235, theta=-20.4058779 -> V=1.015872, theta=0.0
% INFO    : Bus 619	: V=1.01843856, theta=-29.0398089 -> V=1.015872, theta=0.0
% INFO    : Bus 620	: V=0.978407791, theta=-19.3343175 -> V=1.015488, theta=0.0
% INFO    : Bus 621	: V=1.03049181, theta=-19.0436124 -> V=1.0233335, theta=0.0
% INFO    : Bus 622	: V=0.997996317, theta=-19.0032711 -> V=0.999999, theta=0.0
% INFO    : Bus 2686	: V=0.997913581, theta=-19.5399879 -> V=0.999999, theta=0.0
% INFO    : Bus 623	: V=1.00707525, theta=-15.0465679 -> V=1.0111115, theta=0.0
% INFO    : Bus 624	: V=0.935690914, theta=-9.89443679 -> V=0.9444445, theta=0.0
% INFO    : Bus 625	: V=1.07248854, theta=-10.6228672 -> V=0.9888895, theta=0.0
% INFO    : Bus 2687	: V=1.07215108, theta=-10.6531017 -> V=0.9888895, theta=0.0
% INFO    : Bus 626	: V=1.05285165, theta=-11.574996 -> V=1.0377785, theta=0.0
% INFO    : Bus 627	: V=1.04572149, theta=-20.9980602 -> V=1.044445, theta=0.0
% INFO    : Bus 628	: V=1.02741666, theta=-25.5338732 -> V=1.015872, theta=0.0
% INFO    : Bus 629	: V=1.06342595, theta=-20.0695115 -> V=1.04222, theta=0.0
% INFO    : Bus 630	: V=0.99131347, theta=-30.7707752 -> V=1.0135285, theta=0.0
% INFO    : Bus 631	: V=1.063, theta=-12.5736349 -> V=1.04222, theta=0.0
% INFO    : Bus 632	: V=1.01839987, theta=-21.836101 -> V=1.0000025, theta=0.0
% INFO    : Bus 633	: V=1.02396395, theta=-19.7170459 -> V=1.015872, theta=0.0
% INFO    : Bus 634	: V=1.0574942, theta=-11.6651647 -> V=0.9888895, theta=0.0
% INFO    : Bus 635	: V=1.0334747, theta=-16.6244279 -> V=1.015872, theta=0.0
% INFO    : Bus 636	: V=1.06234342, theta=-11.8849229 -> V=0.9888895, theta=0.0
% INFO    : Bus 637	: V=1.05235821, theta=-12.4669986 -> V=1.0386035, theta=0.0
% INFO    : Bus 638	: V=1.02487942, theta=-17.622826 -> V=1.0377785, theta=0.0
% INFO    : Bus 639	: V=1.03849906, theta=-12.8886245 -> V=0.999999, theta=0.0
% INFO    : Bus 640	: V=1.05995824, theta=-9.32463886 -> V=1.0111115, theta=0.0
% INFO    : Bus 641	: V=1.023, theta=-11.9045935 -> V=1.015872, theta=0.0
% INFO    : Bus 642	: V=1.02583432, theta=-17.0852697 -> V=1.021212, theta=0.0
% INFO    : Bus 643	: V=1.02957967, theta=-20.4011652 -> V=1.015872, theta=0.0
% INFO    : Bus 644	: V=1.06968788, theta=-15.3114891 -> V=1.04222, theta=0.0
% INFO    : Bus 645	: V=1.10602587, theta=1.57504353 -> V=1.0554, theta=0.0
% INFO    : Bus 2688	: V=1.10602496, theta=1.57518171 -> V=1.0554, theta=0.0
% INFO    : Bus 646	: V=1.08429945, theta=-3.61187443 -> V=1.0425785, theta=0.0
% INFO    : Bus 2689	: V=1.08433499, theta=-3.60960494 -> V=1.0425785, theta=0.0
% INFO    : Bus 647	: V=1.03754468, theta=-14.1957002 -> V=1.015872, theta=0.0
% INFO    : Bus 648	: V=1.051, theta=-18.9853903 -> V=0.999999, theta=0.0
% INFO    : Bus 649	: V=1.04781541, theta=-20.7382039 -> V=1.044445, theta=0.0
% INFO    : Bus 650	: V=1.03677728, theta=-20.8664363 -> V=1.044445, theta=0.0
% INFO    : Bus 2690	: V=1.03677235, theta=-20.865865 -> V=1.044445, theta=0.0
% INFO    : Bus 2691	: V=1.03681422, theta=-20.8675485 -> V=1.044445, theta=0.0
% INFO    : Bus 2692	: V=1.0367999, theta=-20.8672554 -> V=1.044445, theta=0.0
% INFO    : Bus 651	: V=1.03681018, theta=-20.8609055 -> V=1.044445, theta=0.0
% INFO    : Bus 652	: V=1.05794361, theta=-11.5979279 -> V=1.015556, theta=0.0
% INFO    : Bus 653	: V=1.04029602, theta=-20.2030764 -> V=1.044445, theta=0.0
% INFO    : Bus 2693	: V=1.0405663, theta=-20.1868429 -> V=1.044445, theta=0.0
% INFO    : Bus 654	: V=1.06073168, theta=-15.8233765 -> V=1.04222, theta=0.0
% INFO    : Bus 655	: V=1.01704969, theta=-21.4090407 -> V=1.0000025, theta=0.0
% INFO    : Bus 656	: V=1.07057938, theta=-13.7196124 -> V=1.04222, theta=0.0
% INFO    : Bus 657	: V=1.02544641, theta=-12.9265508 -> V=1.044445, theta=0.0
% INFO    : Bus 658	: V=1.02904516, theta=-16.4716019 -> V=1.015872, theta=0.0
% INFO    : Bus 659	: V=1.01697147, theta=-14.975308 -> V=1.0377785, theta=0.0
% INFO    : Bus 2694	: V=1.01697565, theta=-14.9753332 -> V=1.0377785, theta=0.0
% INFO    : Bus 660	: V=1.07471801, theta=-8.18889931 -> V=1.05263, theta=0.0
% INFO    : Bus 2695	: V=1.07470115, theta=-8.18571579 -> V=1.05263, theta=0.0
% INFO    : Bus 661	: V=1.01701229, theta=-14.9755512 -> V=1.0377785, theta=0.0
% INFO    : Bus 662	: V=1.018, theta=-9.95523801 -> V=1.0, theta=0.0
% INFO    : Bus 2696	: V=1.018, theta=-9.80685461 -> V=1.0, theta=0.0
% INFO    : Bus 2697	: V=1.018, theta=-9.80495209 -> V=1.0, theta=0.0
% INFO    : Bus 663	: V=1.01699629, theta=-14.9582284 -> V=1.0377785, theta=0.0
% INFO    : Bus 2698	: V=1.01699529, theta=-14.9577183 -> V=1.0377785, theta=0.0
% INFO    : Bus 2699	: V=1.01699528, theta=-14.9577118 -> V=1.0377785, theta=0.0
% INFO    : Bus 664	: V=1.04480265, theta=-13.943199 -> V=1.015872, theta=0.0
% INFO    : Bus 2700	: V=1.02767539, theta=-13.7347531 -> V=1.015872, theta=0.0
% INFO    : Bus 665	: V=1.08030661, theta=-12.8943609 -> V=1.04222, theta=0.0
% INFO    : Bus 666	: V=0.981739603, theta=-18.5754094 -> V=0.999999, theta=0.0
% INFO    : Bus 667	: V=0.986664142, theta=-19.3530873 -> V=1.0040475, theta=0.0
% INFO    : Bus 668	: V=1.04719395, theta=-11.2360604 -> V=1.0111115, theta=0.0
% INFO    : Bus 669	: V=1.04029837, theta=-16.3150348 -> V=1.015872, theta=0.0
% INFO    : Bus 670	: V=1.08673639, theta=-2.69548029 -> V=1.05263, theta=0.0
% INFO    : Bus 2701	: V=1.08687401, theta=-2.69744423 -> V=1.05263, theta=0.0
% INFO    : Bus 2702	: V=1.08622791, theta=-5.51765406 -> V=1.05263, theta=0.0
% INFO    : Bus 2703	: V=1.08614625, theta=-5.51739778 -> V=1.05263, theta=0.0
% INFO    : Bus 671	: V=1.06738712, theta=-10.7591781 -> V=0.9888895, theta=0.0
% INFO    : Bus 672	: V=0.985582003, theta=-19.3257135 -> V=0.999999, theta=0.0
% INFO    : Bus 673	: V=1.06293717, theta=-20.0216939 -> V=1.044445, theta=0.0
% INFO    : Bus 674	: V=1.04143264, theta=-17.3508862 -> V=1.044005, theta=0.0
% INFO    : Bus 675	: V=1.05335417, theta=-21.2090854 -> V=1.044445, theta=0.0
% INFO    : Bus 676	: V=1.03621758, theta=-14.2627487 -> V=1.0114815, theta=0.0
% INFO    : Bus 677	: V=1.05070604, theta=-12.2687067 -> V=1.044445, theta=0.0
% INFO    : Bus 678	: V=1.03609719, theta=-19.9247878 -> V=1.0000025, theta=0.0
% INFO    : Bus 679	: V=1.04731872, theta=-16.6323903 -> V=1.044445, theta=0.0
% INFO    : Bus 680	: V=1.02215908, theta=-13.8490277 -> V=1.015872, theta=0.0
% INFO    : Bus 681	: V=1.07371826, theta=-22.1712837 -> V=1.044445, theta=0.0
% INFO    : Bus 2704	: V=1.07390883, theta=-22.1430567 -> V=1.044445, theta=0.0
% INFO    : Bus 682	: V=1.05050445, theta=-20.5959364 -> V=1.044445, theta=0.0
% INFO    : Bus 683	: V=1.02556268, theta=-11.2909226 -> V=1.0111115, theta=0.0
% INFO    : Bus 684	: V=1.06910421, theta=-20.1348739 -> V=1.044445, theta=0.0
% INFO    : Bus 685	: V=1.04232786, theta=-17.3938852 -> V=1.0000025, theta=0.0
% INFO    : Bus 686	: V=1.06603943, theta=-13.9848924 -> V=1.044445, theta=0.0
% INFO    : Bus 687	: V=1.07281356, theta=-6.7041672 -> V=0.9888895, theta=0.0
% INFO    : Bus 688	: V=1.03015121, theta=-15.3379748 -> V=1.0377785, theta=0.0
% INFO    : Bus 689	: V=1.06666856, theta=-12.8310471 -> V=1.05263, theta=0.0
% INFO    : Bus 690	: V=1.02510556, theta=-20.4156486 -> V=1.0000025, theta=0.0
% INFO    : Bus 691	: V=1.02195501, theta=-30.9022877 -> V=1.015872, theta=0.0
% INFO    : Bus 692	: V=1.04829686, theta=-25.3322803 -> V=1.04222, theta=0.0
% INFO    : Bus 693	: V=1.05430101, theta=-10.2578538 -> V=1.0111115, theta=0.0
% INFO    : Bus 694	: V=1.07406255, theta=-21.3151994 -> V=1.044445, theta=0.0
% INFO    : Bus 2705	: V=1.07545788, theta=-21.4602905 -> V=1.044445, theta=0.0
% INFO    : Bus 695	: V=1.0465363, theta=-12.2045253 -> V=1.0377785, theta=0.0
% INFO    : Bus 696	: V=1.02267073, theta=-19.8246547 -> V=1.0000025, theta=0.0
% INFO    : Bus 697	: V=1.009, theta=-25.8891371 -> V=1.017122, theta=0.0
% INFO    : Bus 698	: V=0.987469994, theta=-20.0214617 -> V=0.999999, theta=0.0
% INFO    : Bus 2706	: V=0.986876782, theta=-20.0488402 -> V=0.999999, theta=0.0
% INFO    : Bus 699	: V=0.982940766, theta=-34.2736105 -> V=1.015872, theta=0.0
% INFO    : Bus 700	: V=1.00527367, theta=-16.4592304 -> V=1.015872, theta=0.0
% INFO    : Bus 701	: V=1.02925168, theta=-11.9975894 -> V=0.999999, theta=0.0
% INFO    : Bus 702	: V=1.01543611, theta=-14.1338805 -> V=1.0108935, theta=0.0
% INFO    : Bus 703	: V=1.0342571, theta=-15.2640975 -> V=1.015872, theta=0.0
% INFO    : Bus 704	: V=1.04443751, theta=-16.5223332 -> V=1.000229, theta=0.0
% INFO    : Bus 705	: V=1.08729312, theta=-7.1159807 -> V=1.044445, theta=0.0
% INFO    : Bus 706	: V=1.03490839, theta=-12.8730924 -> V=1.015872, theta=0.0
% INFO    : Bus 707	: V=1.0707187, theta=-18.8148768 -> V=1.044445, theta=0.0
% INFO    : Bus 2707	: V=1.06585154, theta=-18.9711791 -> V=1.044445, theta=0.0
% INFO    : Bus 708	: V=1.06724508, theta=-19.6041256 -> V=1.044445, theta=0.0
% INFO    : Bus 709	: V=1.021, theta=-9.10766444 -> V=1.0, theta=0.0
% INFO    : Bus 2708	: V=1.021, theta=-9.39570867 -> V=1.0, theta=0.0
% INFO    : Bus 2709	: V=1.021, theta=-9.31811166 -> V=1.0, theta=0.0
% INFO    : Bus 2710	: V=1.021, theta=-9.71922146 -> V=1.0, theta=0.0
% INFO    : Bus 710	: V=1.02101529, theta=-10.9461324 -> V=1.0377785, theta=0.0
% INFO    : Bus 2711	: V=1.0210151, theta=-10.9457482 -> V=1.0377785, theta=0.0
% INFO    : Bus 2712	: V=1.02101454, theta=-10.9447062 -> V=1.0377785, theta=0.0
% INFO    : Bus 2713	: V=1.02101598, theta=-10.9477346 -> V=1.0377785, theta=0.0
% INFO    : Bus 711	: V=1.02101662, theta=-10.95385 -> V=1.0377785, theta=0.0
% INFO    : Bus 712	: V=1.01000618, theta=-15.3025985 -> V=0.999999, theta=0.0
% INFO    : Bus 713	: V=1.04555783, theta=-9.6769138 -> V=1.0111115, theta=0.0
% INFO    : Bus 714	: V=1.0128183, theta=-15.5534257 -> V=1.0016175, theta=0.0
% INFO    : Bus 715	: V=1.05989827, theta=-12.8837109 -> V=1.044445, theta=0.0
% INFO    : Bus 716	: V=1.03917171, theta=-11.5084036 -> V=1.015872, theta=0.0
% INFO    : Bus 717	: V=1.06044733, theta=-9.84706222 -> V=1.0377785, theta=0.0
% INFO    : Bus 718	: V=1.01999778, theta=-19.0478542 -> V=1.0158755, theta=0.0
% INFO    : Bus 2714	: V=1.0189596, theta=-19.2819944 -> V=1.0158755, theta=0.0
% INFO    : Bus 719	: V=1.02445957, theta=-23.9969583 -> V=1.015872, theta=0.0
% INFO    : Bus 720	: V=1.06495623, theta=-20.5520218 -> V=1.04222, theta=0.0
% INFO    : Bus 721	: V=1.01865185, theta=-19.2950622 -> V=1.015872, theta=0.0
% INFO    : Bus 722	: V=1.01828444, theta=-20.0789314 -> V=1.0000025, theta=0.0
% INFO    : Bus 723	: V=1.0125677, theta=-13.804245 -> V=1.015872, theta=0.0
% INFO    : Bus 724	: V=1.05756898, theta=-21.4376161 -> V=1.044445, theta=0.0
% INFO    : Bus 725	: V=1.05418395, theta=-9.17099589 -> V=1.044445, theta=0.0
% INFO    : Bus 726	: V=1.07203808, theta=-8.200319 -> V=1.051315, theta=0.0
% INFO    : Bus 728	: V=1.06037959, theta=-14.9769941 -> V=1.044445, theta=0.0
% INFO    : Bus 729	: V=1.06815635, theta=-11.9740561 -> V=1.05263, theta=0.0
% INFO    : Bus 730	: V=1.06747936, theta=-2.04391726 -> V=1.051315, theta=0.0
% INFO    : Bus 731	: V=1.03719066, theta=-11.0123894 -> V=0.999999, theta=0.0
% INFO    : Bus 2715	: V=1.03607851, theta=-10.9708559 -> V=0.999999, theta=0.0
% INFO    : Bus 2716	: V=1.03607851, theta=-10.9708559 -> V=0.999999, theta=0.0
% INFO    : Bus 732	: V=1.02825838, theta=-19.018807 -> V=1.015872, theta=0.0
% INFO    : Bus 733	: V=1.06234503, theta=-11.8787399 -> V=1.015556, theta=0.0
% INFO    : Bus 734	: V=1.07783029, theta=-8.4860777 -> V=1.05263, theta=0.0
% INFO    : Bus 735	: V=1.02094586, theta=-15.9404721 -> V=0.999999, theta=0.0
% INFO    : Bus 736	: V=1.02490033, theta=-17.6142128 -> V=0.999999, theta=0.0
% INFO    : Bus 738	: V=1.05347862, theta=-12.5528441 -> V=1.0111115, theta=0.0
% INFO    : Bus 2717	: V=1.04335475, theta=-13.4424316 -> V=1.0111115, theta=0.0
% INFO    : Bus 739	: V=1.07268147, theta=-10.1029661 -> V=1.05263, theta=0.0
% INFO    : Bus 740	: V=1.01524812, theta=-14.048683 -> V=0.999999, theta=0.0
% INFO    : Bus 741	: V=1.03, theta=-9.58712403 -> V=1.0, theta=0.0
% INFO    : Bus 2718	: V=1.03, theta=-10.1770024 -> V=1.0, theta=0.0
% INFO    : Bus 2719	: V=1.03, theta=-9.67434911 -> V=1.0, theta=0.0
% INFO    : Bus 2720	: V=1.03, theta=-9.59151666 -> V=1.0, theta=0.0
% INFO    : Bus 2721	: V=1.02986925, theta=-9.58250002 -> V=1.0, theta=0.0
% INFO    : Bus 742	: V=1.02973644, theta=-10.4788976 -> V=1.0377785, theta=0.0
% INFO    : Bus 2722	: V=1.02973641, theta=-10.4788528 -> V=1.0377785, theta=0.0
% INFO    : Bus 2723	: V=1.02973739, theta=-10.4880454 -> V=1.0377785, theta=0.0
% INFO    : Bus 2724	: V=1.02973688, theta=-10.4797424 -> V=1.0377785, theta=0.0
% INFO    : Bus 2725	: V=1.02973909, theta=-10.4848699 -> V=1.0377785, theta=0.0
% INFO    : Bus 2726	: V=1.02973505, theta=-10.4788078 -> V=1.0377785, theta=0.0
% INFO    : Bus 743	: V=1.02973678, theta=-10.4880453 -> V=1.0377785, theta=0.0
% INFO    : Bus 744	: V=1.048, theta=-5.2402268 -> V=1.0, theta=0.0
% INFO    : Bus 745	: V=0.984, theta=-13.8161746 -> V=0.999999, theta=0.0
% INFO    : Bus 2727	: V=0.991, theta=-13.3089956 -> V=0.999999, theta=0.0
% INFO    : Bus 746	: V=1.04659322, theta=-8.53324383 -> V=1.0111115, theta=0.0
% INFO    : Bus 747	: V=1.05905743, theta=-10.7207163 -> V=1.04222, theta=0.0
% INFO    : Bus 748	: V=1.03787141, theta=-16.2509435 -> V=1.044445, theta=0.0
% INFO    : Bus 749	: V=0.952004513, theta=-10.6939433 -> V=0.9444445, theta=0.0
% INFO    : Bus 750	: V=1.05718655, theta=-9.35117589 -> V=1.0111115, theta=0.0
% INFO    : Bus 751	: V=1.035, theta=-12.8392052 -> V=1.0158755, theta=0.0
% INFO    : Bus 752	: V=1.04586854, theta=-20.9864541 -> V=1.044445, theta=0.0
% INFO    : Bus 2728	: V=1.06100985, theta=-20.8699685 -> V=1.044445, theta=0.0
% INFO    : Bus 753	: V=1.01484278, theta=-16.7488032 -> V=1.0078225, theta=0.0
% INFO    : Bus 754	: V=1.05461502, theta=-12.7098816 -> V=1.044445, theta=0.0
% INFO    : Bus 755	: V=1.0621124, theta=-9.9785569 -> V=1.0377785, theta=0.0
% INFO    : Bus 756	: V=1.07313499, theta=-4.36748305 -> V=1.05263, theta=0.0
% INFO    : Bus 2729	: V=1.07335611, theta=-4.35223377 -> V=1.05263, theta=0.0
% INFO    : Bus 757	: V=1.06579467, theta=-10.2213952 -> V=1.046135, theta=0.0
% INFO    : Bus 758	: V=1.05523195, theta=-19.4886128 -> V=1.044445, theta=0.0
% INFO    : Bus 759	: V=1.01961176, theta=-16.9200797 -> V=1.015872, theta=0.0
% INFO    : Bus 760	: V=0.996412504, theta=-31.5128739 -> V=1.015872, theta=0.0
% INFO    : Bus 761	: V=1.02872479, theta=-13.2573096 -> V=0.999999, theta=0.0
% INFO    : Bus 762	: V=1.01574369, theta=-19.1027887 -> V=1.0000025, theta=0.0
% INFO    : Bus 763	: V=1.05211079, theta=-16.6423656 -> V=1.044775, theta=0.0
% INFO    : Bus 764	: V=1.00133698, theta=-18.9867364 -> V=1.0066725, theta=0.0
% INFO    : Bus 765	: V=1.0465271, theta=-18.7622242 -> V=1.044445, theta=0.0
% INFO    : Bus 766	: V=1.09772795, theta=-13.059105 -> V=1.016455, theta=0.0
% INFO    : Bus 767	: V=1.08142768, theta=-12.7272033 -> V=1.033334, theta=0.0
% INFO    : Bus 768	: V=1.02763168, theta=-11.1025843 -> V=1.0377785, theta=0.0
% INFO    : Bus 769	: V=1.06190591, theta=-10.29797 -> V=1.044445, theta=0.0
% INFO    : Bus 770	: V=1.06531423, theta=-12.0389217 -> V=1.04222, theta=0.0
% INFO    : Bus 771	: V=1.07128517, theta=-6.77558807 -> V=1.051315, theta=0.0
% INFO    : Bus 772	: V=0.995021613, theta=-29.8631389 -> V=1.015872, theta=0.0
% INFO    : Bus 2730	: V=0.995035354, theta=-29.8595962 -> V=1.015872, theta=0.0
% INFO    : Bus 2731	: V=0.994953229, theta=-29.8622681 -> V=1.015872, theta=0.0
% INFO    : Bus 773	: V=0.997718541, theta=-19.8754786 -> V=1.0000025, theta=0.0
% INFO    : Bus 774	: V=1.10256952, theta=-2.42056942 -> V=1.05263, theta=0.0
% INFO    : Bus 2732	: V=1.10256952, theta=-2.42056942 -> V=1.05263, theta=0.0
% INFO    : Bus 2733	: V=1.10257715, theta=-2.41890428 -> V=1.05263, theta=0.0
% INFO    : Bus 2734	: V=1.10298038, theta=-2.50513833 -> V=1.05263, theta=0.0
% INFO    : Bus 2735	: V=1.10258048, theta=-2.41806969 -> V=1.05263, theta=0.0
% INFO    : Bus 2736	: V=1.10256952, theta=-2.42056942 -> V=1.05263, theta=0.0
% INFO    : Bus 775	: V=1.05978266, theta=-9.11298419 -> V=1.0111115, theta=0.0
% INFO    : Bus 776	: V=1.02706425, theta=-12.9469752 -> V=1.003134, theta=0.0
% INFO    : Bus 777	: V=1.0759987, theta=-6.12818567 -> V=1.05263, theta=0.0
% INFO    : Bus 2737	: V=1.07540751, theta=-6.15844272 -> V=1.05263, theta=0.0
% INFO    : Bus 778	: V=1.05665059, theta=-13.0880045 -> V=1.044445, theta=0.0
% INFO    : Bus 779	: V=1.05357768, theta=-19.0902143 -> V=1.044445, theta=0.0
% INFO    : Bus 2738	: V=1.05349857, theta=-19.0115236 -> V=1.044445, theta=0.0
% INFO    : Bus 782	: V=1.04152745, theta=-11.3721968 -> V=1.015872, theta=0.0
% INFO    : Bus 783	: V=1.06541459, theta=-9.01154717 -> V=1.04222, theta=0.0
% INFO    : Bus 785	: V=1.05710907, theta=-14.0518971 -> V=1.0377785, theta=0.0
% INFO    : Bus 786	: V=1.06950253, theta=-11.1005788 -> V=1.05263, theta=0.0
% INFO    : Bus 787	: V=0.993070904, theta=-30.0321147 -> V=1.015872, theta=0.0
% INFO    : Bus 788	: V=1.05975697, theta=-10.7290981 -> V=1.0000005, theta=0.0
% INFO    : Bus 2739	: V=1.05841348, theta=-11.7453208 -> V=1.0000005, theta=0.0
% INFO    : Bus 789	: V=1.04085792, theta=-12.4399179 -> V=1.0377785, theta=0.0
% INFO    : Bus 790	: V=1.07223696, theta=-15.2686122 -> V=1.04222, theta=0.0
% INFO    : Bus 791	: V=1.04879671, theta=-20.6204791 -> V=1.044445, theta=0.0
% INFO    : Bus 792	: V=1.05601535, theta=-15.2981392 -> V=1.0377785, theta=0.0
% INFO    : Bus 793	: V=1.0107634, theta=-14.3931706 -> V=0.999999, theta=0.0
% INFO    : Bus 794	: V=1.00186758, theta=-12.2602457 -> V=1.0, theta=0.0
% INFO    : Bus 795	: V=0.979016848, theta=-19.5329186 -> V=1.0149295, theta=0.0
% INFO    : Bus 796	: V=1.05495486, theta=-14.8983351 -> V=1.04573, theta=0.0
% INFO    : Bus 797	: V=1.05714939, theta=-9.36093577 -> V=1.0111115, theta=0.0
% INFO    : Bus 2740	: V=1.05714671, theta=-9.36132881 -> V=1.0111115, theta=0.0
% INFO    : Bus 2741	: V=1.0571356, theta=-9.36340883 -> V=1.0111115, theta=0.0
% INFO    : Bus 798	: V=1.06871128, theta=-10.664607 -> V=1.0266685, theta=0.0
% INFO    : Bus 799	: V=1.0670185, theta=-10.6220237 -> V=1.022223, theta=0.0
% INFO    : Bus 800	: V=0.973947156, theta=-12.2321164 -> V=0.9444445, theta=0.0
% INFO    : Bus 801	: V=1.04313422, theta=-10.9397152 -> V=1.0111115, theta=0.0
% INFO    : Bus 802	: V=1.06942608, theta=-7.57470863 -> V=0.9888895, theta=0.0
% INFO    : Bus 2742	: V=1.08212562, theta=-5.65489729 -> V=0.9888895, theta=0.0
% INFO    : Bus 803	: V=1.07373063, theta=-11.8926502 -> V=1.044445, theta=0.0
% INFO    : Bus 804	: V=1.06607571, theta=-11.7018094 -> V=1.04222, theta=0.0
% INFO    : Bus 2743	: V=1.06373108, theta=-11.9155311 -> V=1.04222, theta=0.0
% INFO    : Bus 805	: V=1.03039801, theta=-18.1370565 -> V=1.015872, theta=0.0
% INFO    : Bus 806	: V=1.03305529, theta=-13.9214553 -> V=0.999999, theta=0.0
% INFO    : Bus 807	: V=1.05407994, theta=-10.6720212 -> V=1.0111115, theta=0.0
% INFO    : Bus 808	: V=1.06853161, theta=-8.43261511 -> V=1.05263, theta=0.0
% INFO    : Bus 809	: V=1.03092748, theta=-20.7450414 -> V=1.0000025, theta=0.0
% INFO    : Bus 810	: V=1.07954974, theta=-9.93752254 -> V=1.04496, theta=0.0
% INFO    : Bus 811	: V=1.072974, theta=-14.9824272 -> V=1.04222, theta=0.0
% INFO    : Bus 812	: V=1.0730953, theta=-6.68184704 -> V=1.0288895, theta=0.0
% INFO    : Bus 813	: V=1.03124345, theta=-15.4897619 -> V=0.999999, theta=0.0
% INFO    : Bus 2744	: V=1.0313685, theta=-15.4967047 -> V=0.999999, theta=0.0
% INFO    : Bus 2745	: V=1.0311209, theta=-15.5070728 -> V=0.999999, theta=0.0
% INFO    : Bus 814	: V=1.02046774, theta=-11.1395446 -> V=1.0377785, theta=0.0
% INFO    : Bus 2746	: V=1.01982395, theta=-11.1291208 -> V=1.0377785, theta=0.0
% INFO    : Bus 815	: V=1.06184277, theta=-20.1141011 -> V=1.044445, theta=0.0
% INFO    : Bus 816	: V=1.06302281, theta=-12.3366841 -> V=0.9888895, theta=0.0
% INFO    : Bus 2747	: V=1.06292553, theta=-12.3433994 -> V=0.9888895, theta=0.0
% INFO    : Bus 818	: V=1.05799748, theta=-21.3987274 -> V=1.044445, theta=0.0
% INFO    : Bus 819	: V=0.95139977, theta=-10.7868323 -> V=0.9444445, theta=0.0
% INFO    : Bus 820	: V=0.997421545, theta=-19.5024331 -> V=0.999999, theta=0.0
% INFO    : Bus 821	: V=0.994248986, theta=-11.6039827 -> V=1.0000015, theta=0.0
% INFO    : Bus 822	: V=1.08847701, theta=-3.41682825 -> V=1.044445, theta=0.0
% INFO    : Bus 2964	: V=1.08685396, theta=-6.67669068 -> V=1.044445, theta=0.0
% INFO    : Bus 823	: V=1.09097458, theta=-5.81689826 -> V=1.05263, theta=0.0
% INFO    : Bus 824	: V=1.08849293, theta=-3.39933771 -> V=1.044445, theta=0.0
% INFO    : Bus 2748	: V=1.08695588, theta=-6.62247421 -> V=1.044445, theta=0.0
% INFO    : Bus 825	: V=1.0910257, theta=-5.78933859 -> V=1.05263, theta=0.0
% INFO    : Bus 826	: V=1.0338138, theta=-13.4687246 -> V=1.015872, theta=0.0
% INFO    : Bus 827	: V=1.06487221, theta=-12.0761653 -> V=0.9888895, theta=0.0
% INFO    : Bus 828	: V=1.07404896, theta=-20.9258583 -> V=1.044445, theta=0.0
% INFO    : Bus 2749	: V=1.07294013, theta=-20.9593356 -> V=1.044445, theta=0.0
% INFO    : Bus 829	: V=1.04610191, theta=-10.9882223 -> V=1.0111115, theta=0.0
% INFO    : Bus 830	: V=1.02627117, theta=-11.3154304 -> V=1.0377785, theta=0.0
% INFO    : Bus 831	: V=1.07086873, theta=-12.8219026 -> V=1.05263, theta=0.0
% INFO    : Bus 832	: V=1.02722544, theta=-16.049352 -> V=1.0377785, theta=0.0
% INFO    : Bus 833	: V=1.06696723, theta=-8.5701944 -> V=1.0288895, theta=0.0
% INFO    : Bus 834	: V=1.06354913, theta=-10.9507252 -> V=0.9888895, theta=0.0
% INFO    : Bus 835	: V=0.920669448, theta=-17.4601418 -> V=0.9, theta=0.0
% INFO    : Bus 836	: V=1.05086566, theta=-17.4597654 -> V=1.046775, theta=0.0
% INFO    : Bus 837	: V=1.09108534, theta=-4.73301997 -> V=1.05263, theta=0.0
% INFO    : Bus 838	: V=1.06, theta=-9.23073007 -> V=1.0, theta=0.0
% INFO    : Bus 839	: V=1.04250229, theta=-11.2303232 -> V=1.04817, theta=0.0
% INFO    : Bus 840	: V=1.02422032, theta=-24.8925564 -> V=1.015872, theta=0.0
% INFO    : Bus 841	: V=1.06372092, theta=-20.8450267 -> V=1.04222, theta=0.0
% INFO    : Bus 842	: V=1.06446094, theta=-19.3143116 -> V=1.044445, theta=0.0
% INFO    : Bus 843	: V=1.08011576, theta=-9.79526533 -> V=1.0451, theta=0.0
% INFO    : Bus 2750	: V=1.08101249, theta=-9.51865839 -> V=1.0451, theta=0.0
% INFO    : Bus 844	: V=1.02750134, theta=-17.856228 -> V=1.0, theta=0.0
% INFO    : Bus 845	: V=1.05757889, theta=-14.9374109 -> V=1.0377785, theta=0.0
% INFO    : Bus 846	: V=1.08016589, theta=-3.41856328 -> V=1.0401635, theta=0.0
% INFO    : Bus 847	: V=0.973690737, theta=-28.1470755 -> V=1.0000025, theta=0.0
% INFO    : Bus 848	: V=1.06347254, theta=-12.2781543 -> V=1.006667, theta=0.0
% INFO    : Bus 849	: V=1.00752855, theta=-11.7588324 -> V=1.015872, theta=0.0
% INFO    : Bus 850	: V=1.03980042, theta=0.828027299 -> V=1.013331, theta=0.0
% INFO    : Bus 2751	: V=1.04128474, theta=0.858831605 -> V=1.013331, theta=0.0
% INFO    : Bus 851	: V=1.05933859, theta=-10.7631056 -> V=0.9888895, theta=0.0
% INFO    : Bus 852	: V=0.955674837, theta=-23.4157135 -> V=1.011627, theta=0.0
% INFO    : Bus 853	: V=1.02335738, theta=-21.9852725 -> V=1.0000025, theta=0.0
% INFO    : Bus 854	: V=1.06451929, theta=-11.8259285 -> V=1.05263, theta=0.0
% INFO    : Bus 855	: V=1.01421687, theta=-16.8330333 -> V=1.002764, theta=0.0
% INFO    : Bus 856	: V=1.02053443, theta=-13.9997464 -> V=1.0111115, theta=0.0
% INFO    : Bus 857	: V=1.04235656, theta=-13.7880848 -> V=1.0116165, theta=0.0
% INFO    : Bus 858	: V=1.0306872, theta=-12.9386367 -> V=0.999999, theta=0.0
% INFO    : Bus 859	: V=1.01868506, theta=-15.9418896 -> V=1.0377785, theta=0.0
% INFO    : Bus 860	: V=0.961587014, theta=-23.1401095 -> V=1.014093, theta=0.0
% INFO    : Bus 861	: V=1.02475509, theta=-22.5200312 -> V=1.0000025, theta=0.0
% INFO    : Bus 862	: V=1.03516797, theta=-13.3409415 -> V=0.999999, theta=0.0
% INFO    : Bus 863	: V=1.04725829, theta=-11.2286141 -> V=1.0111115, theta=0.0
% INFO    : Bus 864	: V=1.04396522, theta=-16.7815794 -> V=1.04458, theta=0.0
% INFO    : Bus 865	: V=1.01303638, theta=-13.9975823 -> V=0.999999, theta=0.0
% INFO    : Bus 866	: V=1.02128867, theta=-26.2494376 -> V=1.015872, theta=0.0
% INFO    : Bus 867	: V=1.04257884, theta=-14.5430322 -> V=1.015872, theta=0.0
% INFO    : Bus 868	: V=0.98720102, theta=-22.078588 -> V=1.0000025, theta=0.0
% INFO    : Bus 869	: V=1.05777279, theta=-21.4125563 -> V=1.044445, theta=0.0
% INFO    : Bus 2752	: V=1.057744, theta=-21.4258337 -> V=1.044445, theta=0.0
% INFO    : Bus 870	: V=1.06167524, theta=-10.1040458 -> V=1.0377785, theta=0.0
% INFO    : Bus 871	: V=1.01520983, theta=-21.5682598 -> V=1.0000025, theta=0.0
% INFO    : Bus 872	: V=1.02686041, theta=-13.776182 -> V=1.015872, theta=0.0
% INFO    : Bus 2753	: V=1.04492318, theta=-13.9987907 -> V=1.015872, theta=0.0
% INFO    : Bus 873	: V=1.04523799, theta=-15.4890593 -> V=1.019477, theta=0.0
% INFO    : Bus 2754	: V=1.04769601, theta=-15.1311941 -> V=1.019477, theta=0.0
% INFO    : Bus 874	: V=1.07291416, theta=-10.8229133 -> V=1.04222, theta=0.0
% INFO    : Bus 875	: V=1.08668526, theta=-4.83327564 -> V=1.051315, theta=0.0
% INFO    : Bus 876	: V=1.04, theta=-13.6941321 -> V=1.015872, theta=0.0
% INFO    : Bus 877	: V=1.04498894, theta=-14.5932649 -> V=1.0000025, theta=0.0
% INFO    : Bus 878	: V=1.01928676, theta=-16.0181779 -> V=0.999999, theta=0.0
% INFO    : Bus 2755	: V=1.02080498, theta=-17.5814811 -> V=0.999999, theta=0.0
% INFO    : Bus 879	: V=1.0485013, theta=-12.8929582 -> V=1.0111115, theta=0.0
% INFO    : Bus 880	: V=1.06962969, theta=-10.9391494 -> V=1.04222, theta=0.0
% INFO    : Bus 881	: V=1.08185212, theta=-9.01464623 -> V=1.051315, theta=0.0
% INFO    : Bus 2756	: V=1.08169609, theta=-9.04685916 -> V=1.051315, theta=0.0
% INFO    : Bus 882	: V=1.08806156, theta=-13.9703024 -> V=1.003435, theta=0.0
% INFO    : Bus 883	: V=1.031, theta=-14.3023292 -> V=1.0, theta=0.0
% INFO    : Bus 2757	: V=1.031, theta=-13.4072679 -> V=1.0, theta=0.0
% INFO    : Bus 2758	: V=1.031, theta=-14.3457211 -> V=1.0, theta=0.0
% INFO    : Bus 2759	: V=1.031, theta=-14.0184457 -> V=1.0, theta=0.0
% INFO    : Bus 2760	: V=1.031, theta=-13.3981859 -> V=1.0, theta=0.0
% INFO    : Bus 2761	: V=1.031, theta=-13.8825478 -> V=1.0, theta=0.0
% INFO    : Bus 884	: V=1.02935167, theta=-15.0437867 -> V=1.0377785, theta=0.0
% INFO    : Bus 2762	: V=1.02935578, theta=-15.0494659 -> V=1.0377785, theta=0.0
% INFO    : Bus 2763	: V=1.02935594, theta=-15.0497413 -> V=1.0377785, theta=0.0
% INFO    : Bus 2764	: V=1.02935162, theta=-15.0437291 -> V=1.0377785, theta=0.0
% INFO    : Bus 2765	: V=1.02935405, theta=-15.046802 -> V=1.0377785, theta=0.0
% INFO    : Bus 2766	: V=1.02935499, theta=-15.0473385 -> V=1.0377785, theta=0.0
% INFO    : Bus 885	: V=1.02934754, theta=-15.0542505 -> V=1.0377785, theta=0.0
% INFO    : Bus 886	: V=1.01199229, theta=-20.4218858 -> V=1.0000025, theta=0.0
% INFO    : Bus 887	: V=1.00752863, theta=-11.7588341 -> V=1.015872, theta=0.0
% INFO    : Bus 888	: V=1.05882547, theta=-9.48224333 -> V=1.04222, theta=0.0
% INFO    : Bus 889	: V=1.06665387, theta=-6.95730984 -> V=1.04222, theta=0.0
% INFO    : Bus 2767	: V=1.06665314, theta=-6.95752742 -> V=1.04222, theta=0.0
% INFO    : Bus 890	: V=0.983021655, theta=-15.8116607 -> V=0.999999, theta=0.0
% INFO    : Bus 891	: V=1.01130366, theta=-18.2168584 -> V=1.015872, theta=0.0
% INFO    : Bus 892	: V=1.0748184, theta=-21.9882355 -> V=1.044445, theta=0.0
% INFO    : Bus 2768	: V=1.07480745, theta=-21.988312 -> V=1.044445, theta=0.0
% INFO    : Bus 893	: V=1.06276271, theta=-10.2839181 -> V=1.044445, theta=0.0
% INFO    : Bus 894	: V=1.07787625, theta=-29.2250799 -> V=1.04222, theta=0.0
% INFO    : Bus 2769	: V=1.0772328, theta=-29.1147925 -> V=1.04222, theta=0.0
% INFO    : Bus 895	: V=1.08064708, theta=-3.50894856 -> V=1.0395835, theta=0.0
% INFO    : Bus 896	: V=1.06581459, theta=-7.07332283 -> V=1.0377785, theta=0.0
% INFO    : Bus 897	: V=1.07114616, theta=-18.2171743 -> V=1.044445, theta=0.0
% INFO    : Bus 2770	: V=1.05563866, theta=-19.1601238 -> V=1.044445, theta=0.0
% INFO    : Bus 898	: V=1.03536659, theta=-13.8938636 -> V=1.001324, theta=0.0
% INFO    : Bus 899	: V=1.03477387, theta=-17.3956715 -> V=1.000709, theta=0.0
% INFO    : Bus 900	: V=1.08850643, theta=-13.5167833 -> V=1.00601, theta=0.0
% INFO    : Bus 901	: V=1.05016812, theta=-12.1361041 -> V=1.044445, theta=0.0
% INFO    : Bus 902	: V=1.05729263, theta=-21.4666741 -> V=1.044445, theta=0.0
% INFO    : Bus 903	: V=1.04407119, theta=-17.3602161 -> V=1.044445, theta=0.0
% INFO    : Bus 904	: V=1.08755402, theta=-10.6366404 -> V=1.051315, theta=0.0
% INFO    : Bus 905	: V=1.04019568, theta=-16.0277278 -> V=0.975153, theta=0.0
% INFO    : Bus 906	: V=1.06576078, theta=-10.2206421 -> V=1.04623, theta=0.0
% INFO    : Bus 909	: V=1.06373922, theta=-14.1825857 -> V=0.9888895, theta=0.0
% INFO    : Bus 2771	: V=1.06525435, theta=-13.2718626 -> V=0.9888895, theta=0.0
% INFO    : Bus 910	: V=1.07266219, theta=-11.6541911 -> V=1.05263, theta=0.0
% INFO    : Bus 911	: V=1.06518527, theta=-19.7745182 -> V=1.04515, theta=0.0
% INFO    : Bus 912	: V=1.08253253, theta=-12.7431793 -> V=1.05263, theta=0.0
% INFO    : Bus 913	: V=1.01036791, theta=-22.5375614 -> V=1.0000025, theta=0.0
% INFO    : Bus 914	: V=1.01933823, theta=-20.9870957 -> V=1.015872, theta=0.0
% INFO    : Bus 915	: V=1.04563091, theta=-17.8973958 -> V=1.015872, theta=0.0
% INFO    : Bus 2772	: V=1.0454198, theta=-17.9001763 -> V=1.015872, theta=0.0
% INFO    : Bus 916	: V=1.03073878, theta=-16.5076211 -> V=0.999999, theta=0.0
% INFO    : Bus 917	: V=1.01560913, theta=-17.0538511 -> V=1.015872, theta=0.0
% INFO    : Bus 918	: V=1.04333449, theta=-17.3925194 -> V=1.0000025, theta=0.0
% INFO    : Bus 919	: V=1.06444119, theta=-24.7529334 -> V=1.045555, theta=0.0
% INFO    : Bus 920	: V=1.01417132, theta=-30.0521148 -> V=1.015872, theta=0.0
% INFO    : Bus 921	: V=1.04591653, theta=-17.8545652 -> V=1.015872, theta=0.0
% INFO    : Bus 922	: V=1.07818791, theta=-13.2520996 -> V=1.04222, theta=0.0
% INFO    : Bus 923	: V=1.04, theta=-10.9833465 -> V=1.015872, theta=0.0
% INFO    : Bus 924	: V=0.974173305, theta=-12.1939038 -> V=0.9444445, theta=0.0
% INFO    : Bus 925	: V=1.02721406, theta=-16.9209389 -> V=1.015872, theta=0.0
% INFO    : Bus 926	: V=1.04087806, theta=-17.3143624 -> V=1.044445, theta=0.0
% INFO    : Bus 927	: V=1.02712624, theta=-12.9485992 -> V=1.047315, theta=0.0
% INFO    : Bus 928	: V=1.04787474, theta=-14.6846399 -> V=1.044445, theta=0.0
% INFO    : Bus 929	: V=1.05900555, theta=-9.81972191 -> V=1.05263, theta=0.0
% INFO    : Bus 930	: V=1.05923091, theta=-12.2637561 -> V=0.9888895, theta=0.0
% INFO    : Bus 2773	: V=1.05929, theta=-12.2629138 -> V=0.9888895, theta=0.0
% INFO    : Bus 931	: V=1.06497216, theta=-10.9676409 -> V=0.9888895, theta=0.0
% INFO    : Bus 932	: V=1.07478786, theta=-22.0921359 -> V=1.044445, theta=0.0
% INFO    : Bus 2774	: V=1.07485836, theta=-22.0859499 -> V=1.044445, theta=0.0
% INFO    : Bus 2775	: V=1.07482698, theta=-22.0875735 -> V=1.044445, theta=0.0
% INFO    : Bus 933	: V=1.06647253, theta=-12.9986754 -> V=1.0067225, theta=0.0
% INFO    : Bus 934	: V=1.02594235, theta=-25.7126138 -> V=1.015872, theta=0.0
% INFO    : Bus 935	: V=1.05686877, theta=-19.0807915 -> V=1.044445, theta=0.0
% INFO    : Bus 936	: V=1.06530134, theta=-19.2138474 -> V=1.044445, theta=0.0
% INFO    : Bus 937	: V=0.986311768, theta=-20.0034753 -> V=0.999999, theta=0.0
% INFO    : Bus 938	: V=0.998767008, theta=-19.4735496 -> V=1.006224, theta=0.0
% INFO    : Bus 939	: V=1.0222668, theta=-13.0394349 -> V=1.0111115, theta=0.0
% INFO    : Bus 940	: V=1.04685355, theta=-14.3366938 -> V=1.015872, theta=0.0
% INFO    : Bus 941	: V=1.00908571, theta=-15.8459636 -> V=0.999999, theta=0.0
% INFO    : Bus 942	: V=1.00337542, theta=-29.4388131 -> V=1.016087, theta=0.0
% INFO    : Bus 943	: V=0.991559719, theta=-24.1204527 -> V=1.0233335, theta=0.0
% INFO    : Bus 944	: V=1.0434779, theta=-27.3963164 -> V=1.04222, theta=0.0
% INFO    : Bus 945	: V=1.05463948, theta=-15.524125 -> V=1.001604, theta=0.0
% INFO    : Bus 946	: V=1.034, theta=-10.6681018 -> V=0.999999, theta=0.0
% INFO    : Bus 947	: V=1.0538828, theta=-16.05633 -> V=1.044445, theta=0.0
% INFO    : Bus 948	: V=1.02945883, theta=-19.1547782 -> V=1.0000025, theta=0.0
% INFO    : Bus 949	: V=1.05312148, theta=-11.8771594 -> V=1.0382935, theta=0.0
% INFO    : Bus 950	: V=1.07161248, theta=-8.3762069 -> V=1.05263, theta=0.0
% INFO    : Bus 951	: V=1.0575574, theta=-18.6186895 -> V=1.044445, theta=0.0
% INFO    : Bus 952	: V=1.05744734, theta=-21.5291753 -> V=1.044445, theta=0.0
% INFO    : Bus 953	: V=0.934775785, theta=-10.3105747 -> V=0.9444445, theta=0.0
% INFO    : Bus 954	: V=1.06326346, theta=-11.3037842 -> V=1.003335, theta=0.0
% INFO    : Bus 955	: V=1.04608618, theta=-10.9963493 -> V=1.0111115, theta=0.0
% INFO    : Bus 956	: V=1.06453855, theta=-8.96831852 -> V=1.0288895, theta=0.0
% INFO    : Bus 957	: V=1.09865045, theta=-0.489607127 -> V=1.05263, theta=0.0
% INFO    : Bus 958	: V=0.998824307, theta=-13.2833857 -> V=0.975, theta=0.0
% INFO    : Bus 959	: V=1.07949697, theta=-30.2454001 -> V=1.04222, theta=0.0
% INFO    : Bus 960	: V=1.03840365, theta=-15.7960769 -> V=1.001399, theta=0.0
% INFO    : Bus 961	: V=1.08417673, theta=-15.7947344 -> V=1.051315, theta=0.0
% INFO    : Bus 2776	: V=1.08446718, theta=-15.7956804 -> V=1.051315, theta=0.0
% INFO    : Bus 962	: V=1.02032093, theta=-20.685204 -> V=1.0000025, theta=0.0
% INFO    : Bus 963	: V=0.989463204, theta=-30.2013031 -> V=1.015872, theta=0.0
% INFO    : Bus 964	: V=1.0586802, theta=-14.4120811 -> V=1.0377785, theta=0.0
% INFO    : Bus 965	: V=1.0824694, theta=-4.50643704 -> V=1.0288895, theta=0.0
% INFO    : Bus 966	: V=1.0185815, theta=-16.2413386 -> V=1.0377785, theta=0.0
% INFO    : Bus 967	: V=1.05238424, theta=-18.2434069 -> V=1.0000025, theta=0.0
% INFO    : Bus 968	: V=1.05239893, theta=-18.2386745 -> V=1.0000025, theta=0.0
% INFO    : Bus 969	: V=1.0890945, theta=-12.7040297 -> V=1.0, theta=0.0
% INFO    : Bus 970	: V=1.08902573, theta=-12.7050946 -> V=1.004205, theta=0.0
% INFO    : Bus 971	: V=1.03924707, theta=-10.6897075 -> V=1.044445, theta=0.0
% INFO    : Bus 972	: V=1.0543133, theta=-14.804006 -> V=0.9888895, theta=0.0
% INFO    : Bus 973	: V=1.06249773, theta=-12.5311605 -> V=0.9888895, theta=0.0
% INFO    : Bus 974	: V=0.988671506, theta=-14.4891366 -> V=1.014744, theta=0.0
% INFO    : Bus 975	: V=1.037, theta=-11.0083673 -> V=0.999999, theta=0.0
% INFO    : Bus 976	: V=1.00751523, theta=-11.7585547 -> V=1.015872, theta=0.0
% INFO    : Bus 977	: V=1.04654204, theta=-8.36058314 -> V=1.04222, theta=0.0
% INFO    : Bus 978	: V=1.113, theta=-11.775721 -> V=1.0, theta=0.0
% INFO    : Bus 2777	: V=1.1018475, theta=-12.7460029 -> V=1.0, theta=0.0
% INFO    : Bus 979	: V=1.10148552, theta=-12.8407572 -> V=1.021, theta=0.0
% INFO    : Bus 980	: V=1.03736043, theta=-19.4154151 -> V=1.0000025, theta=0.0
% INFO    : Bus 981	: V=1.04850889, theta=-14.2047934 -> V=1.0377785, theta=0.0
% INFO    : Bus 982	: V=1.05625851, theta=-9.42914904 -> V=1.0111115, theta=0.0
% INFO    : Bus 984	: V=1.0067792, theta=-18.0161774 -> V=1.0000025, theta=0.0
% INFO    : Bus 985	: V=1.06231212, theta=-20.0862756 -> V=1.044445, theta=0.0
% INFO    : Bus 986	: V=1.04624981, theta=-17.0358148 -> V=1.0382385, theta=0.0
% INFO    : Bus 987	: V=1.06761939, theta=-19.5634043 -> V=1.044445, theta=0.0
% INFO    : Bus 988	: V=1.03265442, theta=-19.5717526 -> V=1.015872, theta=0.0
% INFO    : Bus 2778	: V=1.03256174, theta=-19.5763061 -> V=1.015872, theta=0.0
% INFO    : Bus 989	: V=1.02990361, theta=-15.0693974 -> V=1.015872, theta=0.0
% INFO    : Bus 990	: V=1.05573219, theta=-19.0188215 -> V=1.044445, theta=0.0
% INFO    : Bus 991	: V=1.03929709, theta=-10.1800829 -> V=1.0111115, theta=0.0
% INFO    : Bus 992	: V=0.998767462, theta=-19.0096057 -> V=1.004489, theta=0.0
% INFO    : Bus 2779	: V=0.989576899, theta=-17.4791666 -> V=1.004489, theta=0.0
% INFO    : Bus 993	: V=1.02489495, theta=-12.4605083 -> V=1.0111115, theta=0.0
% INFO    : Bus 994	: V=1.02203721, theta=-19.481485 -> V=1.015872, theta=0.0
% INFO    : Bus 995	: V=1.0191147, theta=-17.6574594 -> V=1.015872, theta=0.0
% INFO    : Bus 996	: V=1.06995936, theta=-11.8494319 -> V=1.035924, theta=0.0
% INFO    : Bus 998	: V=1.03738095, theta=-16.9017858 -> V=1.0383785, theta=0.0
% INFO    : Bus 999	: V=1.05581473, theta=-13.5938688 -> V=1.05263, theta=0.0
% INFO    : Bus 1000	: V=1.07148612, theta=-7.84430369 -> V=0.9888895, theta=0.0
% INFO    : Bus 1001	: V=1.08042291, theta=-5.51588405 -> V=1.05263, theta=0.0
% INFO    : Bus 1002	: V=1.06592657, theta=-14.3577297 -> V=1.044445, theta=0.0
% INFO    : Bus 1003	: V=1.06974844, theta=-11.9702254 -> V=1.033334, theta=0.0
% INFO    : Bus 1004	: V=1.03514982, theta=-10.7277905 -> V=1.000629, theta=0.0
% INFO    : Bus 1005	: V=1.03431069, theta=-10.8818143 -> V=1.0377785, theta=0.0
% INFO    : Bus 1006	: V=1.03201817, theta=-12.2367465 -> V=1.015872, theta=0.0
% INFO    : Bus 1007	: V=1.06211354, theta=-9.20089147 -> V=1.046055, theta=0.0
% INFO    : Bus 1008	: V=1.0348524, theta=-14.7667871 -> V=1.002639, theta=0.0
% INFO    : Bus 1009	: V=1.05728801, theta=-11.6050122 -> V=1.0126965, theta=0.0
% INFO    : Bus 1010	: V=1.00882856, theta=-13.666431 -> V=0.999999, theta=0.0
% INFO    : Bus 1011	: V=1.04029211, theta=-9.88814414 -> V=1.0377785, theta=0.0
% INFO    : Bus 1012	: V=1.05929801, theta=-6.9663855 -> V=1.05263, theta=0.0
% INFO    : Bus 1013	: V=0.929531144, theta=-11.2994497 -> V=1.0, theta=0.0
% INFO    : Bus 1014	: V=1.0556917, theta=-11.0594855 -> V=1.04222, theta=0.0
% INFO    : Bus 1015	: V=1.07809997, theta=-7.13442003 -> V=1.051315, theta=0.0
% INFO    : Bus 1016	: V=1.05267492, theta=-15.6513779 -> V=1.000184, theta=0.0
% INFO    : Bus 1017	: V=1.04287396, theta=-11.771779 -> V=1.0111115, theta=0.0
% INFO    : Bus 1018	: V=1.06769921, theta=-10.0907306 -> V=1.0385635, theta=0.0
% INFO    : Bus 1019	: V=1.03655709, theta=-12.321295 -> V=1.048295, theta=0.0
% INFO    : Bus 1020	: V=1.05949395, theta=-12.8318642 -> V=1.05263, theta=0.0
% INFO    : Bus 1022	: V=1.07816701, theta=-28.9886371 -> V=1.04222, theta=0.0
% INFO    : Bus 1023	: V=1.07820626, theta=-25.9881747 -> V=1.051315, theta=0.0
% INFO    : Bus 2780	: V=1.08096498, theta=-24.1369663 -> V=1.051315, theta=0.0
% INFO    : Bus 1024	: V=1.05347737, theta=-12.6222573 -> V=1.044445, theta=0.0
% INFO    : Bus 1025	: V=1.03317163, theta=-16.7439873 -> V=0.999999, theta=0.0
% INFO    : Bus 1026	: V=1.05761276, theta=-19.5087705 -> V=1.044445, theta=0.0
% INFO    : Bus 2781	: V=1.06080255, theta=-20.5206318 -> V=1.044445, theta=0.0
% INFO    : Bus 1027	: V=1.06948429, theta=-10.3222102 -> V=1.022223, theta=0.0
% INFO    : Bus 1028	: V=1.07938984, theta=-6.18656256 -> V=1.05263, theta=0.0
% INFO    : Bus 1029	: V=1.01888644, theta=-15.0035597 -> V=0.999999, theta=0.0
% INFO    : Bus 1030	: V=1.00771247, theta=-11.7174267 -> V=1.0000015, theta=0.0
% INFO    : Bus 2782	: V=0.994366202, theta=-11.5953974 -> V=1.0000015, theta=0.0
% INFO    : Bus 1031	: V=1.05922432, theta=-11.3923109 -> V=0.9888895, theta=0.0
% INFO    : Bus 1032	: V=1.05534274, theta=-20.4624824 -> V=1.04222, theta=0.0
% INFO    : Bus 1033	: V=1.0312084, theta=-20.2531119 -> V=1.0000025, theta=0.0
% INFO    : Bus 1034	: V=1.02880531, theta=-12.5053585 -> V=1.044445, theta=0.0
% INFO    : Bus 1035	: V=1.00959177, theta=-17.6778622 -> V=1.0065525, theta=0.0
% INFO    : Bus 1036	: V=1.0850764, theta=-2.38200628 -> V=1.0396335, theta=0.0
% INFO    : Bus 2783	: V=1.08513965, theta=-2.40578747 -> V=1.0396335, theta=0.0
% INFO    : Bus 1037	: V=1.01566331, theta=-20.1192145 -> V=1.0000025, theta=0.0
% INFO    : Bus 1038	: V=1.06976843, theta=-15.335224 -> V=1.04222, theta=0.0
% INFO    : Bus 1039	: V=1.01421687, theta=-16.8330333 -> V=1.002764, theta=0.0
% INFO    : Bus 1040	: V=1.02052102, theta=-14.0006736 -> V=1.0111115, theta=0.0
% INFO    : Bus 1041	: V=1.05699289, theta=-12.5994306 -> V=0.9888895, theta=0.0
% INFO    : Bus 1043	: V=1.0897083, theta=-3.39353608 -> V=0.9905795, theta=0.0
% INFO    : Bus 1044	: V=1.09773017, theta=-0.703254449 -> V=1.05263, theta=0.0
% INFO    : Bus 1045	: V=1.03279711, theta=-19.5644668 -> V=1.015872, theta=0.0
% INFO    : Bus 1046	: V=1.06998093, theta=-10.6814939 -> V=1.033334, theta=0.0
% INFO    : Bus 1047	: V=1.00937931, theta=-19.4850898 -> V=1.000539, theta=0.0
% INFO    : Bus 1048	: V=0.986227102, theta=-31.698863 -> V=1.015872, theta=0.0
% INFO    : Bus 1049	: V=1.02796779, theta=-28.7118454 -> V=1.04222, theta=0.0
% INFO    : Bus 1050	: V=1.0856516, theta=-5.51540415 -> V=1.05263, theta=0.0
% INFO    : Bus 1051	: V=1.05768389, theta=-21.4726175 -> V=1.044445, theta=0.0
% INFO    : Bus 2784	: V=1.07356448, theta=-22.2129228 -> V=1.044445, theta=0.0
% INFO    : Bus 1052	: V=1.05507929, theta=-10.43878 -> V=1.0111115, theta=0.0
% INFO    : Bus 1053	: V=1.0500389, theta=-17.4255784 -> V=1.045855, theta=0.0
% INFO    : Bus 1054	: V=1.0276461, theta=-13.7368749 -> V=1.015872, theta=0.0
% INFO    : Bus 2949	: V=1.04475999, theta=-13.9448061 -> V=1.015872, theta=0.0
% INFO    : Bus 1055	: V=1.04918801, theta=-23.2226223 -> V=1.04222, theta=0.0
% INFO    : Bus 1056	: V=1.00023359, theta=-12.7263145 -> V=0.999999, theta=0.0
% INFO    : Bus 1057	: V=1.03111676, theta=-13.2331135 -> V=1.015872, theta=0.0
% INFO    : Bus 1058	: V=1.05371988, theta=-11.9657764 -> V=1.0111115, theta=0.0
% INFO    : Bus 1059	: V=1.00667348, theta=-18.3118767 -> V=0.999999, theta=0.0
% INFO    : Bus 1060	: V=1.03432791, theta=-13.4873648 -> V=0.999999, theta=0.0
% INFO    : Bus 1061	: V=1.02983908, theta=-15.9738249 -> V=1.015872, theta=0.0
% INFO    : Bus 1062	: V=1.01044502, theta=-12.5107223 -> V=1.015872, theta=0.0
% INFO    : Bus 1063	: V=1.02376714, theta=-16.2978544 -> V=0.999999, theta=0.0
% INFO    : Bus 1064	: V=1.06035359, theta=-10.6184623 -> V=1.0111115, theta=0.0
% INFO    : Bus 1066	: V=1.06622367, theta=-18.5644589 -> V=1.044445, theta=0.0
% INFO    : Bus 1067	: V=1.07564788, theta=-13.8447975 -> V=1.05263, theta=0.0
% INFO    : Bus 1068	: V=0.99252545, theta=-20.0180513 -> V=1.001859, theta=0.0
% INFO    : Bus 1069	: V=1.035, theta=-6.45601058 -> V=1.0, theta=0.0
% INFO    : Bus 1070	: V=1.09610013, theta=-12.8601212 -> V=1.00468, theta=0.0
% INFO    : Bus 1071	: V=1.04264226, theta=-11.1098931 -> V=1.04802, theta=0.0
% INFO    : Bus 1072	: V=1.09106042, theta=-12.4905664 -> V=1.00445, theta=0.0
% INFO    : Bus 1073	: V=0.999872435, theta=-22.9711315 -> V=1.0000025, theta=0.0
% INFO    : Bus 1075	: V=1.02700977, theta=-14.3978434 -> V=0.999999, theta=0.0
% INFO    : Bus 1076	: V=1.06248269, theta=-9.77992675 -> V=1.0111115, theta=0.0
% INFO    : Bus 2785	: V=1.05967537, theta=-9.88667192 -> V=1.0111115, theta=0.0
% INFO    : Bus 2786	: V=1.05821713, theta=-9.18102357 -> V=1.0111115, theta=0.0
% INFO    : Bus 1077	: V=1.07535105, theta=-5.85640612 -> V=1.05263, theta=0.0
% INFO    : Bus 1078	: V=1.03479814, theta=-15.828102 -> V=1.015872, theta=0.0
% INFO    : Bus 1079	: V=1.03480634, theta=-15.827992 -> V=1.015872, theta=0.0
% INFO    : Bus 1080	: V=1.03150508, theta=-18.920619 -> V=1.0000025, theta=0.0
% INFO    : Bus 1081	: V=1.02423378, theta=-16.3822346 -> V=0.999999, theta=0.0
% INFO    : Bus 1082	: V=1.08472309, theta=-18.9867954 -> V=1.0299375, theta=0.0
% INFO    : Bus 1083	: V=1.08155931, theta=-4.65541043 -> V=0.9888895, theta=0.0
% INFO    : Bus 2787	: V=1.08182075, theta=-4.62184704 -> V=0.9888895, theta=0.0
% INFO    : Bus 1084	: V=1.04323679, theta=-19.3152639 -> V=1.044445, theta=0.0
% INFO    : Bus 1085	: V=1.03409754, theta=-12.8986438 -> V=1.002364, theta=0.0
% INFO    : Bus 2788	: V=1.03532288, theta=-13.1900314 -> V=1.002364, theta=0.0
% INFO    : Bus 1086	: V=1.05519131, theta=-10.0217365 -> V=1.0111115, theta=0.0
% INFO    : Bus 1087	: V=1.05157852, theta=-19.5796317 -> V=1.044445, theta=0.0
% INFO    : Bus 1088	: V=1.03477542, theta=-12.8799309 -> V=1.015872, theta=0.0
% INFO    : Bus 2789	: V=1.03477542, theta=-12.8803219 -> V=1.015872, theta=0.0
% INFO    : Bus 1089	: V=1.06211354, theta=-9.20089147 -> V=1.046015, theta=0.0
% INFO    : Bus 1090	: V=1.08547501, theta=-14.7615201 -> V=1.051315, theta=0.0
% INFO    : Bus 1091	: V=1.03619119, theta=-10.3493443 -> V=1.0377785, theta=0.0
% INFO    : Bus 2790	: V=1.03552362, theta=-10.3395395 -> V=1.0377785, theta=0.0
% INFO    : Bus 1092	: V=1.01104242, theta=-19.8219669 -> V=0.999999, theta=0.0
% INFO    : Bus 1093	: V=1.02476634, theta=-12.3430479 -> V=1.015872, theta=0.0
% INFO    : Bus 1094	: V=1.0882278, theta=-13.2218317 -> V=1.00482, theta=0.0
% INFO    : Bus 1095	: V=1.05664437, theta=-19.027104 -> V=1.044445, theta=0.0
% INFO    : Bus 2791	: V=1.0727482, theta=-17.9662164 -> V=1.044445, theta=0.0
% INFO    : Bus 1097	: V=1.07274591, theta=-17.9650527 -> V=1.044445, theta=0.0
% INFO    : Bus 2792	: V=1.05665987, theta=-19.0247255 -> V=1.044445, theta=0.0
% INFO    : Bus 2793	: V=1.05297124, theta=-20.1170281 -> V=1.044445, theta=0.0
% INFO    : Bus 1098	: V=1.06785646, theta=-14.1468059 -> V=1.05263, theta=0.0
% INFO    : Bus 2794	: V=1.07056176, theta=-13.614413 -> V=1.05263, theta=0.0
% INFO    : Bus 1099	: V=1.05744627, theta=-15.674562 -> V=1.044445, theta=0.0
% INFO    : Bus 1100	: V=1.02672197, theta=-15.2033337 -> V=0.999999, theta=0.0
% INFO    : Bus 1101	: V=1.04543234, theta=-18.1520742 -> V=1.044445, theta=0.0
% INFO    : Bus 1102	: V=1.03479757, theta=-13.4428465 -> V=1.015872, theta=0.0
% INFO    : Bus 1103	: V=1.06900653, theta=-10.0802117 -> V=1.04222, theta=0.0
% INFO    : Bus 1104	: V=1.00186758, theta=-12.2602457 -> V=1.0, theta=0.0
% INFO    : Bus 1105	: V=1.0011585, theta=-12.567524 -> V=0.999999, theta=0.0
% INFO    : Bus 2795	: V=1.00086671, theta=-12.2602457 -> V=0.999999, theta=0.0
% INFO    : Bus 1106	: V=1.05979853, theta=-9.88735163 -> V=1.0111115, theta=0.0
% INFO    : Bus 2796	: V=1.05329423, theta=-9.88295305 -> V=1.0111115, theta=0.0
% INFO    : Bus 1107	: V=0.995991267, theta=-31.4616088 -> V=1.015872, theta=0.0
% INFO    : Bus 1108	: V=1.0530557, theta=-27.9789405 -> V=1.04222, theta=0.0
% INFO    : Bus 1109	: V=1.02347067, theta=-7.82255786 -> V=1.048275, theta=0.0
% INFO    : Bus 1110	: V=1.06668724, theta=-11.0812309 -> V=1.04222, theta=0.0
% INFO    : Bus 1111	: V=1.05791629, theta=-21.3980677 -> V=1.044445, theta=0.0
% INFO    : Bus 1112	: V=1.08359702, theta=-2.56600399 -> V=1.0386135, theta=0.0
% INFO    : Bus 1113	: V=1.09868165, theta=0.00773034737 -> V=1.05263, theta=0.0
% INFO    : Bus 1114	: V=1.01524812, theta=-14.048683 -> V=0.999999, theta=0.0
% INFO    : Bus 1115	: V=1.05386704, theta=-11.7759177 -> V=1.04222, theta=0.0
% INFO    : Bus 1116	: V=1.02076834, theta=-16.9219663 -> V=1.015872, theta=0.0
% INFO    : Bus 1117	: V=1.02744998, theta=-25.5348886 -> V=1.015872, theta=0.0
% INFO    : Bus 1119	: V=1.06016331, theta=-10.4442028 -> V=1.044445, theta=0.0
% INFO    : Bus 2797	: V=1.05916165, theta=-10.5504422 -> V=1.044445, theta=0.0
% INFO    : Bus 1120	: V=1.06463754, theta=-5.95197069 -> V=1.05263, theta=0.0
% INFO    : Bus 1121	: V=1.03382442, theta=-17.7323459 -> V=1.015872, theta=0.0
% INFO    : Bus 1122	: V=1.02875877, theta=-11.63636 -> V=1.015872, theta=0.0
% INFO    : Bus 1123	: V=1.04721308, theta=-15.0813332 -> V=1.04769, theta=0.0
% INFO    : Bus 1124	: V=1.03791474, theta=-14.8306512 -> V=1.000394, theta=0.0
% INFO    : Bus 1125	: V=1.06077616, theta=-12.2584512 -> V=0.9888895, theta=0.0
% INFO    : Bus 1126	: V=1.02411555, theta=-12.1904782 -> V=1.015872, theta=0.0
% INFO    : Bus 1127	: V=1.00762015, theta=-13.816363 -> V=1.015872, theta=0.0
% INFO    : Bus 1128	: V=1.0539983, theta=-15.5347086 -> V=1.044445, theta=0.0
% INFO    : Bus 2798	: V=1.05396238, theta=-15.5462907 -> V=1.044445, theta=0.0
% INFO    : Bus 1129	: V=1.07143149, theta=-6.82840226 -> V=1.05415, theta=0.0
% INFO    : Bus 1130	: V=1.07141104, theta=-6.81862667 -> V=1.0542, theta=0.0
% INFO    : Bus 2799	: V=1.07137728, theta=-6.81854276 -> V=1.0542, theta=0.0
% INFO    : Bus 1131	: V=1.05036274, theta=-14.5176116 -> V=1.04222, theta=0.0
% INFO    : Bus 1132	: V=1.05960952, theta=-19.3851745 -> V=1.044445, theta=0.0
% INFO    : Bus 2800	: V=1.05827515, theta=-19.3948282 -> V=1.044445, theta=0.0
% INFO    : Bus 1133	: V=1.01223163, theta=-15.4528336 -> V=1.015872, theta=0.0
% INFO    : Bus 1134	: V=1.03590088, theta=-11.7764296 -> V=1.0111115, theta=0.0
% INFO    : Bus 1135	: V=1.02321937, theta=-16.199926 -> V=0.999999, theta=0.0
% INFO    : Bus 1136	: V=0.995614859, theta=-17.8281772 -> V=1.015872, theta=0.0
% INFO    : Bus 1137	: V=1.03044595, theta=-14.5897254 -> V=0.999999, theta=0.0
% INFO    : Bus 1138	: V=1.07533705, theta=-4.23441016 -> V=1.0408935, theta=0.0
% INFO    : Bus 1139	: V=1.01307127, theta=-22.0125371 -> V=1.0000025, theta=0.0
% INFO    : Bus 1140	: V=1.03796375, theta=-18.2166131 -> V=1.0000025, theta=0.0
% INFO    : Bus 1141	: V=1.06126542, theta=-14.5574402 -> V=1.044445, theta=0.0
% INFO    : Bus 1142	: V=1.01230787, theta=-11.4758542 -> V=1.001024, theta=0.0
% INFO    : Bus 1143	: V=1.05344896, theta=-9.47606125 -> V=1.0111115, theta=0.0
% INFO    : Bus 1144	: V=0.962907771, theta=-8.92794229 -> V=0.9455045, theta=0.0
% INFO    : Bus 1145	: V=1.03312808, theta=-11.6515776 -> V=1.0111115, theta=0.0
% INFO    : Bus 1146	: V=1.07327606, theta=-22.2600312 -> V=1.044445, theta=0.0
% INFO    : Bus 1147	: V=1.07444931, theta=-8.24365561 -> V=1.05263, theta=0.0
% INFO    : Bus 1148	: V=1.037, theta=-11.1337876 -> V=0.999999, theta=0.0
% INFO    : Bus 2801	: V=1.02895721, theta=-11.9693443 -> V=0.999999, theta=0.0
% INFO    : Bus 1149	: V=1.06227916, theta=-19.2686043 -> V=1.044445, theta=0.0
% INFO    : Bus 1150	: V=1.05743089, theta=-11.1021789 -> V=1.0377785, theta=0.0
% INFO    : Bus 1151	: V=1.036, theta=-6.58772263 -> V=1.0, theta=0.0
% INFO    : Bus 2802	: V=1.036, theta=-6.59727368 -> V=1.0, theta=0.0
% INFO    : Bus 2803	: V=1.036, theta=-6.58199197 -> V=1.0, theta=0.0
% INFO    : Bus 1152	: V=1.03429856, theta=-10.8675624 -> V=1.0377785, theta=0.0
% INFO    : Bus 2804	: V=1.03429852, theta=-10.8675434 -> V=1.0377785, theta=0.0
% INFO    : Bus 2805	: V=1.03429862, theta=-10.867594 -> V=1.0377785, theta=0.0
% INFO    : Bus 1153	: V=1.045, theta=-14.2316791 -> V=1.001654, theta=0.0
% INFO    : Bus 1154	: V=0.999225032, theta=-19.0154799 -> V=0.999999, theta=0.0
% INFO    : Bus 1155	: V=1.02161131, theta=-23.5260994 -> V=1.0000025, theta=0.0
% INFO    : Bus 1156	: V=0.937300414, theta=-21.6063995 -> V=1.0, theta=0.0
% INFO    : Bus 1157	: V=1.00813636, theta=-19.8102114 -> V=1.015872, theta=0.0
% INFO    : Bus 1158	: V=1.05839358, theta=-11.4020217 -> V=1.05263, theta=0.0
% INFO    : Bus 1159	: V=1.06480788, theta=-12.1563374 -> V=0.9888895, theta=0.0
% INFO    : Bus 2806	: V=1.06408775, theta=-12.1799709 -> V=0.9888895, theta=0.0
% INFO    : Bus 1160	: V=1.0767825, theta=-2.96958025 -> V=1.0377785, theta=0.0
% INFO    : Bus 1161	: V=1.04827488, theta=-15.2468554 -> V=1.021287, theta=0.0
% INFO    : Bus 1162	: V=1.06366681, theta=-18.9197893 -> V=1.044445, theta=0.0
% INFO    : Bus 1163	: V=1.06366932, theta=-18.9195852 -> V=1.044445, theta=0.0
% INFO    : Bus 1164	: V=0.992100833, theta=-25.7723977 -> V=1.0000025, theta=0.0
% INFO    : Bus 2982	: V=1.02006969, theta=-22.2960242 -> V=1.0000025, theta=0.0
% INFO    : Bus 1165	: V=1.03587264, theta=-15.6771513 -> V=1.015872, theta=0.0
% INFO    : Bus 1166	: V=1.07918298, theta=-13.0525951 -> V=1.033334, theta=0.0
% INFO    : Bus 1167	: V=1.03715334, theta=-10.8113272 -> V=1.044118, theta=0.0
% INFO    : Bus 1168	: V=1.08882462, theta=-9.5699844 -> V=1.05263, theta=0.0
% INFO    : Bus 2807	: V=1.08824835, theta=-10.0778593 -> V=1.05263, theta=0.0
% INFO    : Bus 1169	: V=1.03007182, theta=-15.6547994 -> V=0.999999, theta=0.0
% INFO    : Bus 1170	: V=0.99242045, theta=-20.2197701 -> V=1.003079, theta=0.0
% INFO    : Bus 1171	: V=1.07481206, theta=-21.9881339 -> V=1.044445, theta=0.0
% INFO    : Bus 1172	: V=1.04943877, theta=-11.4888078 -> V=1.052035, theta=0.0
% INFO    : Bus 1173	: V=1.06164947, theta=-20.8005022 -> V=1.044445, theta=0.0
% INFO    : Bus 2808	: V=1.06727185, theta=-19.6128048 -> V=1.044445, theta=0.0
% INFO    : Bus 1174	: V=1.03630492, theta=-13.9503476 -> V=1.000864, theta=0.0
% INFO    : Bus 1175	: V=1.04237846, theta=-15.8691893 -> V=1.044445, theta=0.0
% INFO    : Bus 1176	: V=0.956, theta=-18.8052404 -> V=1.0, theta=0.0
% INFO    : Bus 1178	: V=1.06711286, theta=-19.9235043 -> V=1.04222, theta=0.0
% INFO    : Bus 1179	: V=1.06099467, theta=-17.6466581 -> V=1.051315, theta=0.0
% INFO    : Bus 1180	: V=0.997630375, theta=-16.3962395 -> V=0.999999, theta=0.0
% INFO    : Bus 1181	: V=1.05656857, theta=-15.0792485 -> V=1.002699, theta=0.0
% INFO    : Bus 1182	: V=1.05092794, theta=-20.5504682 -> V=1.044445, theta=0.0
% INFO    : Bus 2809	: V=1.05093693, theta=-20.5502114 -> V=1.044445, theta=0.0
% INFO    : Bus 1183	: V=1.06835602, theta=-12.4971372 -> V=1.04222, theta=0.0
% INFO    : Bus 1184	: V=1.03690402, theta=-17.8582592 -> V=1.015872, theta=0.0
% INFO    : Bus 1185	: V=1.05496268, theta=-16.2250187 -> V=1.04222, theta=0.0
% INFO    : Bus 2810	: V=1.05571214, theta=-14.829782 -> V=1.04222, theta=0.0
% INFO    : Bus 1186	: V=1.03689943, theta=-14.0587621 -> V=0.995556, theta=0.0
% INFO    : Bus 1187	: V=1.06423445, theta=-19.8696012 -> V=1.044445, theta=0.0
% INFO    : Bus 2811	: V=1.06806116, theta=-19.4833843 -> V=1.044445, theta=0.0
% INFO    : Bus 1188	: V=1.0899564, theta=-12.6094496 -> V=1.004635, theta=0.0
% INFO    : Bus 1189	: V=1.06157408, theta=-19.277264 -> V=1.044445, theta=0.0
% INFO    : Bus 1190	: V=1.03588123, theta=-20.9801903 -> V=1.044445, theta=0.0
% INFO    : Bus 1191	: V=0.987302794, theta=-20.2187862 -> V=1.015872, theta=0.0
% INFO    : Bus 1192	: V=0.973756807, theta=-12.2724483 -> V=0.9444445, theta=0.0
% INFO    : Bus 1193	: V=1.09221141, theta=-4.65794932 -> V=1.05263, theta=0.0
% INFO    : Bus 1194	: V=1.0689525, theta=-19.2713811 -> V=1.04512, theta=0.0
% INFO    : Bus 2812	: V=1.06888302, theta=-19.2751353 -> V=1.04512, theta=0.0
% INFO    : Bus 2813	: V=1.06894458, theta=-19.2718585 -> V=1.04512, theta=0.0
% INFO    : Bus 1195	: V=1.09060911, theta=-9.60250172 -> V=1.05263, theta=0.0
% INFO    : Bus 1196	: V=1.09015396, theta=-9.69786946 -> V=1.05263, theta=0.0
% INFO    : Bus 1197	: V=1.04016919, theta=0.985383583 -> V=1.013331, theta=0.0
% INFO    : Bus 1198	: V=1.03656925, theta=-16.1011923 -> V=1.015872, theta=0.0
% INFO    : Bus 1199	: V=0.986093881, theta=-25.116639 -> V=1.003614, theta=0.0
% INFO    : Bus 1200	: V=1.07082067, theta=-10.8306242 -> V=1.04222, theta=0.0
% INFO    : Bus 1201	: V=1.02999241, theta=-12.5796607 -> V=1.015872, theta=0.0
% INFO    : Bus 1202	: V=1.0605306, theta=-12.6956283 -> V=1.04222, theta=0.0
% INFO    : Bus 1203	: V=1.05105504, theta=-10.503435 -> V=1.0111115, theta=0.0
% INFO    : Bus 1204	: V=0.964341777, theta=-17.1139271 -> V=1.00031, theta=0.0
% INFO    : Bus 1205	: V=1.06113242, theta=-20.7920822 -> V=1.0451, theta=0.0
% INFO    : Bus 1206	: V=1.04978825, theta=-12.8467314 -> V=1.002223, theta=0.0
% INFO    : Bus 1207	: V=1.05067831, theta=-20.579931 -> V=1.044445, theta=0.0
% INFO    : Bus 1208	: V=1.07363215, theta=-18.6402133 -> V=1.04582, theta=0.0
% INFO    : Bus 1209	: V=1.02112508, theta=-15.3852939 -> V=1.0377785, theta=0.0
% INFO    : Bus 1210	: V=1.023, theta=-10.5436374 -> V=1.0, theta=0.0
% INFO    : Bus 1211	: V=1.02111019, theta=-15.3692278 -> V=1.0377785, theta=0.0
% INFO    : Bus 2814	: V=1.02112508, theta=-15.3852939 -> V=1.0377785, theta=0.0
% INFO    : Bus 1212	: V=1.00091499, theta=-12.6150209 -> V=0.999999, theta=0.0
% INFO    : Bus 1213	: V=1.05354147, theta=-9.86570145 -> V=1.0111115, theta=0.0
% INFO    : Bus 1214	: V=1.07622019, theta=-4.02607375 -> V=1.0415935, theta=0.0
% INFO    : Bus 1215	: V=0.99219629, theta=-15.0733734 -> V=0.999999, theta=0.0
% INFO    : Bus 1216	: V=1.05025551, theta=-13.2152309 -> V=1.044445, theta=0.0
% INFO    : Bus 1217	: V=1.017, theta=-24.647911 -> V=1.022612, theta=0.0
% INFO    : Bus 1218	: V=1.04001232, theta=-18.0117931 -> V=1.044445, theta=0.0
% INFO    : Bus 1219	: V=1.01856261, theta=-18.8273312 -> V=1.0386435, theta=0.0
% INFO    : Bus 1220	: V=1.02516531, theta=-12.399591 -> V=1.002214, theta=0.0
% INFO    : Bus 1221	: V=1.03055662, theta=-11.1926987 -> V=1.015872, theta=0.0
% INFO    : Bus 1222	: V=1.11523806, theta=0.199677981 -> V=1.057895, theta=0.0
% INFO    : Bus 2815	: V=1.11055584, theta=-0.0665207316 -> V=1.057895, theta=0.0
% INFO    : Bus 2816	: V=1.11522251, theta=0.291261963 -> V=1.057895, theta=0.0
% INFO    : Bus 2817	: V=1.1147168, theta=0.0959700209 -> V=1.057895, theta=0.0
% INFO    : Bus 1223	: V=1.01987452, theta=-19.0852159 -> V=1.015872, theta=0.0
% INFO    : Bus 2818	: V=1.02351124, theta=-17.1229088 -> V=1.015872, theta=0.0
% INFO    : Bus 1224	: V=1.07134719, theta=-14.0414974 -> V=1.04222, theta=0.0
% INFO    : Bus 1225	: V=1.07244649, theta=-18.1114371 -> V=1.04406, theta=0.0
% INFO    : Bus 2819	: V=1.07224803, theta=-18.1801464 -> V=1.04406, theta=0.0
% INFO    : Bus 1226	: V=1.02926839, theta=-11.9190358 -> V=1.002334, theta=0.0
% INFO    : Bus 2820	: V=1.02915653, theta=-13.309334 -> V=1.002334, theta=0.0
% INFO    : Bus 1227	: V=1.05723291, theta=-9.9825275 -> V=1.0111115, theta=0.0
% INFO    : Bus 1228	: V=1.03449864, theta=-21.1435866 -> V=1.044033, theta=0.0
% INFO    : Bus 1229	: V=1.02856415, theta=-13.8838551 -> V=1.015872, theta=0.0
% INFO    : Bus 1230	: V=1.02912826, theta=-12.4421479 -> V=1.0111115, theta=0.0
% INFO    : Bus 1231	: V=1.01367138, theta=-19.607047 -> V=1.0000025, theta=0.0
% INFO    : Bus 1232	: V=1.05053768, theta=-17.6580204 -> V=1.044445, theta=0.0
% INFO    : Bus 1233	: V=1.05266727, theta=-15.8601211 -> V=1.044445, theta=0.0
% INFO    : Bus 1234	: V=1.01227176, theta=-18.4033014 -> V=0.999999, theta=0.0
% INFO    : Bus 1235	: V=0.994793717, theta=-32.4715138 -> V=1.015872, theta=0.0
% INFO    : Bus 1236	: V=1.00419456, theta=-20.7046692 -> V=1.0000025, theta=0.0
% INFO    : Bus 1237	: V=1.04046722, theta=-17.0512837 -> V=1.044445, theta=0.0
% INFO    : Bus 1238	: V=1.08518092, theta=-2.4839485 -> V=1.0395135, theta=0.0
% INFO    : Bus 1239	: V=1.07181263, theta=-13.106522 -> V=1.05263, theta=0.0
% INFO    : Bus 1240	: V=1.10577803, theta=-2.25995925 -> V=1.05307, theta=0.0
% INFO    : Bus 1241	: V=1.10655818, theta=-2.055496 -> V=1.05351, theta=0.0
% INFO    : Bus 2821	: V=1.10660701, theta=-2.04896897 -> V=1.05351, theta=0.0
% INFO    : Bus 1242	: V=1.02066774, theta=-21.7644756 -> V=1.015872, theta=0.0
% INFO    : Bus 1243	: V=1.03234583, theta=-13.2516589 -> V=1.001124, theta=0.0
% INFO    : Bus 1244	: V=1.05816066, theta=-12.6452204 -> V=0.9888895, theta=0.0
% INFO    : Bus 1245	: V=0.945033356, theta=-9.16345406 -> V=0.9444445, theta=0.0
% INFO    : Bus 1246	: V=1.05316349, theta=-9.91344217 -> V=1.0111115, theta=0.0
% INFO    : Bus 1247	: V=1.07485737, theta=-22.0858838 -> V=1.044445, theta=0.0
% INFO    : Bus 1248	: V=1.05321438, theta=-19.7970116 -> V=1.044445, theta=0.0
% INFO    : Bus 1249	: V=1.06253581, theta=-13.4546522 -> V=1.024445, theta=0.0
% INFO    : Bus 1250	: V=1.00419602, theta=-18.8745508 -> V=1.015425, theta=0.0
% INFO    : Bus 1251	: V=1.04842114, theta=-12.5694572 -> V=1.044445, theta=0.0
% INFO    : Bus 1252	: V=0.993107821, theta=-29.9235673 -> V=1.015872, theta=0.0
% INFO    : Bus 1253	: V=1.05991327, theta=-14.8143911 -> V=1.044445, theta=0.0
% INFO    : Bus 1254	: V=1.057, theta=-15.0577834 -> V=1.001289, theta=0.0
% INFO    : Bus 1255	: V=1.01676448, theta=-21.6768049 -> V=1.0000025, theta=0.0
% INFO    : Bus 1256	: V=1.07504337, theta=-8.93425585 -> V=1.033334, theta=0.0
% INFO    : Bus 1257	: V=1.01318655, theta=-16.9073421 -> V=1.002439, theta=0.0
% INFO    : Bus 1258	: V=1.04362135, theta=-16.0353267 -> V=1.019467, theta=0.0
% INFO    : Bus 1259	: V=1.08657928, theta=-8.59618892 -> V=1.051315, theta=0.0
% INFO    : Bus 1260	: V=0.995296338, theta=-32.5700026 -> V=1.015872, theta=0.0
% INFO    : Bus 1261	: V=1.027, theta=-21.2485728 -> V=1.0004375, theta=0.0
% INFO    : Bus 1262	: V=1.0270748, theta=-12.5485819 -> V=1.015872, theta=0.0
% INFO    : Bus 1263	: V=1.018, theta=-12.7186963 -> V=0.999999, theta=0.0
% INFO    : Bus 1264	: V=1.06904977, theta=-19.2638351 -> V=1.04518, theta=0.0
% INFO    : Bus 1265	: V=0.995739133, theta=-12.2417478 -> V=1.015872, theta=0.0
% INFO    : Bus 1266	: V=1.01215265, theta=-13.865206 -> V=1.015872, theta=0.0
% INFO    : Bus 1267	: V=1.07743243, theta=-5.88044651 -> V=1.05263, theta=0.0
% INFO    : Bus 1268	: V=1.05480221, theta=-19.2641956 -> V=1.044445, theta=0.0
% INFO    : Bus 1269	: V=0.993557807, theta=-15.0045975 -> V=0.95, theta=0.0
% INFO    : Bus 1270	: V=1.00770922, theta=-14.2801113 -> V=0.999999, theta=0.0
% INFO    : Bus 1271	: V=1.07905944, theta=-13.0632512 -> V=1.04222, theta=0.0
% INFO    : Bus 1272	: V=1.03704411, theta=-10.8357597 -> V=1.0441175, theta=0.0
% INFO    : Bus 1273	: V=1.07660612, theta=-13.7650816 -> V=1.05263, theta=0.0
% INFO    : Bus 2822	: V=1.07660612, theta=-13.7650816 -> V=1.05263, theta=0.0
% INFO    : Bus 2823	: V=1.07661655, theta=-13.7638572 -> V=1.05263, theta=0.0
% INFO    : Bus 2824	: V=1.07665269, theta=-13.7603297 -> V=1.05263, theta=0.0
% INFO    : Bus 1274	: V=1.06394698, theta=-18.9310552 -> V=1.044445, theta=0.0
% INFO    : Bus 1275	: V=1.021501, theta=-13.1537882 -> V=0.999999, theta=0.0
% INFO    : Bus 1276	: V=1.102, theta=-12.7907089 -> V=1.02107, theta=0.0
% INFO    : Bus 1277	: V=1.05022611, theta=-14.4757364 -> V=1.044445, theta=0.0
% INFO    : Bus 1278	: V=0.99886779, theta=-13.2859821 -> V=1.015872, theta=0.0
% INFO    : Bus 1279	: V=1.02560036, theta=-7.18633327 -> V=1.044445, theta=0.0
% INFO    : Bus 2825	: V=0.995796204, theta=-2.43823467 -> V=1.044445, theta=0.0
% INFO    : Bus 1280	: V=1.04355095, theta=-14.3388961 -> V=1.001694, theta=0.0
% INFO    : Bus 1281	: V=1.0515568, theta=-11.4517724 -> V=1.0111115, theta=0.0
% INFO    : Bus 1282	: V=0.977571832, theta=-21.638224 -> V=0.999999, theta=0.0
% INFO    : Bus 1283	: V=1.06942783, theta=-5.25075717 -> V=1.051315, theta=0.0
% INFO    : Bus 2826	: V=1.06914741, theta=-5.23568214 -> V=1.051315, theta=0.0
% INFO    : Bus 1284	: V=1.06540948, theta=-15.2027448 -> V=1.0377785, theta=0.0
% INFO    : Bus 1285	: V=1.03336042, theta=-13.3232838 -> V=1.0111115, theta=0.0
% INFO    : Bus 1286	: V=1.05201262, theta=-20.217775 -> V=1.044445, theta=0.0
% INFO    : Bus 1287	: V=1.07586163, theta=-8.89853394 -> V=1.051315, theta=0.0
% INFO    : Bus 1288	: V=0.986567359, theta=-14.5640535 -> V=1.015872, theta=0.0
% INFO    : Bus 1289	: V=1.07156407, theta=-14.0207648 -> V=1.033334, theta=0.0
% INFO    : Bus 2827	: V=1.07141707, theta=-14.0347383 -> V=1.033334, theta=0.0
% INFO    : Bus 1290	: V=1.06495369, theta=-7.31724903 -> V=1.04222, theta=0.0
% INFO    : Bus 1291	: V=1.06250782, theta=-12.5283884 -> V=1.0088895, theta=0.0
% INFO    : Bus 1292	: V=1.06515673, theta=-8.55119393 -> V=1.0111115, theta=0.0
% INFO    : Bus 1293	: V=1.01962054, theta=-18.2217498 -> V=1.0379085, theta=0.0
% INFO    : Bus 1294	: V=1.038, theta=-13.6881734 -> V=0.999999, theta=0.0
% INFO    : Bus 1295	: V=1.06193334, theta=-17.5206502 -> V=1.04222, theta=0.0
% INFO    : Bus 1296	: V=1.0344724, theta=-13.8726165 -> V=1.015872, theta=0.0
% INFO    : Bus 1297	: V=1.01941821, theta=-31.209991 -> V=1.015872, theta=0.0
% INFO    : Bus 1298	: V=1.06381755, theta=-19.7128611 -> V=1.044445, theta=0.0
% INFO    : Bus 1299	: V=1.02806908, theta=-18.5618927 -> V=1.0404085, theta=0.0
% INFO    : Bus 1300	: V=1.07395918, theta=-22.1321689 -> V=1.044445, theta=0.0
% INFO    : Bus 2828	: V=1.07393157, theta=-22.1319309 -> V=1.044445, theta=0.0
% INFO    : Bus 1301	: V=1.07399388, theta=-22.1248741 -> V=1.044445, theta=0.0
% INFO    : Bus 1302	: V=1.02838605, theta=-17.213131 -> V=0.999999, theta=0.0
% INFO    : Bus 1303	: V=1.03456981, theta=-15.4739447 -> V=1.0377785, theta=0.0
% INFO    : Bus 1304	: V=1.04962557, theta=-20.64011 -> V=1.044445, theta=0.0
% INFO    : Bus 1305	: V=1.05105016, theta=-10.5065052 -> V=1.0111115, theta=0.0
% INFO    : Bus 1306	: V=1.06241779, theta=-10.3473683 -> V=1.05263, theta=0.0
% INFO    : Bus 2829	: V=1.06248179, theta=-12.1018056 -> V=1.05263, theta=0.0
% INFO    : Bus 1307	: V=1.01654791, theta=-26.6031474 -> V=1.015872, theta=0.0
% INFO    : Bus 1308	: V=1.02691294, theta=-17.8693938 -> V=1.0, theta=0.0
% INFO    : Bus 1309	: V=1.05825515, theta=-18.8696293 -> V=0.975, theta=0.0
% INFO    : Bus 1310	: V=0.995259097, theta=-12.2418569 -> V=1.015872, theta=0.0
% INFO    : Bus 1311	: V=1.05810188, theta=-9.65185074 -> V=1.04222, theta=0.0
% INFO    : Bus 1312	: V=1.03139383, theta=-17.2016946 -> V=1.015872, theta=0.0
% INFO    : Bus 1313	: V=1.07727841, theta=-13.4062668 -> V=1.038985, theta=0.0
% INFO    : Bus 1314	: V=1.098, theta=-12.6165887 -> V=1.005695, theta=0.0
% INFO    : Bus 1315	: V=1.0379243, theta=-11.7264882 -> V=1.044445, theta=0.0
% INFO    : Bus 1316	: V=1.0726099, theta=-30.1947215 -> V=1.04222, theta=0.0
% INFO    : Bus 1317	: V=1.036, theta=-8.75995712 -> V=1.000569, theta=0.0
% INFO    : Bus 1318	: V=1.08865272, theta=-1.81169139 -> V=1.05263, theta=0.0
% INFO    : Bus 1319	: V=1.06600663, theta=-8.54727261 -> V=1.0111115, theta=0.0
% INFO    : Bus 1320	: V=1.05075149, theta=-9.70126487 -> V=1.0111115, theta=0.0
% INFO    : Bus 1321	: V=1.03336945, theta=-11.8491555 -> V=1.015872, theta=0.0
% INFO    : Bus 1323	: V=1.05497766, theta=-19.4722153 -> V=1.044445, theta=0.0
% INFO    : Bus 2830	: V=1.06567739, theta=-18.0562516 -> V=1.044445, theta=0.0
% INFO    : Bus 2831	: V=1.04470637, theta=-19.302438 -> V=1.044445, theta=0.0
% INFO    : Bus 1324	: V=1.06787327, theta=-13.5920374 -> V=1.05263, theta=0.0
% INFO    : Bus 2832	: V=1.06574714, theta=-13.9105777 -> V=1.05263, theta=0.0
% INFO    : Bus 1325	: V=0.995379612, theta=-29.8057637 -> V=1.015872, theta=0.0
% INFO    : Bus 1326	: V=1.0538104, theta=-27.6663354 -> V=1.04222, theta=0.0
% INFO    : Bus 1327	: V=0.995540311, theta=-21.4659315 -> V=1.0000025, theta=0.0
% INFO    : Bus 1328	: V=1.07091388, theta=-25.7124987 -> V=1.04222, theta=0.0
% INFO    : Bus 1329	: V=1.07356743, theta=-20.4558067 -> V=1.051315, theta=0.0
% INFO    : Bus 1330	: V=1.02872371, theta=-13.2572858 -> V=0.999999, theta=0.0
% INFO    : Bus 1331	: V=0.993685555, theta=-32.6080134 -> V=1.015872, theta=0.0
% INFO    : Bus 2833	: V=0.993631871, theta=-32.6264689 -> V=1.015872, theta=0.0
% INFO    : Bus 1332	: V=1.07998222, theta=-8.80449244 -> V=1.044445, theta=0.0
% INFO    : Bus 1333	: V=1.0638479, theta=-19.9367796 -> V=1.044445, theta=0.0
% INFO    : Bus 1334	: V=1.01874867, theta=-20.6397462 -> V=1.015872, theta=0.0
% INFO    : Bus 1335	: V=1.04099202, theta=-15.312488 -> V=1.003809, theta=0.0
% INFO    : Bus 1336	: V=1.06376433, theta=-12.2379477 -> V=0.9888895, theta=0.0
% INFO    : Bus 1337	: V=1.01301502, theta=-20.9313463 -> V=0.999999, theta=0.0
% INFO    : Bus 1338	: V=1.04610373, theta=-14.3499486 -> V=1.015872, theta=0.0
% INFO    : Bus 1339	: V=1.07071709, theta=-11.240438 -> V=1.04222, theta=0.0
% INFO    : Bus 1340	: V=1.02140594, theta=-11.2782971 -> V=1.0377785, theta=0.0
% INFO    : Bus 1341	: V=1.0278885, theta=-15.8397468 -> V=1.015872, theta=0.0
% INFO    : Bus 1342	: V=1.00328812, theta=-16.1983545 -> V=0.999999, theta=0.0
% INFO    : Bus 1343	: V=1.00290901, theta=-16.1748698 -> V=0.999999, theta=0.0
% INFO    : Bus 1344	: V=1.07625127, theta=-4.54667908 -> V=1.0397485, theta=0.0
% INFO    : Bus 1345	: V=1.07458069, theta=-28.3917214 -> V=1.04222, theta=0.0
% INFO    : Bus 2960	: V=1.04875304, theta=-24.1075046 -> V=1.04222, theta=0.0
% INFO    : Bus 1346	: V=1.028, theta=-11.7614577 -> V=0.999999, theta=0.0
% INFO    : Bus 1347	: V=1.0397515, theta=-16.4489338 -> V=0.999999, theta=0.0
% INFO    : Bus 1348	: V=1.06183175, theta=-11.0815853 -> V=1.006667, theta=0.0
% INFO    : Bus 1349	: V=1.02486959, theta=-16.1722379 -> V=0.999999, theta=0.0
% INFO    : Bus 1350	: V=1.08601954, theta=-7.03004192 -> V=1.044445, theta=0.0
% INFO    : Bus 1351	: V=1.04019405, theta=-17.9843064 -> V=1.044445, theta=0.0
% INFO    : Bus 1352	: V=0.998069199, theta=-12.6719332 -> V=0.999999, theta=0.0
% INFO    : Bus 1353	: V=1.06094778, theta=-14.5870016 -> V=1.044445, theta=0.0
% INFO    : Bus 1354	: V=1.00273886, theta=-29.856162 -> V=1.015872, theta=0.0
% INFO    : Bus 1355	: V=1.00947933, theta=-11.9792812 -> V=0.999999, theta=0.0
% INFO    : Bus 1356	: V=1.04195483, theta=-15.0765835 -> V=1.0377785, theta=0.0
% INFO    : Bus 1357	: V=1.03627625, theta=-11.1576299 -> V=0.999999, theta=0.0
% INFO    : Bus 1358	: V=1.05525367, theta=-11.8778608 -> V=0.9888895, theta=0.0
% INFO    : Bus 1359	: V=1.01878943, theta=-18.8305512 -> V=1.0387385, theta=0.0
% INFO    : Bus 1360	: V=1.0282417, theta=-17.1764751 -> V=0.999999, theta=0.0
% INFO    : Bus 1361	: V=1.06163305, theta=-14.1821205 -> V=1.033334, theta=0.0
% INFO    : Bus 1362	: V=1.07156369, theta=-18.0967882 -> V=1.04359, theta=0.0
% INFO    : Bus 1363	: V=1.08375526, theta=-13.8604308 -> V=1.051315, theta=0.0
% INFO    : Bus 1364	: V=1.06875627, theta=-7.38772846 -> V=0.9888895, theta=0.0
% INFO    : Bus 1365	: V=1.02287006, theta=-18.7259565 -> V=1.0000025, theta=0.0
% INFO    : Bus 1366	: V=1.06361362, theta=-14.106429 -> V=1.044445, theta=0.0
% INFO    : Bus 1367	: V=0.989908369, theta=-17.6996731 -> V=1.03507, theta=0.0
% INFO    : Bus 1368	: V=1.07012651, theta=-15.2910102 -> V=1.04222, theta=0.0
% INFO    : Bus 1369	: V=1.06304089, theta=-21.1610189 -> V=1.04222, theta=0.0
% INFO    : Bus 2834	: V=1.06304888, theta=-21.1600253 -> V=1.04222, theta=0.0
% INFO    : Bus 2835	: V=1.06304047, theta=-21.1610075 -> V=1.04222, theta=0.0
% INFO    : Bus 1370	: V=0.942187702, theta=-9.0699123 -> V=0.9444445, theta=0.0
% INFO    : Bus 1371	: V=1.06970635, theta=-6.7282328 -> V=1.01814, theta=0.0
% INFO    : Bus 1372	: V=1.04827199, theta=-11.2780913 -> V=1.0111115, theta=0.0
% INFO    : Bus 1373	: V=1.06660229, theta=-15.3455939 -> V=1.045605, theta=0.0
% INFO    : Bus 1374	: V=1.06297749, theta=-21.1689731 -> V=1.04222, theta=0.0
% INFO    : Bus 2836	: V=1.05911404, theta=-26.3339146 -> V=1.04222, theta=0.0
% INFO    : Bus 1375	: V=1.01559869, theta=-17.0535306 -> V=1.015872, theta=0.0
% INFO    : Bus 1376	: V=1.07696723, theta=-12.8247825 -> V=1.04222, theta=0.0
% INFO    : Bus 1377	: V=1.08725503, theta=-7.11131725 -> V=1.044445, theta=0.0
% INFO    : Bus 1378	: V=0.993058536, theta=-21.2311171 -> V=1.0000025, theta=0.0
% INFO    : Bus 1379	: V=1.07258678, theta=-14.0447162 -> V=1.04222, theta=0.0
% INFO    : Bus 1380	: V=1.06939943, theta=-12.6865115 -> V=1.051315, theta=0.0
% INFO    : Bus 1381	: V=1.03019726, theta=-13.2350198 -> V=1.015872, theta=0.0
% INFO    : Bus 1382	: V=1.05546937, theta=-19.4520684 -> V=1.04222, theta=0.0
% INFO    : Bus 1383	: V=1.05664331, theta=-11.2313282 -> V=0.9897895, theta=0.0
% INFO    : Bus 1384	: V=1.02812921, theta=-10.8930535 -> V=1.0377785, theta=0.0
% INFO    : Bus 1385	: V=1.08048264, theta=-12.8272516 -> V=1.04222, theta=0.0
% INFO    : Bus 1386	: V=1.08728574, theta=-3.33526345 -> V=1.0410685, theta=0.0
% INFO    : Bus 1387	: V=1.07743746, theta=-10.1554948 -> V=1.05263, theta=0.0
% INFO    : Bus 1388	: V=1.04370546, theta=-15.0751964 -> V=1.015872, theta=0.0
% INFO    : Bus 2837	: V=1.02089121, theta=-14.8908556 -> V=1.015872, theta=0.0
% INFO    : Bus 2838	: V=1.01403813, theta=-15.0961045 -> V=1.015872, theta=0.0
% INFO    : Bus 1389	: V=1.07805046, theta=-13.2586409 -> V=1.04222, theta=0.0
% INFO    : Bus 2839	: V=1.07816813, theta=-13.2531856 -> V=1.04222, theta=0.0
% INFO    : Bus 2840	: V=1.07819587, theta=-13.2576082 -> V=1.04222, theta=0.0
% INFO    : Bus 1390	: V=1.05367578, theta=-15.5584096 -> V=1.044445, theta=0.0
% INFO    : Bus 1391	: V=1.08077273, theta=-9.81833073 -> V=1.05263, theta=0.0
% INFO    : Bus 1392	: V=1.04105774, theta=0.723475585 -> V=1.04222, theta=0.0
% INFO    : Bus 2841	: V=1.04225052, theta=0.418212519 -> V=1.04222, theta=0.0
% INFO    : Bus 1393	: V=1.07661714, theta=-20.1896788 -> V=1.0, theta=0.0
% INFO    : Bus 2842	: V=1.07661714, theta=-20.1896788 -> V=1.0, theta=0.0
% INFO    : Bus 2843	: V=1.07616526, theta=-20.2451774 -> V=1.0, theta=0.0
% INFO    : Bus 1394	: V=1.07622458, theta=-20.2351694 -> V=1.04222, theta=0.0
% INFO    : Bus 2844	: V=1.07661714, theta=-20.1896788 -> V=1.04222, theta=0.0
% INFO    : Bus 1395	: V=1.03007991, theta=-14.4086292 -> V=1.015872, theta=0.0
% INFO    : Bus 1396	: V=1.05209676, theta=-14.4418047 -> V=1.0030475, theta=0.0
% INFO    : Bus 1397	: V=1.01095882, theta=-16.0555323 -> V=0.999999, theta=0.0
% INFO    : Bus 1398	: V=1.00725766, theta=-23.7392649 -> V=1.0000025, theta=0.0
% INFO    : Bus 1399	: V=1.05115174, theta=-20.4905189 -> V=1.044445, theta=0.0
% INFO    : Bus 2845	: V=1.05097129, theta=-20.5043255 -> V=1.044445, theta=0.0
% INFO    : Bus 1400	: V=1.0977337, theta=-0.703279705 -> V=1.05263, theta=0.0
% INFO    : Bus 2846	: V=1.09783827, theta=-0.694368103 -> V=1.05263, theta=0.0
% INFO    : Bus 2847	: V=1.09784036, theta=-0.694128407 -> V=1.05263, theta=0.0
% INFO    : Bus 2848	: V=1.0978335, theta=-0.694333888 -> V=1.05263, theta=0.0
% INFO    : Bus 1401	: V=1.07355227, theta=-8.87041212 -> V=1.0410035, theta=0.0
% INFO    : Bus 1402	: V=1.08317199, theta=-6.64524653 -> V=1.05263, theta=0.0
% INFO    : Bus 1403	: V=1.03248799, theta=-11.5977741 -> V=1.0377785, theta=0.0
% INFO    : Bus 1404	: V=1.03216541, theta=-10.4778474 -> V=1.0377785, theta=0.0
% INFO    : Bus 1405	: V=1.033, theta=-6.33926239 -> V=1.0, theta=0.0
% INFO    : Bus 2849	: V=1.033, theta=-6.36613565 -> V=1.0, theta=0.0
% INFO    : Bus 2850	: V=1.033, theta=-6.3200669 -> V=1.0, theta=0.0
% INFO    : Bus 1406	: V=1.03215135, theta=-10.4640626 -> V=1.0377785, theta=0.0
% INFO    : Bus 2851	: V=1.03215164, theta=-10.4642148 -> V=1.0377785, theta=0.0
% INFO    : Bus 2852	: V=1.03215147, theta=-10.464126 -> V=1.0377785, theta=0.0
% INFO    : Bus 1407	: V=1.06651706, theta=-20.1619658 -> V=1.044445, theta=0.0
% INFO    : Bus 1408	: V=1.05665459, theta=-19.2316855 -> V=1.044445, theta=0.0
% INFO    : Bus 2853	: V=1.05690987, theta=-19.223791 -> V=1.044445, theta=0.0
% INFO    : Bus 1409	: V=1.07594653, theta=-4.11947316 -> V=1.0417435, theta=0.0
% INFO    : Bus 1410	: V=1.08034895, theta=-12.8896247 -> V=1.04222, theta=0.0
% INFO    : Bus 1411	: V=1.0266674, theta=-15.7608323 -> V=0.999999, theta=0.0
% INFO    : Bus 1412	: V=1.02779747, theta=-14.2448253 -> V=0.999999, theta=0.0
% INFO    : Bus 1413	: V=1.02235617, theta=-11.9983716 -> V=1.0111115, theta=0.0
% INFO    : Bus 1414	: V=1.036, theta=-10.9234353 -> V=0.999999, theta=0.0
% INFO    : Bus 1415	: V=1.03878202, theta=-28.2566431 -> V=1.04222, theta=0.0
% INFO    : Bus 1416	: V=1.02597988, theta=-13.9272905 -> V=0.999999, theta=0.0
% INFO    : Bus 1417	: V=1.03800055, theta=-18.5547752 -> V=1.044445, theta=0.0
% INFO    : Bus 1418	: V=1.06955666, theta=-15.4389323 -> V=1.005124, theta=0.0
% INFO    : Bus 2854	: V=1.05463204, theta=-14.6954234 -> V=1.005124, theta=0.0
% INFO    : Bus 1419	: V=1.04802136, theta=-11.1599327 -> V=1.0111115, theta=0.0
% INFO    : Bus 1420	: V=1.02238842, theta=-14.8289916 -> V=0.999999, theta=0.0
% INFO    : Bus 1421	: V=1.06212174, theta=-20.4803628 -> V=1.044445, theta=0.0
% INFO    : Bus 2855	: V=1.05703692, theta=-19.9636138 -> V=1.044445, theta=0.0
% INFO    : Bus 1422	: V=1.07890399, theta=-13.0263567 -> V=1.04222, theta=0.0
% INFO    : Bus 1423	: V=1.03039098, theta=-16.2178716 -> V=0.999999, theta=0.0
% INFO    : Bus 1424	: V=1.02342461, theta=-14.3850163 -> V=0.999999, theta=0.0
% INFO    : Bus 1425	: V=1.02321462, theta=-23.8326716 -> V=1.015872, theta=0.0
% INFO    : Bus 1426	: V=1.08724286, theta=-7.11297006 -> V=1.044445, theta=0.0
% INFO    : Bus 1427	: V=1.03416013, theta=-16.5618771 -> V=1.015872, theta=0.0
% INFO    : Bus 1428	: V=1.06803475, theta=-13.7465186 -> V=1.04222, theta=0.0
% INFO    : Bus 1429	: V=1.03627922, theta=-16.7702523 -> V=1.0382085, theta=0.0
% INFO    : Bus 1431	: V=1.06807555, theta=-19.4838584 -> V=1.044445, theta=0.0
% INFO    : Bus 2856	: V=1.06431667, theta=-19.8668371 -> V=1.044445, theta=0.0
% INFO    : Bus 1432	: V=1.03952108, theta=-14.9233903 -> V=1.016517, theta=0.0
% INFO    : Bus 1433	: V=1.05643632, theta=-12.7735558 -> V=1.0377785, theta=0.0
% INFO    : Bus 1434	: V=1.06950976, theta=-28.1144698 -> V=1.04222, theta=0.0
% INFO    : Bus 1435	: V=1.04360573, theta=-16.1722398 -> V=1.000779, theta=0.0
% INFO    : Bus 1436	: V=1.0802443, theta=-11.6648175 -> V=1.044445, theta=0.0
% INFO    : Bus 2857	: V=1.0817399, theta=-8.7836711 -> V=1.044445, theta=0.0
% INFO    : Bus 1437	: V=1.0879983, theta=-7.79004147 -> V=1.05263, theta=0.0
% INFO    : Bus 1438	: V=1.06871978, theta=-10.0873098 -> V=1.04222, theta=0.0
% INFO    : Bus 1439	: V=1.05214941, theta=-15.6897064 -> V=1.0233335, theta=0.0
% INFO    : Bus 1440	: V=1.05763409, theta=-15.4907044 -> V=1.04222, theta=0.0
% INFO    : Bus 1441	: V=1.04873593, theta=-16.7147198 -> V=1.020457, theta=0.0
% INFO    : Bus 1442	: V=1.01793338, theta=-18.2601109 -> V=1.015872, theta=0.0
% INFO    : Bus 1443	: V=1.0461655, theta=-17.044012 -> V=1.0377785, theta=0.0
% INFO    : Bus 1444	: V=1.06376922, theta=-12.2011226 -> V=0.9888895, theta=0.0
% INFO    : Bus 2858	: V=1.06368635, theta=-12.2097852 -> V=0.9888895, theta=0.0
% INFO    : Bus 1445	: V=1.06332391, theta=-13.5475717 -> V=1.026667, theta=0.0
% INFO    : Bus 1446	: V=1.07323774, theta=-6.73352072 -> V=0.9888895, theta=0.0
% INFO    : Bus 1447	: V=0.990282663, theta=-21.1652639 -> V=1.015872, theta=0.0
% INFO    : Bus 1448	: V=1.00260423, theta=-21.9697022 -> V=1.0233335, theta=0.0
% INFO    : Bus 1449	: V=1.02853304, theta=-16.4154107 -> V=1.015872, theta=0.0
% INFO    : Bus 1450	: V=1.06916687, theta=-12.1965926 -> V=1.04222, theta=0.0
% INFO    : Bus 1451	: V=1.0746312, theta=-22.0319042 -> V=1.044445, theta=0.0
% INFO    : Bus 2859	: V=1.07469911, theta=-22.0223523 -> V=1.044445, theta=0.0
% INFO    : Bus 1453	: V=1.0660237, theta=-12.9912407 -> V=1.0064925, theta=0.0
% INFO    : Bus 1454	: V=1.0654032, theta=-10.2177315 -> V=1.045895, theta=0.0
% INFO    : Bus 1455	: V=1.07288037, theta=-7.11431651 -> V=1.05323, theta=0.0
% INFO    : Bus 1456	: V=1.01833376, theta=-20.5045629 -> V=1.0000025, theta=0.0
% INFO    : Bus 1457	: V=1.03846714, theta=-12.887961 -> V=0.999999, theta=0.0
% INFO    : Bus 1458	: V=1.02724863, theta=-12.1522624 -> V=1.0111115, theta=0.0
% INFO    : Bus 1459	: V=1.05493253, theta=-8.68252104 -> V=1.05263, theta=0.0
% INFO    : Bus 1460	: V=1.06692723, theta=-8.57290426 -> V=0.9888895, theta=0.0
% INFO    : Bus 1461	: V=1.06115992, theta=-20.790277 -> V=1.044445, theta=0.0
% INFO    : Bus 2860	: V=1.04524301, theta=-21.0311396 -> V=1.044445, theta=0.0
% INFO    : Bus 1462	: V=1.05639474, theta=-14.7781212 -> V=0.9888895, theta=0.0
% INFO    : Bus 1463	: V=1.06117278, theta=-20.8127705 -> V=1.04542, theta=0.0
% INFO    : Bus 2861	: V=1.06124931, theta=-20.8048392 -> V=1.04542, theta=0.0
% INFO    : Bus 1464	: V=1.05898497, theta=-21.108008 -> V=1.044445, theta=0.0
% INFO    : Bus 2862	: V=1.0592933, theta=-21.1933573 -> V=1.044445, theta=0.0
% INFO    : Bus 1465	: V=1.06127717, theta=-9.11887998 -> V=1.0111115, theta=0.0
% INFO    : Bus 1466	: V=1.05, theta=-6.38874841 -> V=1.0, theta=0.0
% INFO    : Bus 2863	: V=0.997063981, theta=-11.365979 -> V=1.0, theta=0.0
% INFO    : Bus 1467	: V=1.00639527, theta=-13.747543 -> V=0.999999, theta=0.0
% INFO    : Bus 1468	: V=1.04604767, theta=-9.51719567 -> V=1.0111115, theta=0.0
% INFO    : Bus 1469	: V=1.0198529, theta=-13.1684255 -> V=1.015872, theta=0.0
% INFO    : Bus 1470	: V=1.08968617, theta=-2.43896525 -> V=1.0398535, theta=0.0
% INFO    : Bus 1471	: V=1.08356671, theta=-7.7170404 -> V=1.044445, theta=0.0
% INFO    : Bus 1472	: V=1.00366897, theta=-16.1468148 -> V=0.999999, theta=0.0
% INFO    : Bus 1473	: V=1.01673123, theta=-22.8114533 -> V=1.0000025, theta=0.0
% INFO    : Bus 1474	: V=1.00141029, theta=-14.222438 -> V=1.015872, theta=0.0
% INFO    : Bus 1475	: V=1.00151857, theta=-28.6728012 -> V=1.015872, theta=0.0
% INFO    : Bus 1476	: V=1.01796358, theta=-18.6673153 -> V=0.999999, theta=0.0
% INFO    : Bus 1477	: V=1.06989105, theta=-9.94640498 -> V=1.033334, theta=0.0
% INFO    : Bus 1478	: V=1.03789575, theta=-14.792535 -> V=1.015872, theta=0.0
% INFO    : Bus 2864	: V=1.03395321, theta=-14.9197787 -> V=1.015872, theta=0.0
% INFO    : Bus 1479	: V=1.06932421, theta=-12.1359702 -> V=1.033334, theta=0.0
% INFO    : Bus 1480	: V=1.02635689, theta=-18.1876943 -> V=0.999999, theta=0.0
% INFO    : Bus 1481	: V=1.08222552, theta=-8.01748922 -> V=1.044445, theta=0.0
% INFO    : Bus 1482	: V=1.03527034, theta=-18.2719652 -> V=1.0000025, theta=0.0
% INFO    : Bus 1483	: V=1.030949, theta=-20.538931 -> V=1.0434545, theta=0.0
% INFO    : Bus 1484	: V=1.04079677, theta=-15.5356551 -> V=1.002384, theta=0.0
% INFO    : Bus 1485	: V=1.04945064, theta=-11.8356642 -> V=1.0111115, theta=0.0
% INFO    : Bus 1486	: V=0.97816643, theta=-21.6406446 -> V=0.999999, theta=0.0
% INFO    : Bus 1487	: V=1.0679101, theta=-5.6236572 -> V=1.0377785, theta=0.0
% INFO    : Bus 1488	: V=1.06544446, theta=-10.2182645 -> V=1.04623, theta=0.0
% INFO    : Bus 1489	: V=1.07048284, theta=-15.1084437 -> V=1.0382635, theta=0.0
% INFO    : Bus 1490	: V=1.03, theta=-11.888185 -> V=0.999999, theta=0.0
% INFO    : Bus 1491	: V=1.05579033, theta=-11.1429483 -> V=1.044445, theta=0.0
% INFO    : Bus 1492	: V=1.06060415, theta=-7.1121867 -> V=1.05263, theta=0.0
% INFO    : Bus 1493	: V=0.951090177, theta=-10.8536512 -> V=0.9444445, theta=0.0
% INFO    : Bus 1494	: V=1.07250854, theta=-5.67384518 -> V=1.0377785, theta=0.0
% INFO    : Bus 1495	: V=1.00725285, theta=-11.7877015 -> V=1.015872, theta=0.0
% INFO    : Bus 1496	: V=1.05884252, theta=-20.9826515 -> V=1.044445, theta=0.0
% INFO    : Bus 1497	: V=1.07127444, theta=-14.7323228 -> V=1.04222, theta=0.0
% INFO    : Bus 1498	: V=1.05998244, theta=-14.8001016 -> V=1.044445, theta=0.0
% INFO    : Bus 1499	: V=0.953646471, theta=-9.25775015 -> V=0.9444895, theta=0.0
% INFO    : Bus 1500	: V=1.05063369, theta=-10.5448076 -> V=1.0111115, theta=0.0
% INFO    : Bus 1502	: V=1.05436567, theta=-19.6141278 -> V=1.044445, theta=0.0
% INFO    : Bus 2865	: V=1.06515628, theta=-18.8595557 -> V=1.044445, theta=0.0
% INFO    : Bus 1503	: V=1.06503338, theta=-14.6756647 -> V=1.05263, theta=0.0
% INFO    : Bus 1504	: V=1.03520548, theta=-13.2182638 -> V=0.975, theta=0.0
% INFO    : Bus 1505	: V=1.0653426, theta=-8.58138008 -> V=1.0111115, theta=0.0
% INFO    : Bus 1506	: V=1.037, theta=-12.9554702 -> V=1.016412, theta=0.0
% INFO    : Bus 1507	: V=1.01767097, theta=-18.7758091 -> V=1.015872, theta=0.0
% INFO    : Bus 1508	: V=1.05261902, theta=-20.0755296 -> V=1.044445, theta=0.0
% INFO    : Bus 1509	: V=1.05858381, theta=-14.7331502 -> V=1.003859, theta=0.0
% INFO    : Bus 1510	: V=1.05885578, theta=-11.0967734 -> V=1.0131265, theta=0.0
% INFO    : Bus 1511	: V=1.04326871, theta=-10.1396176 -> V=1.0377785, theta=0.0
% INFO    : Bus 1512	: V=1.06096179, theta=-7.75613657 -> V=1.05263, theta=0.0
% INFO    : Bus 1514	: V=1.05116757, theta=-20.4914238 -> V=1.044445, theta=0.0
% INFO    : Bus 1515	: V=1.05310477, theta=-20.1070383 -> V=1.044445, theta=0.0
% INFO    : Bus 1516	: V=1.0601448, theta=-9.66457533 -> V=1.0111115, theta=0.0
% INFO    : Bus 1517	: V=1.03320456, theta=-11.1990201 -> V=1.015872, theta=0.0
% INFO    : Bus 1518	: V=1.01647321, theta=-11.4926165 -> V=1.0377785, theta=0.0
% INFO    : Bus 1519	: V=1.01804544, theta=-11.7637132 -> V=1.0111115, theta=0.0
% INFO    : Bus 1520	: V=1.05505637, theta=-19.2458892 -> V=1.044445, theta=0.0
% INFO    : Bus 1521	: V=1.02852617, theta=-18.9375025 -> V=1.015872, theta=0.0
% INFO    : Bus 1522	: V=1.07166577, theta=-14.5395281 -> V=1.04222, theta=0.0
% INFO    : Bus 1523	: V=1.0624723, theta=-12.5405989 -> V=0.9888895, theta=0.0
% INFO    : Bus 2866	: V=1.06225845, theta=-12.5595208 -> V=0.9888895, theta=0.0
% INFO    : Bus 1525	: V=1.06801051, theta=-14.7593136 -> V=1.0377785, theta=0.0
% INFO    : Bus 1526	: V=1.07649075, theta=-12.5838845 -> V=1.05263, theta=0.0
% INFO    : Bus 1527	: V=1.04088345, theta=-13.4332325 -> V=1.0111115, theta=0.0
% INFO    : Bus 1528	: V=0.985947602, theta=-14.8005268 -> V=0.999999, theta=0.0
% INFO    : Bus 1529	: V=1.04472634, theta=-17.9328306 -> V=1.0000025, theta=0.0
% INFO    : Bus 1530	: V=1.04471499, theta=-17.9326826 -> V=1.0000025, theta=0.0
% INFO    : Bus 1531	: V=1.05680204, theta=-13.8562389 -> V=1.0111115, theta=0.0
% INFO    : Bus 1532	: V=1.08268706, theta=-4.61377711 -> V=1.05263, theta=0.0
% INFO    : Bus 1533	: V=0.999160813, theta=-21.2934501 -> V=1.0000025, theta=0.0
% INFO    : Bus 1534	: V=1.05654769, theta=-21.5291877 -> V=1.044445, theta=0.0
% INFO    : Bus 1535	: V=1.02241141, theta=-26.0995905 -> V=1.015872, theta=0.0
% INFO    : Bus 1536	: V=0.983853202, theta=-29.3708216 -> V=1.015872, theta=0.0
% INFO    : Bus 1538	: V=1.03197522, theta=-14.9444051 -> V=1.0377785, theta=0.0
% INFO    : Bus 1539	: V=1.06453435, theta=-10.8831169 -> V=1.05263, theta=0.0
% INFO    : Bus 2867	: V=1.06110133, theta=-11.2950667 -> V=1.05263, theta=0.0
% INFO    : Bus 1540	: V=1.00480958, theta=-27.7486828 -> V=1.015872, theta=0.0
% INFO    : Bus 1541	: V=1.06243068, theta=-8.32297086 -> V=1.0111115, theta=0.0
% INFO    : Bus 1542	: V=1.04134937, theta=-23.2109919 -> V=1.04222, theta=0.0
% INFO    : Bus 1543	: V=1.04601661, theta=-10.5627487 -> V=1.015872, theta=0.0
% INFO    : Bus 1544	: V=1.06989124, theta=-9.16896361 -> V=1.04222, theta=0.0
% INFO    : Bus 1545	: V=1.04753119, theta=-10.9339898 -> V=1.0111115, theta=0.0
% INFO    : Bus 1546	: V=1.02360066, theta=-12.9510101 -> V=1.044445, theta=0.0
% INFO    : Bus 2868	: V=1.02361266, theta=-12.9464883 -> V=1.044445, theta=0.0
% INFO    : Bus 1547	: V=1.01401849, theta=-24.4093471 -> V=1.015872, theta=0.0
% INFO    : Bus 1548	: V=1.0305943, theta=-19.6163466 -> V=1.015872, theta=0.0
% INFO    : Bus 1549	: V=1.05695613, theta=-19.2008395 -> V=1.044445, theta=0.0
% INFO    : Bus 1550	: V=1.02901624, theta=-14.9094553 -> V=1.015872, theta=0.0
% INFO    : Bus 1551	: V=1.06710178, theta=-10.5413368 -> V=1.0288895, theta=0.0
% INFO    : Bus 1552	: V=0.991891703, theta=-29.6833213 -> V=1.015872, theta=0.0
% INFO    : Bus 1553	: V=1.05190241, theta=-24.8118608 -> V=1.043285, theta=0.0
% INFO    : Bus 1554	: V=1.08760467, theta=-12.6907173 -> V=1.003475, theta=0.0
% INFO    : Bus 1555	: V=1.02146061, theta=-11.2779171 -> V=1.0377785, theta=0.0
% INFO    : Bus 1556	: V=1.07238463, theta=-30.5197581 -> V=1.04222, theta=0.0
% INFO    : Bus 1557	: V=1.02490618, theta=-15.3289107 -> V=0.999999, theta=0.0
% INFO    : Bus 1558	: V=1.08881556, theta=-1.74933902 -> V=1.05263, theta=0.0
% INFO    : Bus 2869	: V=1.08881547, theta=-1.74933863 -> V=1.05263, theta=0.0
% INFO    : Bus 1559	: V=1.05906068, theta=-11.7831258 -> V=1.0111115, theta=0.0
% INFO    : Bus 2870	: V=1.07499456, theta=-8.4653684 -> V=1.0111115, theta=0.0
% INFO    : Bus 1560	: V=1.03465532, theta=-14.8017283 -> V=1.002499, theta=0.0
% INFO    : Bus 1561	: V=1.03485841, theta=-14.7908102 -> V=1.002554, theta=0.0
% INFO    : Bus 2871	: V=1.03465532, theta=-14.8017283 -> V=1.002554, theta=0.0
% INFO    : Bus 1562	: V=0.989405009, theta=-20.7655937 -> V=0.999999, theta=0.0
% INFO    : Bus 1563	: V=1.05783511, theta=-21.2558351 -> V=1.044445, theta=0.0
% INFO    : Bus 2872	: V=1.06353654, theta=-19.4150101 -> V=1.044445, theta=0.0
% INFO    : Bus 1564	: V=1.06833459, theta=-11.4479001 -> V=1.016682, theta=0.0
% INFO    : Bus 1565	: V=1.06922189, theta=-10.5936015 -> V=1.04222, theta=0.0
% INFO    : Bus 1566	: V=1.01698659, theta=-15.4556159 -> V=1.000209, theta=0.0
% INFO    : Bus 1567	: V=1.08422065, theta=-3.61795026 -> V=1.0424885, theta=0.0
% INFO    : Bus 1568	: V=1.10592334, theta=1.57163533 -> V=1.055285, theta=0.0
% INFO    : Bus 1569	: V=0.927097043, theta=-10.8289586 -> V=0.9444445, theta=0.0
% INFO    : Bus 1570	: V=1.05757062, theta=-18.9819376 -> V=1.0, theta=0.0
% INFO    : Bus 1571	: V=1.05770289, theta=-18.9651171 -> V=1.04307, theta=0.0
% INFO    : Bus 1572	: V=1.05785081, theta=-17.5232945 -> V=1.044445, theta=0.0
% INFO    : Bus 1573	: V=1.018, theta=-14.2356669 -> V=0.999999, theta=0.0
% INFO    : Bus 1574	: V=1.04922545, theta=-12.9291152 -> V=0.9888895, theta=0.0
% INFO    : Bus 2873	: V=1.0492746, theta=-12.903685 -> V=0.9888895, theta=0.0
% INFO    : Bus 1575	: V=1.0773045, theta=-19.3242582 -> V=1.045415, theta=0.0
% INFO    : Bus 1576	: V=0.9710112, theta=-27.8451073 -> V=1.012164, theta=0.0
% INFO    : Bus 1577	: V=1.01603761, theta=-19.5904107 -> V=1.015872, theta=0.0
% INFO    : Bus 2874	: V=1.01796468, theta=-15.0808581 -> V=1.015872, theta=0.0
% INFO    : Bus 1578	: V=1.05401924, theta=-16.9504148 -> V=1.015872, theta=0.0
% INFO    : Bus 1579	: V=1.06853551, theta=-12.4823711 -> V=1.04222, theta=0.0
% INFO    : Bus 1580	: V=1.03952853, theta=-14.9238897 -> V=1.016522, theta=0.0
% INFO    : Bus 1581	: V=1.07165307, theta=-13.3233413 -> V=1.04222, theta=0.0
% INFO    : Bus 1582	: V=1.0425288, theta=-18.9320342 -> V=1.0000025, theta=0.0
% INFO    : Bus 1583	: V=1.06046355, theta=-14.4128414 -> V=1.044445, theta=0.0
% INFO    : Bus 1584	: V=1.00228438, theta=-16.5034167 -> V=0.999999, theta=0.0
% INFO    : Bus 1585	: V=1.04429963, theta=-10.7690374 -> V=1.017217, theta=0.0
% INFO    : Bus 1586	: V=1.06522358, theta=-8.52886619 -> V=1.0111115, theta=0.0
% INFO    : Bus 1587	: V=1.03599566, theta=-10.7415259 -> V=1.001074, theta=0.0
% INFO    : Bus 2875	: V=1.03599397, theta=-10.7414977 -> V=1.001074, theta=0.0
% INFO    : Bus 1588	: V=1.02570888, theta=-16.9003323 -> V=0.999999, theta=0.0
% INFO    : Bus 1589	: V=1.00814489, theta=-19.8154184 -> V=1.015872, theta=0.0
% INFO    : Bus 1590	: V=1.0596187, theta=-14.7674165 -> V=1.033334, theta=0.0
% INFO    : Bus 1591	: V=1.01792885, theta=-19.4034069 -> V=1.015872, theta=0.0
% INFO    : Bus 1592	: V=1.0071852, theta=-26.8468465 -> V=1.015872, theta=0.0
% INFO    : Bus 1593	: V=1.012, theta=-22.4598228 -> V=1.0, theta=0.0
% INFO    : Bus 1594	: V=1.015, theta=-24.8325457 -> V=1.021962, theta=0.0
% INFO    : Bus 1595	: V=1.00527859, theta=-23.411173 -> V=1.0233335, theta=0.0
% INFO    : Bus 1596	: V=0.985291056, theta=-33.2986964 -> V=1.015872, theta=0.0
% INFO    : Bus 2876	: V=0.985968405, theta=-33.2003083 -> V=1.015872, theta=0.0
% INFO    : Bus 1597	: V=1.03378098, theta=-9.05853287 -> V=1.000179, theta=0.0
% INFO    : Bus 1598	: V=1.07211632, theta=-10.9722286 -> V=1.04222, theta=0.0
% INFO    : Bus 1599	: V=1.08426854, theta=-7.20339001 -> V=1.051315, theta=0.0
% INFO    : Bus 2877	: V=1.0842704, theta=-7.19717866 -> V=1.051315, theta=0.0
% INFO    : Bus 1600	: V=1.02886594, theta=-12.1872627 -> V=0.999999, theta=0.0
% INFO    : Bus 1602	: V=1.06258776, theta=-9.34872757 -> V=1.0377785, theta=0.0
% INFO    : Bus 1603	: V=1.06648816, theta=-5.53366374 -> V=1.05263, theta=0.0
% INFO    : Bus 1604	: V=1.02733699, theta=-15.996044 -> V=1.015872, theta=0.0
% INFO    : Bus 1605	: V=1.06787837, theta=-11.8859141 -> V=1.04359, theta=0.0
% INFO    : Bus 1606	: V=1.03, theta=-12.0285652 -> V=0.999999, theta=0.0
% INFO    : Bus 1607	: V=1.02542977, theta=-22.6859379 -> V=1.0000025, theta=0.0
% INFO    : Bus 1608	: V=1.06883541, theta=-10.1717983 -> V=1.04527, theta=0.0
% INFO    : Bus 1609	: V=1.05034963, theta=-15.326239 -> V=1.001209, theta=0.0
% INFO    : Bus 1610	: V=1.04678928, theta=-15.5591565 -> V=1.000839, theta=0.0
% INFO    : Bus 1611	: V=1.0643433, theta=-12.2710386 -> V=1.04222, theta=0.0
% INFO    : Bus 2878	: V=1.06315414, theta=-12.523093 -> V=1.04222, theta=0.0
% INFO    : Bus 1612	: V=1.001, theta=-12.1461162 -> V=0.999999, theta=0.0
% INFO    : Bus 1613	: V=1.01891794, theta=-16.2368529 -> V=0.999999, theta=0.0
% INFO    : Bus 1614	: V=1.066, theta=-8.54162653 -> V=1.0111115, theta=0.0
% INFO    : Bus 1615	: V=1.028, theta=-11.542311 -> V=0.999999, theta=0.0
% INFO    : Bus 1616	: V=1.07621706, theta=-4.02603722 -> V=1.0409885, theta=0.0
% INFO    : Bus 2952	: V=1.07984385, theta=-3.38968161 -> V=1.0409885, theta=0.0
% INFO    : Bus 1617	: V=0.932964211, theta=-10.4390942 -> V=0.9444445, theta=0.0
% INFO    : Bus 1618	: V=1.05490308, theta=-19.0908705 -> V=1.0, theta=0.0
% INFO    : Bus 2879	: V=1.05490056, theta=-19.095982 -> V=1.0, theta=0.0
% INFO    : Bus 2880	: V=1.05489493, theta=-19.090959 -> V=1.0, theta=0.0
% INFO    : Bus 1619	: V=1.05493954, theta=-19.0823289 -> V=1.04222, theta=0.0
% INFO    : Bus 1620	: V=1.08488911, theta=-2.48173964 -> V=1.0396335, theta=0.0
% INFO    : Bus 1621	: V=1.03209437, theta=-14.0229998 -> V=0.999999, theta=0.0
% INFO    : Bus 2881	: V=1.03214241, theta=-14.0323361 -> V=0.999999, theta=0.0
% INFO    : Bus 1622	: V=1.07677113, theta=-19.7071356 -> V=1.0, theta=0.0
% INFO    : Bus 1623	: V=1.07688117, theta=-19.6827237 -> V=1.04222, theta=0.0
% INFO    : Bus 1624	: V=1.01531521, theta=-19.1234058 -> V=1.0000025, theta=0.0
% INFO    : Bus 1625	: V=1.00661335, theta=-33.3634697 -> V=1.015872, theta=0.0
% INFO    : Bus 1626	: V=0.98973154, theta=-30.7957953 -> V=1.0116965, theta=0.0
% INFO    : Bus 1627	: V=1.01337039, theta=-13.3415152 -> V=0.999999, theta=0.0
% INFO    : Bus 1628	: V=0.95357914, theta=-9.26428382 -> V=0.9444895, theta=0.0
% INFO    : Bus 1629	: V=1.02366497, theta=-16.405763 -> V=0.999999, theta=0.0
% INFO    : Bus 1630	: V=1.02693958, theta=-10.6077202 -> V=1.015872, theta=0.0
% INFO    : Bus 1631	: V=1.04825717, theta=-20.7497218 -> V=1.044445, theta=0.0
% INFO    : Bus 2882	: V=1.05677635, theta=-19.2382118 -> V=1.044445, theta=0.0
% INFO    : Bus 1632	: V=1.02129646, theta=-13.0932759 -> V=1.015872, theta=0.0
% INFO    : Bus 1633	: V=1.05671398, theta=-11.6977662 -> V=1.0395585, theta=0.0
% INFO    : Bus 1634	: V=1.06998374, theta=-15.5591309 -> V=1.0, theta=0.0
% INFO    : Bus 1635	: V=1.07013647, theta=-15.531625 -> V=1.04222, theta=0.0
% INFO    : Bus 1636	: V=1.04242849, theta=-17.7047983 -> V=1.044445, theta=0.0
% INFO    : Bus 1637	: V=1.05094261, theta=-20.5487447 -> V=1.044445, theta=0.0
% INFO    : Bus 1638	: V=1.06215928, theta=-9.18448662 -> V=1.046025, theta=0.0
% INFO    : Bus 1639	: V=1.04701098, theta=-14.3790066 -> V=1.015872, theta=0.0
% INFO    : Bus 1640	: V=1.0297171, theta=-12.5114499 -> V=0.999999, theta=0.0
% INFO    : Bus 1641	: V=1.00146081, theta=-33.5152539 -> V=1.015403, theta=0.0
% INFO    : Bus 1643	: V=0.980823071, theta=-22.1282798 -> V=0.999999, theta=0.0
% INFO    : Bus 1644	: V=1.06399111, theta=-12.0060907 -> V=0.9888895, theta=0.0
% INFO    : Bus 2883	: V=1.06428637, theta=-12.0019989 -> V=0.9888895, theta=0.0
% INFO    : Bus 1645	: V=1.07199914, theta=-12.1703245 -> V=1.044445, theta=0.0
% INFO    : Bus 1646	: V=1.02780305, theta=-11.7735675 -> V=0.999999, theta=0.0
% INFO    : Bus 1647	: V=0.982885932, theta=-14.9982378 -> V=1.015872, theta=0.0
% INFO    : Bus 1648	: V=1.02258302, theta=-17.0694288 -> V=0.999999, theta=0.0
% INFO    : Bus 1649	: V=0.960526748, theta=-25.297421 -> V=0.999999, theta=0.0
% INFO    : Bus 1650	: V=1.03550152, theta=-16.0350025 -> V=1.002309, theta=0.0
% INFO    : Bus 1651	: V=1.0070846, theta=-32.9608563 -> V=1.015872, theta=0.0
% INFO    : Bus 1652	: V=1.03388583, theta=-13.7363947 -> V=1.015872, theta=0.0
% INFO    : Bus 1653	: V=1.0665048, theta=-14.6312256 -> V=1.0299985, theta=0.0
% INFO    : Bus 1654	: V=1.06930749, theta=-12.1548378 -> V=1.04222, theta=0.0
% INFO    : Bus 1655	: V=0.989411002, theta=-16.0235269 -> V=0.999999, theta=0.0
% INFO    : Bus 1656	: V=1.03623062, theta=-14.415139 -> V=1.015872, theta=0.0
% INFO    : Bus 1657	: V=1.00213278, theta=-21.7468522 -> V=1.0233335, theta=0.0
% INFO    : Bus 1658	: V=1.0360366, theta=-15.3147597 -> V=1.0000025, theta=0.0
% INFO    : Bus 2884	: V=1.02373608, theta=-21.610377 -> V=1.0000025, theta=0.0
% INFO    : Bus 1659	: V=1.05024783, theta=-14.5357161 -> V=1.044445, theta=0.0
% INFO    : Bus 1660	: V=1.03094197, theta=-15.9407395 -> V=1.015872, theta=0.0
% INFO    : Bus 1661	: V=1.04763958, theta=-16.5059582 -> V=1.044445, theta=0.0
% INFO    : Bus 1662	: V=1.02696927, theta=-15.2158523 -> V=1.001219, theta=0.0
% INFO    : Bus 2885	: V=1.01860557, theta=-13.541043 -> V=1.001219, theta=0.0
% INFO    : Bus 1663	: V=1.05705796, theta=-11.2791495 -> V=1.0111115, theta=0.0
% INFO    : Bus 1664	: V=1.08310462, theta=-4.68174106 -> V=1.05263, theta=0.0
% INFO    : Bus 2886	: V=1.08196888, theta=-4.74142289 -> V=1.05263, theta=0.0
% INFO    : Bus 1665	: V=1.08120017, theta=-4.69361945 -> V=1.0288895, theta=0.0
% INFO    : Bus 1666	: V=1.024, theta=-9.9503884 -> V=1.0, theta=0.0
% INFO    : Bus 2887	: V=1.024, theta=-9.95927649 -> V=1.0, theta=0.0
% INFO    : Bus 2888	: V=1.024, theta=-9.95102326 -> V=1.0, theta=0.0
% INFO    : Bus 1667	: V=1.02379185, theta=-11.0858231 -> V=1.0377785, theta=0.0
% INFO    : Bus 2890	: V=1.0237918, theta=-11.0857325 -> V=1.0377785, theta=0.0
% INFO    : Bus 2891	: V=1.02379477, theta=-11.0974342 -> V=1.0377785, theta=0.0
% INFO    : Bus 2892	: V=1.0237918, theta=-11.085739 -> V=1.0377785, theta=0.0
% INFO    : Bus 1668	: V=1.02379477, theta=-11.0974342 -> V=1.0377785, theta=0.0
% INFO    : Bus 1669	: V=1.07912586, theta=-4.77597255 -> V=1.0393335, theta=0.0
% INFO    : Bus 1670	: V=1.00724931, theta=-28.7620457 -> V=1.015872, theta=0.0
% INFO    : Bus 1671	: V=1.036, theta=-15.6340371 -> V=1.0158755, theta=0.0
% INFO    : Bus 1672	: V=0.988190387, theta=-17.986028 -> V=1.0345585, theta=0.0
% INFO    : Bus 2893	: V=0.98891604, theta=-17.8210352 -> V=1.0345585, theta=0.0
% INFO    : Bus 1673	: V=1.10648798, theta=-11.3034114 -> V=1.036777, theta=0.0
% INFO    : Bus 2894	: V=1.10648798, theta=-11.3034114 -> V=1.036777, theta=0.0
% INFO    : Bus 1674	: V=1.06776134, theta=-11.3034114 -> V=1.0233335, theta=0.0
% INFO    : Bus 1675	: V=0.999827905, theta=-19.0270688 -> V=1.0, theta=0.0
% INFO    : Bus 1676	: V=0.999827905, theta=-19.0270688 -> V=0.999999, theta=0.0
% INFO    : Bus 1677	: V=1.06254707, theta=-12.0819475 -> V=1.05263, theta=0.0
% INFO    : Bus 1678	: V=1.02424082, theta=-17.5785869 -> V=1.015872, theta=0.0
% INFO    : Bus 1679	: V=1.048, theta=-12.7942595 -> V=1.0, theta=0.0
% INFO    : Bus 1680	: V=1.04436977, theta=-13.91536 -> V=1.001509, theta=0.0
% INFO    : Bus 1681	: V=1.0487969, theta=-14.1715237 -> V=1.044445, theta=0.0
% INFO    : Bus 1682	: V=1.05389358, theta=-15.0815029 -> V=1.013334, theta=0.0
% INFO    : Bus 1683	: V=1.02143897, theta=-26.1642563 -> V=1.015872, theta=0.0
% INFO    : Bus 1684	: V=1.02556546, theta=-17.6749651 -> V=1.021072, theta=0.0
% INFO    : Bus 1685	: V=1.03312334, theta=-11.1969838 -> V=1.015872, theta=0.0
% INFO    : Bus 1686	: V=1.07573845, theta=-10.0116449 -> V=1.0233335, theta=0.0
% INFO    : Bus 1687	: V=1.06663289, theta=-8.82618435 -> V=1.04222, theta=0.0
% INFO    : Bus 1688	: V=1.0628725, theta=-9.97274217 -> V=1.04222, theta=0.0
% INFO    : Bus 1689	: V=1.07999126, theta=-5.77500746 -> V=1.051315, theta=0.0
% INFO    : Bus 1690	: V=1.02385365, theta=-20.1381381 -> V=1.015872, theta=0.0
% INFO    : Bus 1691	: V=1.02155701, theta=-16.0033548 -> V=1.001264, theta=0.0
% INFO    : Bus 1692	: V=1.01318819, theta=-13.2579309 -> V=0.999999, theta=0.0
% INFO    : Bus 1693	: V=1.03900141, theta=-10.748486 -> V=1.044445, theta=0.0
% INFO    : Bus 1694	: V=1.0584367, theta=-14.730187 -> V=1.003824, theta=0.0
% INFO    : Bus 1695	: V=1.03037965, theta=-15.9938705 -> V=1.015872, theta=0.0
% INFO    : Bus 1697	: V=1.06686503, theta=-13.441194 -> V=1.044445, theta=0.0
% INFO    : Bus 1698	: V=1.07286822, theta=-10.1400934 -> V=1.05263, theta=0.0
% INFO    : Bus 1699	: V=1.02032121, theta=-13.5895592 -> V=0.999999, theta=0.0
% INFO    : Bus 1700	: V=0.989587812, theta=-17.6708159 -> V=1.0, theta=0.0
% INFO    : Bus 1701	: V=1.04237032, theta=-17.6574042 -> V=1.044445, theta=0.0
% INFO    : Bus 1702	: V=1.0252473, theta=-7.62916586 -> V=1.048475, theta=0.0
% INFO    : Bus 1703	: V=1.00978, theta=-19.4945129 -> V=1.000749, theta=0.0
% INFO    : Bus 1704	: V=1.02661053, theta=-17.1541679 -> V=0.999999, theta=0.0
% INFO    : Bus 1705	: V=1.0118419, theta=-18.9152407 -> V=0.999999, theta=0.0
% INFO    : Bus 1706	: V=1.02662473, theta=-22.1731857 -> V=1.0000025, theta=0.0
% INFO    : Bus 1707	: V=1.0844421, theta=-7.36442203 -> V=1.05263, theta=0.0
% INFO    : Bus 1708	: V=1.03, theta=-17.200478 -> V=1.0377785, theta=0.0
% INFO    : Bus 1709	: V=1.07570573, theta=-9.00177203 -> V=1.04222, theta=0.0
% INFO    : Bus 2895	: V=1.07801513, theta=-8.31621809 -> V=1.04222, theta=0.0
% INFO    : Bus 1710	: V=1.08702084, theta=-4.48154115 -> V=1.051315, theta=0.0
% INFO    : Bus 1711	: V=1.05541484, theta=-14.9663446 -> V=1.04222, theta=0.0
% INFO    : Bus 1712	: V=1.05931139, theta=-26.4493026 -> V=1.04222, theta=0.0
% INFO    : Bus 1713	: V=1.01454511, theta=-13.5438069 -> V=1.015872, theta=0.0
% INFO    : Bus 1714	: V=1.01454127, theta=-13.5437246 -> V=1.015872, theta=0.0
% INFO    : Bus 1715	: V=1.04800601, theta=-21.003711 -> V=1.044445, theta=0.0
% INFO    : Bus 1716	: V=0.952695218, theta=-9.30601496 -> V=0.9444445, theta=0.0
% INFO    : Bus 1717	: V=1.03460826, theta=-16.4223049 -> V=1.001344, theta=0.0
% INFO    : Bus 1718	: V=1.07452055, theta=-22.1207198 -> V=1.044445, theta=0.0
% INFO    : Bus 1719	: V=1.08415585, theta=-7.81292286 -> V=1.05263, theta=0.0
% INFO    : Bus 2896	: V=1.08359892, theta=-7.80851537 -> V=1.05263, theta=0.0
% INFO    : Bus 1720	: V=1.04909884, theta=-13.6857483 -> V=1.017917, theta=0.0
% INFO    : Bus 2994	: V=1.04825856, theta=-14.3338355 -> V=1.017917, theta=0.0
% INFO    : Bus 1721	: V=1.06130092, theta=-10.5448552 -> V=1.04222, theta=0.0
% INFO    : Bus 1722	: V=1.0563643, theta=-16.5632978 -> V=1.044445, theta=0.0
% INFO    : Bus 1723	: V=1.07262119, theta=-12.0970712 -> V=1.05263, theta=0.0
% INFO    : Bus 2897	: V=1.07328778, theta=-11.8688136 -> V=1.05263, theta=0.0
% INFO    : Bus 1724	: V=1.05567368, theta=-24.3829215 -> V=1.04222, theta=0.0
% INFO    : Bus 1725	: V=1.0363175, theta=-16.3073813 -> V=1.015872, theta=0.0
% INFO    : Bus 1726	: V=0.981897806, theta=-23.8546498 -> V=1.002234, theta=0.0
% INFO    : Bus 1727	: V=1.05529887, theta=-11.8844186 -> V=0.9888895, theta=0.0
% INFO    : Bus 1728	: V=1.05696191, theta=-21.0858435 -> V=1.044445, theta=0.0
% INFO    : Bus 1729	: V=1.03770871, theta=-14.2003991 -> V=1.015872, theta=0.0
% INFO    : Bus 1730	: V=1.01750989, theta=-16.3881656 -> V=1.0377785, theta=0.0
% INFO    : Bus 1731	: V=1.01683716, theta=-14.4202456 -> V=0.999999, theta=0.0
% INFO    : Bus 1732	: V=1.08191786, theta=-10.3134376 -> V=1.05263, theta=0.0
% INFO    : Bus 2898	: V=1.08183741, theta=-10.3231888 -> V=1.05263, theta=0.0
% INFO    : Bus 1733	: V=1.03729782, theta=-20.6775703 -> V=1.044445, theta=0.0
% INFO    : Bus 1734	: V=1.04605533, theta=-20.9722196 -> V=1.044445, theta=0.0
% INFO    : Bus 1735	: V=1.08491566, theta=-5.75986841 -> V=1.05263, theta=0.0
% INFO    : Bus 1736	: V=1.06524252, theta=-14.7945166 -> V=1.0377785, theta=0.0
% INFO    : Bus 2899	: V=1.06586196, theta=-15.071202 -> V=1.0377785, theta=0.0
% INFO    : Bus 1737	: V=1.0112609, theta=-22.3626069 -> V=1.0000025, theta=0.0
% INFO    : Bus 1739	: V=1.07076877, theta=-14.1962874 -> V=1.04573, theta=0.0
% INFO    : Bus 1740	: V=1.08281289, theta=-9.23417377 -> V=1.05263, theta=0.0
% INFO    : Bus 1741	: V=0.95743483, theta=-13.3791283 -> V=0.9444445, theta=0.0
% INFO    : Bus 1742	: V=1.00880347, theta=-13.7965029 -> V=0.999999, theta=0.0
% INFO    : Bus 1743	: V=1.0457837, theta=-17.126521 -> V=1.044445, theta=0.0
% INFO    : Bus 1744	: V=1.0287117, theta=-28.2441451 -> V=1.015872, theta=0.0
% INFO    : Bus 1745	: V=1.05269071, theta=-24.5240704 -> V=1.04222, theta=0.0
% INFO    : Bus 1746	: V=1.05362924, theta=-22.6145693 -> V=1.051315, theta=0.0
% INFO    : Bus 1747	: V=1.0248899, theta=-15.0800904 -> V=1.015872, theta=0.0
% INFO    : Bus 1748	: V=1.06835425, theta=-26.0135129 -> V=1.04222, theta=0.0
% INFO    : Bus 1749	: V=1.03844055, theta=-11.6352355 -> V=1.015872, theta=0.0
% INFO    : Bus 1750	: V=1.04045551, theta=-15.3057733 -> V=1.003849, theta=0.0
% INFO    : Bus 1751	: V=1.04725637, theta=-12.1549443 -> V=1.0111115, theta=0.0
% INFO    : Bus 1752	: V=1.03045449, theta=-11.2049532 -> V=1.015872, theta=0.0
% INFO    : Bus 2900	: V=1.03024627, theta=-11.2014166 -> V=1.015872, theta=0.0
% INFO    : Bus 1753	: V=1.04288647, theta=1.40351183 -> V=1.033334, theta=0.0
% INFO    : Bus 2901	: V=1.0443038, theta=0.917780724 -> V=1.033334, theta=0.0
% INFO    : Bus 2902	: V=1.04256945, theta=1.21377915 -> V=1.033334, theta=0.0
% INFO    : Bus 2903	: V=1.04133763, theta=1.35868017 -> V=1.033334, theta=0.0
% INFO    : Bus 1754	: V=1.02733914, theta=-10.803788 -> V=1.015872, theta=0.0
% INFO    : Bus 1755	: V=1.01507461, theta=-19.0274209 -> V=1.015872, theta=0.0
% INFO    : Bus 1756	: V=1.06282699, theta=-11.287393 -> V=0.9888895, theta=0.0
% INFO    : Bus 1757	: V=1.06285143, theta=-11.2772692 -> V=0.9888895, theta=0.0
% INFO    : Bus 1758	: V=1.06666727, theta=-6.95660143 -> V=1.04222, theta=0.0
% INFO    : Bus 2904	: V=1.04080524, theta=0.689511616 -> V=1.04222, theta=0.0
% INFO    : Bus 2905	: V=1.03940896, theta=0.648485395 -> V=1.04222, theta=0.0
% INFO    : Bus 2906	: V=1.04096776, theta=0.694275954 -> V=1.04222, theta=0.0
% INFO    : Bus 2907	: V=1.04111598, theta=0.833724957 -> V=1.04222, theta=0.0
% INFO    : Bus 2908	: V=1.03975098, theta=0.807378386 -> V=1.04222, theta=0.0
% INFO    : Bus 2909	: V=1.0417245, theta=0.268309339 -> V=1.04222, theta=0.0
% INFO    : Bus 2910	: V=1.04058739, theta=0.551694342 -> V=1.04222, theta=0.0
% INFO    : Bus 2911	: V=1.04214247, theta=0.401298748 -> V=1.04222, theta=0.0
% INFO    : Bus 1759	: V=1.0939278, theta=-1.71624559 -> V=1.051315, theta=0.0
% INFO    : Bus 1760	: V=1.04040195, theta=-14.8540567 -> V=1.0013775, theta=0.0
% INFO    : Bus 1761	: V=1.09105475, theta=-12.4904817 -> V=1.00445, theta=0.0
% INFO    : Bus 1762	: V=1.03121937, theta=-17.5454754 -> V=1.044445, theta=0.0
% INFO    : Bus 1763	: V=1.07148666, theta=-7.84617804 -> V=0.9888895, theta=0.0
% INFO    : Bus 2912	: V=1.07127996, theta=-7.86022998 -> V=0.9888895, theta=0.0
% INFO    : Bus 2913	: V=1.07150111, theta=-7.84422255 -> V=0.9888895, theta=0.0
% INFO    : Bus 1764	: V=1.05059168, theta=-20.5906155 -> V=1.044445, theta=0.0
% INFO    : Bus 1765	: V=1.0765571, theta=-7.26814353 -> V=1.0411985, theta=0.0
% INFO    : Bus 1766	: V=0.998789469, theta=-30.1060548 -> V=1.015872, theta=0.0
% INFO    : Bus 1767	: V=1.04248656, theta=-27.5124754 -> V=1.04222, theta=0.0
% INFO    : Bus 1768	: V=1.07520547, theta=-10.5501681 -> V=1.042585, theta=0.0
% INFO    : Bus 1769	: V=1.03194165, theta=-12.1958226 -> V=1.0025415, theta=0.0
% INFO    : Bus 1770	: V=0.968545837, theta=-17.3325882 -> V=0.999999, theta=0.0
% INFO    : Bus 1771	: V=0.999615842, theta=-32.1075516 -> V=1.015872, theta=0.0
% INFO    : Bus 1772	: V=1.03896183, theta=-28.20718 -> V=1.04222, theta=0.0
% INFO    : Bus 1773	: V=0.95743483, theta=-13.3791283 -> V=0.9444445, theta=0.0
% INFO    : Bus 1774	: V=1.04408517, theta=-11.6023297 -> V=1.0111115, theta=0.0
% INFO    : Bus 1775	: V=1.04151064, theta=0.883013736 -> V=1.013331, theta=0.0
% INFO    : Bus 1776	: V=1.03417342, theta=-13.7134389 -> V=1.015872, theta=0.0
% INFO    : Bus 2914	: V=1.03417342, theta=-13.7134389 -> V=1.015872, theta=0.0
% INFO    : Bus 1777	: V=1.0018539, theta=-18.7502582 -> V=1.015872, theta=0.0
% INFO    : Bus 1778	: V=1.07401337, theta=-18.2629828 -> V=1.044445, theta=0.0
% INFO    : Bus 2915	: V=1.06699489, theta=-18.442241 -> V=1.044445, theta=0.0
% INFO    : Bus 1779	: V=1.0756477, theta=-8.41373883 -> V=1.0111115, theta=0.0
% INFO    : Bus 1780	: V=0.99603416, theta=-21.6189613 -> V=1.0146895, theta=0.0
% INFO    : Bus 1781	: V=0.96787965, theta=-22.8453703 -> V=1.015872, theta=0.0
% INFO    : Bus 1782	: V=1.01269305, theta=-21.2117363 -> V=1.0233335, theta=0.0
% INFO    : Bus 1783	: V=1.01836549, theta=-13.8456501 -> V=1.015872, theta=0.0
% INFO    : Bus 1784	: V=0.988338167, theta=-32.2525538 -> V=1.015872, theta=0.0
% INFO    : Bus 1786	: V=1.06432118, theta=-7.37088801 -> V=1.04222, theta=0.0
% INFO    : Bus 1787	: V=1.07114808, theta=-0.861924185 -> V=1.051315, theta=0.0
% INFO    : Bus 1788	: V=1.02142594, theta=-13.1611582 -> V=0.999999, theta=0.0
% INFO    : Bus 1789	: V=1.04121912, theta=-9.13350369 -> V=1.0111115, theta=0.0
% INFO    : Bus 1790	: V=1.05696526, theta=-11.7110025 -> V=0.9888895, theta=0.0
% INFO    : Bus 1791	: V=1.05420584, theta=-17.6762981 -> V=1.046015, theta=0.0
% INFO    : Bus 1792	: V=0.999955589, theta=-24.9276916 -> V=1.0000025, theta=0.0
% INFO    : Bus 1793	: V=1.04438776, theta=-13.9604792 -> V=1.015872, theta=0.0
% INFO    : Bus 1794	: V=0.993896264, theta=-18.0412313 -> V=1.015872, theta=0.0
% INFO    : Bus 2916	: V=0.995193664, theta=-17.903833 -> V=1.015872, theta=0.0
% INFO    : Bus 1795	: V=0.999965004, theta=-13.2402858 -> V=1.015872, theta=0.0
% INFO    : Bus 1796	: V=1.01115441, theta=-27.071441 -> V=1.015872, theta=0.0
% INFO    : Bus 1797	: V=1.08733408, theta=-3.33387626 -> V=1.0410535, theta=0.0
% INFO    : Bus 1798	: V=1.014, theta=-13.1231303 -> V=0.999999, theta=0.0
% INFO    : Bus 1799	: V=1.05228471, theta=-13.4078469 -> V=1.04222, theta=0.0
% INFO    : Bus 1800	: V=1.02271142, theta=-12.8078628 -> V=1.015872, theta=0.0
% INFO    : Bus 1801	: V=1.01109625, theta=-15.7128691 -> V=0.999999, theta=0.0
% INFO    : Bus 1802	: V=1.079, theta=-2.09198212 -> V=1.0, theta=0.0
% INFO    : Bus 2917	: V=1.079, theta=-2.08059856 -> V=1.0, theta=0.0
% INFO    : Bus 2918	: V=1.079, theta=-2.07129688 -> V=1.0, theta=0.0
% INFO    : Bus 2919	: V=1.079, theta=-2.07337885 -> V=1.0, theta=0.0
% INFO    : Bus 2920	: V=1.0765655, theta=-5.20508444 -> V=1.0, theta=0.0
% INFO    : Bus 2921	: V=1.077, theta=-0.496302117 -> V=1.0, theta=0.0
% INFO    : Bus 1803	: V=1.0765655, theta=-5.20508444 -> V=1.05263, theta=0.0
% INFO    : Bus 1804	: V=1.08103426, theta=-9.656803 -> V=1.04521, theta=0.0
% INFO    : Bus 2981	: V=1.08198433, theta=-9.40097235 -> V=1.04521, theta=0.0
% INFO    : Bus 1805	: V=1.09428459, theta=-4.87547193 -> V=1.05263, theta=0.0
% INFO    : Bus 1806	: V=1.02468275, theta=-20.1274227 -> V=1.015872, theta=0.0
% INFO    : Bus 1807	: V=1.02176082, theta=-14.0721061 -> V=1.015872, theta=0.0
% INFO    : Bus 1808	: V=1.03554818, theta=-14.4293765 -> V=1.015872, theta=0.0
% INFO    : Bus 1809	: V=0.993000973, theta=-30.4253676 -> V=1.015872, theta=0.0
% INFO    : Bus 1810	: V=1.00536257, theta=-20.2346271 -> V=1.0000025, theta=0.0
% INFO    : Bus 2922	: V=1.02329512, theta=-20.4979603 -> V=1.0000025, theta=0.0
% INFO    : Bus 1811	: V=1.04226223, theta=-15.2842449 -> V=1.003809, theta=0.0
% INFO    : Bus 1812	: V=1.05969349, theta=-12.2818491 -> V=0.9888895, theta=0.0
% INFO    : Bus 1813	: V=1.05952828, theta=-10.1478911 -> V=1.0111115, theta=0.0
% INFO    : Bus 1814	: V=1.04170809, theta=-11.732872 -> V=1.015872, theta=0.0
% INFO    : Bus 1815	: V=0.933220921, theta=-10.9145737 -> V=0.9444445, theta=0.0
% INFO    : Bus 1816	: V=0.932776157, theta=-10.9292799 -> V=0.9444445, theta=0.0
% INFO    : Bus 1817	: V=1.04838212, theta=-10.5116996 -> V=1.0111115, theta=0.0
% INFO    : Bus 1818	: V=1.02588114, theta=-14.6652076 -> V=0.999999, theta=0.0
% INFO    : Bus 1820	: V=1.04893997, theta=-16.3507535 -> V=1.044445, theta=0.0
% INFO    : Bus 1821	: V=1.06266312, theta=-11.2284037 -> V=1.05263, theta=0.0
% INFO    : Bus 1822	: V=1.08395739, theta=-7.37892947 -> V=1.051315, theta=0.0
% INFO    : Bus 1823	: V=1.05884065, theta=-20.3919733 -> V=1.044445, theta=0.0
% INFO    : Bus 1824	: V=1.04649308, theta=-14.889583 -> V=1.044445, theta=0.0
% INFO    : Bus 1825	: V=0.9958942, theta=-16.838246 -> V=0.999999, theta=0.0
% INFO    : Bus 1826	: V=1.0285096, theta=-12.7454595 -> V=0.999999, theta=0.0
% INFO    : Bus 1827	: V=1.06710908, theta=-19.9223077 -> V=1.033334, theta=0.0
% INFO    : Bus 1828	: V=1.05829819, theta=-21.1724277 -> V=1.044445, theta=0.0
% INFO    : Bus 1829	: V=1.033, theta=-16.9464338 -> V=0.999999, theta=0.0
% INFO    : Bus 1830	: V=1.06433991, theta=-11.9727499 -> V=0.9888895, theta=0.0
% INFO    : Bus 1831	: V=1.05607794, theta=-19.6041969 -> V=1.04222, theta=0.0
% INFO    : Bus 1832	: V=1.05642658, theta=-11.3425353 -> V=0.9888895, theta=0.0
% INFO    : Bus 1833	: V=1.074043, theta=-7.55842373 -> V=1.039472, theta=0.0
% INFO    : Bus 1834	: V=1.02651347, theta=-19.9280442 -> V=1.015872, theta=0.0
% INFO    : Bus 1835	: V=1.03700791, theta=-13.2996773 -> V=1.015872, theta=0.0
% INFO    : Bus 1836	: V=1.0524672, theta=-13.5012332 -> V=0.9888895, theta=0.0
% INFO    : Bus 1837	: V=1.02866671, theta=-28.2427767 -> V=1.015872, theta=0.0
% INFO    : Bus 1838	: V=1.06556641, theta=-15.16231 -> V=1.0394235, theta=0.0
% INFO    : Bus 2923	: V=1.06805309, theta=-14.0541876 -> V=1.0394235, theta=0.0
% INFO    : Bus 1839	: V=1.08369725, theta=-11.176324 -> V=1.05263, theta=0.0
% INFO    : Bus 1840	: V=1.08562634, theta=-2.57219438 -> V=1.0398685, theta=0.0
% INFO    : Bus 1841	: V=1.10197847, theta=0.667077152 -> V=1.05263, theta=0.0
% INFO    : Bus 2924	: V=1.10514686, theta=2.155145 -> V=1.05263, theta=0.0
% INFO    : Bus 1842	: V=1.00484053, theta=-14.8332203 -> V=0.999999, theta=0.0
% INFO    : Bus 1843	: V=1.06736181, theta=-19.5990711 -> V=1.044445, theta=0.0
% INFO    : Bus 2925	: V=1.04839988, theta=-20.7600755 -> V=1.044445, theta=0.0
% INFO    : Bus 1844	: V=1.00018801, theta=-12.3122395 -> V=1.0, theta=0.0
% INFO    : Bus 1845	: V=1.06888418, theta=-9.40377815 -> V=1.0387935, theta=0.0
% INFO    : Bus 1846	: V=1.08029317, theta=-6.52605483 -> V=1.05263, theta=0.0
% INFO    : Bus 1847	: V=1.033, theta=-13.6808831 -> V=1.015872, theta=0.0
% INFO    : Bus 1848	: V=1.01501249, theta=-26.2486652 -> V=1.015872, theta=0.0
% INFO    : Bus 1849	: V=1.0588133, theta=-22.6078559 -> V=1.04222, theta=0.0
% INFO    : Bus 1850	: V=1.03818117, theta=-14.8281317 -> V=1.015872, theta=0.0
% INFO    : Bus 1851	: V=1.06656067, theta=-10.7655581 -> V=1.04222, theta=0.0
% INFO    : Bus 1852	: V=1.02220315, theta=-19.1638661 -> V=1.015872, theta=0.0
% INFO    : Bus 1853	: V=1.04889097, theta=-20.6062009 -> V=1.044445, theta=0.0
% INFO    : Bus 2926	: V=1.04887776, theta=-20.6080676 -> V=1.044445, theta=0.0
% INFO    : Bus 1854	: V=1.06331355, theta=-10.398614 -> V=1.0385685, theta=0.0
% INFO    : Bus 1855	: V=1.0484019, theta=-20.7097961 -> V=1.044445, theta=0.0
% INFO    : Bus 1856	: V=1.03016163, theta=-13.2342662 -> V=1.015872, theta=0.0
% INFO    : Bus 1857	: V=1.03304801, theta=-11.5570968 -> V=0.999999, theta=0.0
% INFO    : Bus 1858	: V=0.949815772, theta=-10.6586937 -> V=0.9444445, theta=0.0
% INFO    : Bus 1859	: V=1.06279693, theta=-11.2875104 -> V=1.05263, theta=0.0
% INFO    : Bus 1860	: V=1.07959598, theta=-11.6508668 -> V=1.05263, theta=0.0
% INFO    : Bus 1862	: V=1.05853928, theta=-19.2896179 -> V=1.044445, theta=0.0
% INFO    : Bus 2927	: V=1.06138731, theta=-20.1034326 -> V=1.044445, theta=0.0
% INFO    : Bus 1863	: V=1.06151554, theta=-14.3903999 -> V=1.05263, theta=0.0
% INFO    : Bus 1864	: V=1.04494962, theta=-14.4322562 -> V=1.0, theta=0.0
% INFO    : Bus 1865	: V=1.04501081, theta=-14.419252 -> V=1.04222, theta=0.0
% INFO    : Bus 1866	: V=1.06250229, theta=-19.3850949 -> V=1.044445, theta=0.0
% INFO    : Bus 1867	: V=1.08460989, theta=-8.16399026 -> V=1.051315, theta=0.0
% INFO    : Bus 2928	: V=1.08374845, theta=-8.76982103 -> V=1.051315, theta=0.0
% INFO    : Bus 1868	: V=1.04, theta=-14.0355312 -> V=0.999999, theta=0.0
% INFO    : Bus 1870	: V=1.07315187, theta=-18.4040576 -> V=1.044445, theta=0.0
% INFO    : Bus 2929	: V=1.06653072, theta=-18.5504082 -> V=1.044445, theta=0.0
% INFO    : Bus 1871	: V=1.06774662, theta=-14.3713303 -> V=1.05263, theta=0.0
% INFO    : Bus 1872	: V=1.06234195, theta=-12.7508557 -> V=1.0377785, theta=0.0
% INFO    : Bus 1873	: V=1.034, theta=-7.47569388 -> V=1.0, theta=0.0
% INFO    : Bus 2931	: V=1.013, theta=-10.5953932 -> V=1.0, theta=0.0
% INFO    : Bus 2932	: V=1.013, theta=-10.5814082 -> V=1.0, theta=0.0
% INFO    : Bus 1874	: V=1.01161569, theta=-15.1688745 -> V=1.0377785, theta=0.0
% INFO    : Bus 2933	: V=1.01161578, theta=-15.1689207 -> V=1.0377785, theta=0.0
% INFO    : Bus 2934	: V=1.0331811, theta=-11.5084992 -> V=1.0377785, theta=0.0
% INFO    : Bus 1875	: V=1.03319459, theta=-11.5219148 -> V=1.0377785, theta=0.0
% INFO    : Bus 2935	: V=1.01163046, theta=-15.1841408 -> V=1.0377785, theta=0.0
% INFO    : Bus 1876	: V=1.07892421, theta=-4.73518413 -> V=1.0440135, theta=0.0
% INFO    : Bus 1877	: V=0.958264836, theta=-26.1132612 -> V=0.999999, theta=0.0
% INFO    : Bus 1878	: V=1.02228488, theta=-14.0902973 -> V=0.999999, theta=0.0
% INFO    : Bus 1879	: V=1.00893002, theta=-14.3615959 -> V=1.0111115, theta=0.0
% INFO    : Bus 1880	: V=1.0427082, theta=-11.4568227 -> V=1.0111115, theta=0.0
% INFO    : Bus 1881	: V=1.02870353, theta=-13.256852 -> V=0.999999, theta=0.0
% INFO    : Bus 1882	: V=1.04140307, theta=-12.9994864 -> V=1.0111115, theta=0.0
% INFO    : Bus 1883	: V=0.995009232, theta=-14.1650595 -> V=1.015872, theta=0.0
% INFO    : Bus 1884	: V=1.05344567, theta=-15.5684267 -> V=1.044445, theta=0.0
% INFO    : Bus 2936	: V=1.05339527, theta=-15.5975099 -> V=1.044445, theta=0.0
% INFO    : Bus 1885	: V=1.04424192, theta=-19.3821637 -> V=1.044445, theta=0.0
% INFO    : Bus 2937	: V=1.0648349, theta=-18.1742608 -> V=1.044445, theta=0.0
% INFO    : Bus 1886	: V=1.04731182, theta=-20.8443446 -> V=1.044445, theta=0.0
% INFO    : Bus 1887	: V=1.03017471, theta=-12.1503586 -> V=0.999999, theta=0.0
% INFO    : Bus 1888	: V=1.04513997, theta=-11.1158297 -> V=1.0111115, theta=0.0
% INFO    : Bus 1889	: V=0.991864098, theta=-19.9444908 -> V=1.0056425, theta=0.0
% INFO    : Bus 1890	: V=1.0504182, theta=-19.2990041 -> V=1.04222, theta=0.0
% INFO    : Bus 1891	: V=1.07459721, theta=-6.92665923 -> V=0.9888895, theta=0.0
% INFO    : Bus 2938	: V=1.08247219, theta=-5.61900617 -> V=0.9888895, theta=0.0
% INFO    : Bus 1892	: V=1.09865714, theta=-3.07762796 -> V=1.05263, theta=0.0
% INFO    : Bus 1893	: V=1.06224126, theta=-12.3838335 -> V=0.9888895, theta=0.0
% INFO    : Bus 2940	: V=1.0620431, theta=-12.4434079 -> V=0.9888895, theta=0.0
% INFO    : Bus 1894	: V=1.06743915, theta=-10.7580645 -> V=0.9888895, theta=0.0
% INFO    : Bus 1895	: V=1.07774165, theta=-7.10766223 -> V=1.05263, theta=0.0
% INFO    : Bus 1896	: V=1.07237457, theta=-6.75936963 -> V=0.9888895, theta=0.0
% INFO    : Bus 2941	: V=1.07265296, theta=-6.70486676 -> V=0.9888895, theta=0.0
% INFO    : Bus 1897	: V=1.06268426, theta=-10.0627012 -> V=0.9888895, theta=0.0
% INFO    : Bus 1898	: V=1.08050847, theta=-9.1906949 -> V=1.044445, theta=0.0
% INFO    : Bus 1899	: V=1.02316996, theta=-17.941224 -> V=0.999999, theta=0.0
% INFO    : Bus 1900	: V=1.06527634, theta=-19.556682 -> V=1.044445, theta=0.0
% INFO    : Bus 1901	: V=1.0738101, theta=-13.8938379 -> V=1.05263, theta=0.0
% INFO    : Bus 1902	: V=0.942332336, theta=-9.0736975 -> V=0.9444445, theta=0.0
% INFO    : Bus 1903	: V=1.04130644, theta=-15.1397233 -> V=1.0035775, theta=0.0
% INFO    : Bus 1904	: V=1.06780785, theta=-19.0802451 -> V=1.043545, theta=0.0
% INFO    : Bus 1905	: V=1.01846612, theta=-16.1683738 -> V=0.999999, theta=0.0
% INFO    : Bus 1906	: V=1.04163596, theta=-14.5574874 -> V=1.002844, theta=0.0
% INFO    : Bus 1907	: V=0.93707942, theta=-9.75303407 -> V=0.9444445, theta=0.0
% INFO    : Bus 1908	: V=1.07854042, theta=-10.4245463 -> V=0.9933315, theta=0.0
% INFO    : Bus 1909	: V=0.93595053, theta=-9.20031787 -> V=0.9444445, theta=0.0
% INFO    : Bus 1910	: V=1.027414, theta=-16.5971601 -> V=1.015872, theta=0.0
% INFO    : Bus 1911	: V=1.09047487, theta=-12.5519511 -> V=1.0378685, theta=0.0
% INFO    : Bus 1912	: V=1.06925464, theta=-19.2126758 -> V=1.04516, theta=0.0
% INFO    : Bus 1913	: V=1.06928964, theta=-19.2037127 -> V=1.045205, theta=0.0
% INFO    : Bus 1914	: V=1.0690765, theta=-11.5059681 -> V=0.9933315, theta=0.0
% INFO    : Bus 1915	: V=1.01224936, theta=-13.8536742 -> V=1.015872, theta=0.0
% INFO    : Bus 1916	: V=1.04883464, theta=-12.3024238 -> V=0.9888895, theta=0.0
% INFO    : Bus 1917	: V=1.05427464, theta=-12.1382814 -> V=1.046665, theta=0.0
% INFO    : Bus 1918	: V=1.02090211, theta=-21.4894596 -> V=1.015872, theta=0.0
% INFO    : Bus 1919	: V=1.03292974, theta=-11.8850867 -> V=0.999999, theta=0.0
% INFO    : Bus 1920	: V=1.02650432, theta=-14.1701202 -> V=0.999999, theta=0.0
% INFO    : Bus 1921	: V=1.03180966, theta=-15.9556028 -> V=1.002404, theta=0.0
% INFO    : Bus 1922	: V=1.00282877, theta=-17.9973955 -> V=0.999999, theta=0.0
% INFO    : Bus 1923	: V=1.05694905, theta=-12.5880255 -> V=0.9933315, theta=0.0
% INFO    : Bus 1924	: V=1.02721368, theta=-10.9595087 -> V=1.0111115, theta=0.0
% INFO    : Bus 1925	: V=1.06817646, theta=-8.8125063 -> V=1.04222, theta=0.0
% INFO    : Bus 1926	: V=0.999926331, theta=-24.9400669 -> V=1.0000025, theta=0.0
% INFO    : Bus 1927	: V=1.00001658, theta=-24.9098904 -> V=1.0000025, theta=0.0
% INFO    : Bus 1928	: V=1.05212942, theta=-20.2420562 -> V=1.044445, theta=0.0
% INFO    : Bus 1929	: V=1.06799603, theta=-11.2538195 -> V=1.0233335, theta=0.0
% INFO    : Bus 1930	: V=1.05149803, theta=-20.3118269 -> V=1.044445, theta=0.0
% INFO    : Bus 1931	: V=1.05112044, theta=-23.8554846 -> V=1.043425, theta=0.0
% INFO    : Bus 1932	: V=1.01992833, theta=-12.4826343 -> V=0.999999, theta=0.0
% INFO    : Bus 1933	: V=1.0318986, theta=-13.7269763 -> V=0.999999, theta=0.0
% INFO    : Bus 1934	: V=1.07746034, theta=-3.81469211 -> V=0.9922745, theta=0.0
% INFO    : Bus 1935	: V=1.02500197, theta=-13.8305198 -> V=0.999999, theta=0.0
% INFO    : Bus 1936	: V=1.04798982, theta=-8.32834576 -> V=1.0111115, theta=0.0
% INFO    : Bus 1937	: V=1.0456479, theta=-14.5331627 -> V=1.015872, theta=0.0
% INFO    : Bus 1938	: V=1.03235404, theta=-16.7482357 -> V=1.015872, theta=0.0
% INFO    : Bus 1939	: V=1.06990963, theta=-15.32352 -> V=1.04222, theta=0.0
% INFO    : Bus 1940	: V=1.0140386, theta=-19.7886316 -> V=1.015872, theta=0.0
% INFO    : Bus 1941	: V=1.04018368, theta=-16.0273903 -> V=0.9766145, theta=0.0
% INFO    : Bus 1942	: V=1.03850297, theta=-18.4999328 -> V=1.0000025, theta=0.0
% INFO    : Bus 1943	: V=1.06090392, theta=-20.1289831 -> V=1.044445, theta=0.0
% INFO    : Bus 1944	: V=1.03672892, theta=-18.5918235 -> V=1.0000025, theta=0.0
% INFO    : Bus 1945	: V=1.06137496, theta=-20.109137 -> V=1.044445, theta=0.0
% INFO    : Bus 1946	: V=1.01291189, theta=-19.7786434 -> V=1.0000025, theta=0.0
% INFO    : Bus 1947	: V=1.04128256, theta=-15.3082065 -> V=1.015872, theta=0.0
% INFO    : Bus 1948	: V=1.0456854, theta=-8.76122576 -> V=1.0111115, theta=0.0
% INFO    : Bus 1949	: V=1.03595087, theta=-10.7407189 -> V=1.001054, theta=0.0
% INFO    : Bus 1950	: V=1.06689041, theta=-12.757804 -> V=1.05263, theta=0.0
% INFO    : Bus 1951	: V=1.03517973, theta=-13.7831688 -> V=1.015872, theta=0.0
% INFO    : Bus 1952	: V=1.06632617, theta=-11.4206037 -> V=1.003335, theta=0.0
% INFO    : Bus 1953	: V=1.03212602, theta=-14.9938211 -> V=1.015872, theta=0.0
% INFO    : Bus 1954	: V=1.05425063, theta=-18.8112808 -> V=1.044445, theta=0.0
% INFO    : Bus 1955	: V=1.05421042, theta=-18.8323321 -> V=1.044445, theta=0.0
% INFO    : Bus 1956	: V=1.056425, theta=-19.7439218 -> V=1.04291, theta=0.0
% INFO    : Bus 1957	: V=1.07173207, theta=-27.2768392 -> V=1.04222, theta=0.0
% INFO    : Bus 1958	: V=1.06572446, theta=-10.2203539 -> V=1.046665, theta=0.0
% INFO    : Bus 1959	: V=1.04474553, theta=-9.4361949 -> V=1.0111115, theta=0.0
% INFO    : Bus 1960	: V=0.992328162, theta=-15.9211237 -> V=0.999999, theta=0.0
% INFO    : Bus 1961	: V=1.03468547, theta=-15.0561491 -> V=1.015872, theta=0.0
% INFO    : Bus 1962	: V=1.03119201, theta=-10.268239 -> V=1.002289, theta=0.0
% INFO    : Bus 1963	: V=1.0297521, theta=-12.5766545 -> V=1.015872, theta=0.0
% INFO    : Bus 1964	: V=1.0273241, theta=-15.5121082 -> V=0.999999, theta=0.0
% INFO    : Bus 1965	: V=1.04492293, theta=-13.8837225 -> V=1.0111115, theta=0.0
% INFO    : Bus 1966	: V=1.01309247, theta=-23.5321929 -> V=1.0000025, theta=0.0
% INFO    : Bus 1967	: V=1.0128246, theta=-23.5471992 -> V=1.0000025, theta=0.0
% INFO    : Bus 1968	: V=1.05668056, theta=-11.2791157 -> V=0.9933315, theta=0.0
% INFO    : Bus 1969	: V=1.05719083, theta=-14.3661864 -> V=0.9888895, theta=0.0
% INFO    : Bus 1970	: V=1.02977888, theta=-12.5770426 -> V=1.015872, theta=0.0
% INFO    : Bus 1971	: V=1.04329152, theta=-11.5320906 -> V=1.015872, theta=0.0
% INFO    : Bus 1972	: V=1.0484371, theta=-10.528747 -> V=1.016882, theta=0.0
% INFO    : Bus 1973	: V=1.02786185, theta=-14.5215412 -> V=0.999999, theta=0.0
% INFO    : Bus 1974	: V=1.02234083, theta=-13.139489 -> V=1.015872, theta=0.0
% INFO    : Bus 1975	: V=1.01893624, theta=-19.281619 -> V=1.015872, theta=0.0
% INFO    : Bus 1976	: V=1.01999778, theta=-19.0478542 -> V=1.015872, theta=0.0
% INFO    : Bus 1977	: V=1.06369698, theta=-13.8076352 -> V=0.9888895, theta=0.0
% INFO    : Bus 1978	: V=1.03445303, theta=-13.4212737 -> V=0.999999, theta=0.0
% INFO    : Bus 1979	: V=1.0434239, theta=-10.1970768 -> V=1.046665, theta=0.0
% INFO    : Bus 1980	: V=1.05535211, theta=-19.0708715 -> V=1.04222, theta=0.0
% INFO    : Bus 1981	: V=1.07159152, theta=-6.85090018 -> V=0.9933315, theta=0.0
% INFO    : Bus 1982	: V=1.02753274, theta=-12.2070121 -> V=0.999999, theta=0.0
% INFO    : Bus 1983	: V=1.06909572, theta=-14.5988027 -> V=1.045685, theta=0.0
% INFO    : Bus 1984	: V=1.05543053, theta=-9.15600629 -> V=1.046665, theta=0.0
% INFO    : Bus 1985	: V=1.05285022, theta=-11.5751701 -> V=0.9888895, theta=0.0
% INFO    : Bus 1986	: V=1.06299086, theta=-12.5747883 -> V=1.04222, theta=0.0
% INFO    : Bus 1987	: V=1.0239246, theta=-19.7193823 -> V=1.015872, theta=0.0
% INFO    : Bus 1988	: V=1.03351289, theta=-16.6208533 -> V=1.015872, theta=0.0
% INFO    : Bus 1989	: V=1.04089516, theta=-20.1545696 -> V=1.044445, theta=0.0
% INFO    : Bus 1990	: V=1.04070744, theta=-20.1677173 -> V=1.044445, theta=0.0
% INFO    : Bus 1991	: V=1.03801375, theta=-18.2176987 -> V=1.0000025, theta=0.0
% INFO    : Bus 1992	: V=1.07544565, theta=-21.4611859 -> V=1.044445, theta=0.0
% INFO    : Bus 1993	: V=1.07412273, theta=-21.3105071 -> V=1.044445, theta=0.0
% INFO    : Bus 1994	: V=1.07075503, theta=-18.8121043 -> V=1.04532, theta=0.0
% INFO    : Bus 1995	: V=1.06586231, theta=-18.9691897 -> V=1.044445, theta=0.0
% INFO    : Bus 1996	: V=1.08128751, theta=-3.18655324 -> V=0.9913495, theta=0.0
% INFO    : Bus 1997	: V=1.02013466, theta=-19.9159676 -> V=1.0000025, theta=0.0
% INFO    : Bus 1998	: V=0.99898451, theta=-13.286705 -> V=0.999999, theta=0.0
% INFO    : Bus 1999	: V=1.05912432, theta=-10.7083733 -> V=1.04222, theta=0.0
% INFO    : Bus 2000	: V=1.0590463, theta=-10.7577838 -> V=1.04222, theta=0.0
% INFO    : Bus 2001	: V=0.929939334, theta=-10.6773293 -> V=0.9444445, theta=0.0
% INFO    : Bus 2002	: V=1.06260979, theta=-9.96254067 -> V=0.9888895, theta=0.0
% INFO    : Bus 2003	: V=1.05489709, theta=-19.5014835 -> V=1.044445, theta=0.0
% INFO    : Bus 2004	: V=1.0303031, theta=-13.149319 -> V=0.999999, theta=0.0
% INFO    : Bus 2005	: V=1.05817042, theta=-14.9253034 -> V=1.04222, theta=0.0
% INFO    : Bus 2006	: V=1.05868632, theta=-10.0423025 -> V=1.0111115, theta=0.0
% INFO    : Bus 2007	: V=1.03195917, theta=-20.5638992 -> V=1.0000025, theta=0.0
% INFO    : Bus 2008	: V=0.95139977, theta=-10.7868323 -> V=0.9444445, theta=0.0
% INFO    : Bus 2009	: V=1.06710547, theta=-11.6430004 -> V=0.9933315, theta=0.0
% INFO    : Bus 2010	: V=1.0359643, theta=-10.8921815 -> V=0.999999, theta=0.0
% INFO    : Bus 2011	: V=1.07448361, theta=-20.8506331 -> V=1.044445, theta=0.0
% INFO    : Bus 2012	: V=1.07386412, theta=-20.8710813 -> V=1.044445, theta=0.0
% INFO    : Bus 2013	: V=1.02726666, theta=-16.0442735 -> V=0.9888895, theta=0.0
% INFO    : Bus 2014	: V=1.08016336, theta=-3.41854325 -> V=0.9912795, theta=0.0
% INFO    : Bus 2015	: V=1.00752853, theta=-11.7588319 -> V=1.015872, theta=0.0
% INFO    : Bus 2016	: V=1.068537, theta=-11.4438495 -> V=1.04222, theta=0.0
% INFO    : Bus 2017	: V=1.05304778, theta=-12.5895695 -> V=1.0111115, theta=0.0
% INFO    : Bus 2018	: V=1.07071937, theta=-16.7647763 -> V=1.04222, theta=0.0
% INFO    : Bus 2019	: V=1.01430072, theta=-19.9240188 -> V=1.0000025, theta=0.0
% INFO    : Bus 2020	: V=1.05881018, theta=-9.48555324 -> V=1.04222, theta=0.0
% INFO    : Bus 2021	: V=1.05566867, theta=-19.1557531 -> V=1.044445, theta=0.0
% INFO    : Bus 2022	: V=1.06276238, theta=-10.2839127 -> V=1.046665, theta=0.0
% INFO    : Bus 2023	: V=1.05519704, theta=-10.1102064 -> V=1.0111115, theta=0.0
% INFO    : Bus 2024	: V=1.06576067, theta=-10.2206415 -> V=1.046665, theta=0.0
% INFO    : Bus 2025	: V=1.02728226, theta=-16.9197101 -> V=1.015872, theta=0.0
% INFO    : Bus 2026	: V=1.03368708, theta=-14.3881805 -> V=0.999999, theta=0.0
% INFO    : Bus 2027	: V=1.06536795, theta=-19.2114101 -> V=1.044445, theta=0.0
% INFO    : Bus 2028	: V=1.0650609, theta=-19.363536 -> V=1.044445, theta=0.0
% INFO    : Bus 2029	: V=1.00899662, theta=-15.845428 -> V=0.999999, theta=0.0
% INFO    : Bus 2030	: V=1.05820551, theta=-18.8672723 -> V=1.044445, theta=0.0
% INFO    : Bus 2031	: V=1.03842294, theta=-15.794801 -> V=1.001404, theta=0.0
% INFO    : Bus 2032	: V=1.0509668, theta=-12.391644 -> V=0.9888895, theta=0.0
% INFO    : Bus 2033	: V=1.06596797, theta=-7.20570884 -> V=0.9888895, theta=0.0
% INFO    : Bus 2034	: V=1.04627773, theta=-17.0185155 -> V=0.9893295, theta=0.0
% INFO    : Bus 2035	: V=1.02204757, theta=-19.4792872 -> V=1.015872, theta=0.0
% INFO    : Bus 2036	: V=1.04304556, theta=-11.7514506 -> V=1.0111115, theta=0.0
% INFO    : Bus 2037	: V=1.06777648, theta=-9.96552793 -> V=0.9892695, theta=0.0
% INFO    : Bus 2038	: V=1.06094008, theta=-20.4932768 -> V=1.044445, theta=0.0
% INFO    : Bus 2039	: V=1.02381461, theta=-14.6989855 -> V=0.999999, theta=0.0
% INFO    : Bus 2040	: V=1.0699842, theta=-10.6821793 -> V=1.04222, theta=0.0
% INFO    : Bus 2041	: V=1.02808188, theta=-28.6823157 -> V=1.04222, theta=0.0
% INFO    : Bus 2042	: V=1.05506611, theta=-10.4394795 -> V=1.0111115, theta=0.0
% INFO    : Bus 2043	: V=1.0499898, theta=-17.4338613 -> V=1.046665, theta=0.0
% INFO    : Bus 2044	: V=1.03159147, theta=-13.2133893 -> V=1.015872, theta=0.0
% INFO    : Bus 2045	: V=1.03457756, theta=-13.4474876 -> V=0.999999, theta=0.0
% INFO    : Bus 2046	: V=0.999487578, theta=-12.3770496 -> V=0.999999, theta=0.0
% INFO    : Bus 2047	: V=1.08826522, theta=-13.2192782 -> V=1.0381735, theta=0.0
% INFO    : Bus 2048	: V=1.02147871, theta=-13.1560085 -> V=0.999999, theta=0.0
% INFO    : Bus 2049	: V=1.02977833, theta=-11.4828517 -> V=1.015872, theta=0.0
% INFO    : Bus 2050	: V=1.02946664, theta=-19.8884231 -> V=0.999999, theta=0.0
% INFO    : Bus 2051	: V=1.05828619, theta=-19.3893526 -> V=1.044445, theta=0.0
% INFO    : Bus 2052	: V=1.05962002, theta=-19.3807714 -> V=1.044445, theta=0.0
% INFO    : Bus 2053	: V=1.03060406, theta=-14.565377 -> V=0.999999, theta=0.0
% INFO    : Bus 2054	: V=1.06265212, theta=-19.1775648 -> V=1.044445, theta=0.0
% INFO    : Bus 2055	: V=0.999224351, theta=-19.015571 -> V=0.999999, theta=0.0
% INFO    : Bus 2056	: V=1.04827468, theta=-15.2468511 -> V=1.021287, theta=0.0
% INFO    : Bus 2057	: V=1.03628722, theta=-13.9490288 -> V=1.000854, theta=0.0
% INFO    : Bus 2058	: V=0.999428755, theta=-16.2234857 -> V=0.999999, theta=0.0
% INFO    : Bus 2059	: V=1.0899302, theta=-12.6115412 -> V=1.0379685, theta=0.0
% INFO    : Bus 2060	: V=1.03756779, theta=-15.1557366 -> V=1.015872, theta=0.0
% INFO    : Bus 2061	: V=1.07343583, theta=-18.3107789 -> V=1.045385, theta=0.0
% INFO    : Bus 2062	: V=1.03016518, theta=-14.5093377 -> V=1.015872, theta=0.0
% INFO    : Bus 2063	: V=1.03802408, theta=-18.2179189 -> V=1.0000025, theta=0.0
% INFO    : Bus 2064	: V=1.08696102, theta=-2.62451994 -> V=0.9916195, theta=0.0
% INFO    : Bus 2065	: V=1.02168743, theta=-21.3925368 -> V=1.015872, theta=0.0
% INFO    : Bus 2066	: V=1.02065639, theta=-21.7647112 -> V=1.015872, theta=0.0
% INFO    : Bus 2067	: V=1.00107179, theta=-25.407601 -> V=1.0000025, theta=0.0
% INFO    : Bus 2068	: V=1.03268219, theta=-13.2326482 -> V=1.001114, theta=0.0
% INFO    : Bus 2069	: V=1.03213634, theta=-13.0277159 -> V=1.000554, theta=0.0
% INFO    : Bus 2070	: V=1.00190785, theta=-25.3616884 -> V=1.0000025, theta=0.0
% INFO    : Bus 2071	: V=1.05695051, theta=-15.0598633 -> V=1.001274, theta=0.0
% INFO    : Bus 2072	: V=0.995141353, theta=-32.5610231 -> V=1.015872, theta=0.0
% INFO    : Bus 2073	: V=0.995154804, theta=-32.563914 -> V=1.015872, theta=0.0
% INFO    : Bus 2074	: V=0.99876406, theta=-13.2962889 -> V=1.015872, theta=0.0
% INFO    : Bus 2075	: V=1.04337199, theta=-14.3304543 -> V=1.001449, theta=0.0
% INFO    : Bus 2076	: V=1.06933908, theta=-15.9672535 -> V=1.04222, theta=0.0
% INFO    : Bus 2077	: V=1.06243663, theta=-10.3735336 -> V=1.05263, theta=0.0
% INFO    : Bus 2078	: V=0.996524147, theta=-12.6680625 -> V=0.999999, theta=0.0
% INFO    : Bus 2079	: V=1.02692185, theta=-17.8692286 -> V=1.0199565, theta=0.0
% INFO    : Bus 2080	: V=0.996262194, theta=-12.7503957 -> V=0.999999, theta=0.0
% INFO    : Bus 2081	: V=1.0352064, theta=-10.7292214 -> V=1.000614, theta=0.0
% INFO    : Bus 2082	: V=1.03324348, theta=-11.3700479 -> V=1.015872, theta=0.0
% INFO    : Bus 2083	: V=1.02872349, theta=-13.2572807 -> V=0.999999, theta=0.0
% INFO    : Bus 2084	: V=1.02703734, theta=-15.7372956 -> V=0.999999, theta=0.0
% INFO    : Bus 2085	: V=1.06095099, theta=-14.5855145 -> V=1.046665, theta=0.0
% INFO    : Bus 2086	: V=1.04196338, theta=-15.0752164 -> V=0.9888895, theta=0.0
% INFO    : Bus 2087	: V=1.00927543, theta=-11.9825969 -> V=0.999999, theta=0.0
% INFO    : Bus 2088	: V=1.03625402, theta=-11.1660133 -> V=0.999999, theta=0.0
% INFO    : Bus 2089	: V=1.05542773, theta=-11.8645045 -> V=0.9933315, theta=0.0
% INFO    : Bus 2090	: V=1.07104696, theta=-18.1937259 -> V=1.04357, theta=0.0
% INFO    : Bus 2091	: V=1.06145812, theta=-14.2365811 -> V=1.04222, theta=0.0
% INFO    : Bus 2092	: V=1.04820399, theta=-11.2783987 -> V=1.0111115, theta=0.0
% INFO    : Bus 2093	: V=1.03016163, theta=-13.2342662 -> V=1.015872, theta=0.0
% INFO    : Bus 2094	: V=1.00803185, theta=-16.067247 -> V=0.999999, theta=0.0
% INFO    : Bus 2095	: V=1.07035034, theta=-20.3428571 -> V=1.04483, theta=0.0
% INFO    : Bus 2096	: V=1.0671328, theta=-20.0399895 -> V=1.044445, theta=0.0
% INFO    : Bus 2097	: V=1.03607851, theta=-10.9708559 -> V=0.999999, theta=0.0
% INFO    : Bus 2098	: V=1.06218047, theta=-20.4709847 -> V=1.044445, theta=0.0
% INFO    : Bus 2099	: V=1.05711642, theta=-19.9480489 -> V=1.044445, theta=0.0
% INFO    : Bus 2100	: V=1.03034137, theta=-16.1926683 -> V=0.999999, theta=0.0
% INFO    : Bus 2101	: V=1.01664893, theta=-19.6241526 -> V=1.015872, theta=0.0
% INFO    : Bus 2102	: V=0.999501819, theta=-23.1899811 -> V=1.0233335, theta=0.0
% INFO    : Bus 2103	: V=1.06710666, theta=-8.54496766 -> V=0.9933315, theta=0.0
% INFO    : Bus 2104	: V=1.05643675, theta=-14.7655946 -> V=0.9933315, theta=0.0
% INFO    : Bus 2105	: V=1.06277795, theta=-8.87863692 -> V=1.0111115, theta=0.0
% INFO    : Bus 2106	: V=1.02004077, theta=-13.1460798 -> V=1.015872, theta=0.0
% INFO    : Bus 2107	: V=1.06964766, theta=-10.0299563 -> V=1.04222, theta=0.0
% INFO    : Bus 2108	: V=1.03358227, theta=-14.9774712 -> V=1.015872, theta=0.0
% INFO    : Bus 2109	: V=1.02679325, theta=-18.1240471 -> V=0.999999, theta=0.0
% INFO    : Bus 2110	: V=1.06838619, theta=-5.85467246 -> V=0.9892645, theta=0.0
% INFO    : Bus 2111	: V=1.06541956, theta=-10.217935 -> V=1.046055, theta=0.0
% INFO    : Bus 2112	: V=1.07254761, theta=-5.67015262 -> V=0.9888895, theta=0.0
% INFO    : Bus 2113	: V=1.05262247, theta=-20.0734826 -> V=1.044445, theta=0.0
% INFO    : Bus 2114	: V=1.00742561, theta=-26.802406 -> V=1.015872, theta=0.0
% INFO    : Bus 2115	: V=1.08270562, theta=-4.61112565 -> V=1.05263, theta=0.0
% INFO    : Bus 2116	: V=1.02186899, theta=-23.9646458 -> V=1.015872, theta=0.0
% INFO    : Bus 2117	: V=1.02555248, theta=-17.7337742 -> V=1.015872, theta=0.0
% INFO    : Bus 2118	: V=1.03263191, theta=-14.7371515 -> V=1.015872, theta=0.0
% INFO    : Bus 2119	: V=0.992025123, theta=-29.6669146 -> V=1.015872, theta=0.0
% INFO    : Bus 2120	: V=1.03525548, theta=-14.8035848 -> V=1.002554, theta=0.0
% INFO    : Bus 2121	: V=1.04050091, theta=-11.9611736 -> V=1.015872, theta=0.0
% INFO    : Bus 2122	: V=0.928881154, theta=-10.6368781 -> V=0.9444445, theta=0.0
% INFO    : Bus 2123	: V=1.05941743, theta=-14.8392276 -> V=1.04222, theta=0.0
% INFO    : Bus 2124	: V=0.963458954, theta=-32.5611682 -> V=0.9970065, theta=0.0
% INFO    : Bus 2125	: V=1.03595462, theta=-10.8790043 -> V=0.999999, theta=0.0
% INFO    : Bus 2126	: V=0.934868256, theta=-10.188899 -> V=0.9444445, theta=0.0
% INFO    : Bus 2127	: V=1.07694043, theta=-19.6730269 -> V=1.04222, theta=0.0
% INFO    : Bus 2128	: V=1.06436494, theta=-10.2540859 -> V=0.9901745, theta=0.0
% INFO    : Bus 2129	: V=1.01822739, theta=-31.1574414 -> V=1.015872, theta=0.0
% INFO    : Bus 2130	: V=1.00576078, theta=-30.0506574 -> V=1.017997, theta=0.0
% INFO    : Bus 2131	: V=0.980806696, theta=-22.1287163 -> V=0.999999, theta=0.0
% INFO    : Bus 2132	: V=1.03592342, theta=-15.6471754 -> V=1.015872, theta=0.0
% INFO    : Bus 2133	: V=1.04881845, theta=-14.172255 -> V=1.046665, theta=0.0
% INFO    : Bus 2134	: V=1.03916899, theta=-10.7252284 -> V=1.046665, theta=0.0
% INFO    : Bus 2135	: V=1.05818344, theta=-14.8019285 -> V=1.003569, theta=0.0
% INFO    : Bus 2136	: V=1.03068785, theta=-16.0037144 -> V=1.015872, theta=0.0
% INFO    : Bus 2137	: V=1.01970673, theta=-13.2441726 -> V=1.015872, theta=0.0
% INFO    : Bus 2138	: V=0.953646471, theta=-9.25775015 -> V=0.9444445, theta=0.0
% INFO    : Bus 2139	: V=0.953627836, theta=-9.25869411 -> V=0.9444845, theta=0.0
% INFO    : Bus 2140	: V=1.03769812, theta=-14.2001176 -> V=1.015872, theta=0.0
% INFO    : Bus 2141	: V=1.03964501, theta=-14.5050557 -> V=1.015872, theta=0.0
% INFO    : Bus 2142	: V=0.994693733, theta=-21.0751257 -> V=1.0000025, theta=0.0
% INFO    : Bus 2143	: V=1.0658489, theta=-14.6747277 -> V=0.9888895, theta=0.0
% INFO    : Bus 2144	: V=1.00880272, theta=-13.7957368 -> V=0.999999, theta=0.0
% INFO    : Bus 2145	: V=0.923704652, theta=-12.9512972 -> V=0.9444445, theta=0.0
% INFO    : Bus 2146	: V=1.0405082, theta=-15.3057022 -> V=1.003859, theta=0.0
% INFO    : Bus 2147	: V=1.05436073, theta=-14.0804122 -> V=1.0032875, theta=0.0
% INFO    : Bus 2148	: V=1.07799862, theta=-29.0503099 -> V=1.04222, theta=0.0
% INFO    : Bus 2149	: V=1.02795355, theta=-10.8379489 -> V=1.015872, theta=0.0
% INFO    : Bus 2150	: V=1.06285518, theta=-11.2772794 -> V=0.9933315, theta=0.0
% INFO    : Bus 2151	: V=1.00845254, theta=-26.0038215 -> V=1.0000025, theta=0.0
% INFO    : Bus 2152	: V=1.04018278, theta=-14.8776716 -> V=1.0013475, theta=0.0
% INFO    : Bus 2153	: V=1.07595129, theta=-8.87337354 -> V=1.051315, theta=0.0
% INFO    : Bus 2154	: V=1.04440138, theta=-13.9599693 -> V=1.015872, theta=0.0
% INFO    : Bus 2155	: V=0.995005229, theta=-17.9355481 -> V=1.015872, theta=0.0
% INFO    : Bus 2156	: V=1.0541035, theta=-17.5836112 -> V=1.04539, theta=0.0
% INFO    : Bus 2157	: V=1.01536335, theta=-12.9990089 -> V=0.999999, theta=0.0
% INFO    : Bus 2158	: V=0.949569945, theta=-10.6684795 -> V=0.9444445, theta=0.0
% INFO    : Bus 2159	: V=1.01304581, theta=-18.7745944 -> V=1.0196375, theta=0.0
% INFO    : Bus 2160	: V=1.04692142, theta=-10.9143976 -> V=1.0111115, theta=0.0
% INFO    : Bus 2161	: V=1.06269149, theta=-10.0608952 -> V=0.9933315, theta=0.0
% INFO    : Bus 2163	: V=1.0788472, theta=-10.7702266 -> V=0.975, theta=0.0
% INFO    : Bus 2164	: V=1.05833579, theta=-27.217813 -> V=0.975, theta=0.0
% INFO    : Bus 2165	: V=1.04428475, theta=-27.5221928 -> V=0.975, theta=0.0
% INFO    : Bus 2166	: V=1.04816065, theta=-12.7502648 -> V=0.975, theta=0.0
% INFO    : Bus 2167	: V=1.07494225, theta=-20.8466385 -> V=0.975, theta=0.0
% INFO    : Bus 2168	: V=1.08566466, theta=-8.58749421 -> V=0.975, theta=0.0
% INFO    : Bus 2169	: V=1.07414631, theta=-12.2191748 -> V=0.975, theta=0.0
% INFO    : Bus 2170	: V=1.06886567, theta=-10.9882203 -> V=0.975, theta=0.0
% INFO    : Bus 2171	: V=1.05499693, theta=-14.794265 -> V=0.975, theta=0.0
% INFO    : Bus 2172	: V=1.05289372, theta=-10.4450376 -> V=0.975, theta=0.0
% INFO    : Bus 2173	: V=1.06272863, theta=-11.4595921 -> V=0.975, theta=0.0
% INFO    : Bus 2174	: V=1.0801835, theta=-30.9617501 -> V=0.975, theta=0.0
% INFO    : Bus 2175	: V=1.08352016, theta=-3.70698838 -> V=0.975, theta=0.0
% INFO    : Bus 2176	: V=1.06541968, theta=-20.5396329 -> V=0.975, theta=0.0
% INFO    : Bus 2177	: V=1.03657314, theta=-8.07856966 -> V=0.975, theta=0.0
% INFO    : Bus 2178	: V=1.05950689, theta=-10.647173 -> V=0.975, theta=0.0
% INFO    : Bus 2179	: V=1.0619986, theta=-12.2327977 -> V=0.975, theta=0.0
% INFO    : Bus 2180	: V=1.06883604, theta=-20.310135 -> V=0.975, theta=0.0
% INFO    : Bus 2181	: V=1.04115162, theta=-20.9036133 -> V=0.975, theta=0.0
% INFO    : Bus 2182	: V=1.07065756, theta=-18.9581535 -> V=0.975, theta=0.0
% INFO    : Bus 2183	: V=1.0626651, theta=-10.8811437 -> V=0.975, theta=0.0
% INFO    : Bus 2184	: V=1.05370914, theta=-20.7157209 -> V=0.975, theta=0.0
% INFO    : Bus 2185	: V=1.05085148, theta=-20.4752143 -> V=0.975, theta=0.0
% INFO    : Bus 2186	: V=1.06716316, theta=-15.1728698 -> V=0.975, theta=0.0
% INFO    : Bus 2187	: V=1.00605137, theta=-23.4461118 -> V=0.975, theta=0.0
% INFO    : Bus 2188	: V=1.06522201, theta=-14.2399391 -> V=0.975, theta=0.0
% INFO    : Bus 2189	: V=1.07100532, theta=-8.00120834 -> V=0.975, theta=0.0
% INFO    : Bus 2190	: V=1.06133186, theta=-21.2098263 -> V=0.975, theta=0.0
% INFO    : Bus 2191	: V=1.04583377, theta=-11.6466157 -> V=0.975, theta=0.0
% INFO    : Bus 2192	: V=1.02365279, theta=-24.4382448 -> V=0.975, theta=0.0
% INFO    : Bus 2193	: V=1.05862083, theta=-27.4268238 -> V=0.975, theta=0.0
% INFO    : Bus 2194	: V=1.05043019, theta=-9.74958322 -> V=0.975, theta=0.0
% INFO    : Bus 2195	: V=1.04385035, theta=-27.6900906 -> V=0.975, theta=0.0
% INFO    : Bus 2196	: V=1.04664307, theta=-12.1643038 -> V=0.975, theta=0.0
% INFO    : Bus 2197	: V=1.08535253, theta=-8.26314557 -> V=0.975, theta=0.0
% INFO    : Bus 2198	: V=1.07680298, theta=-10.1009975 -> V=0.975, theta=0.0
% INFO    : Bus 2199	: V=1.05874162, theta=-15.5554628 -> V=0.975, theta=0.0
% INFO    : Bus 2200	: V=1.0637716, theta=-13.6942803 -> V=0.975, theta=0.0
% INFO    : Bus 2201	: V=1.07916985, theta=-29.834034 -> V=0.975, theta=0.0
% INFO    : Bus 2202	: V=1.08268208, theta=-3.89042104 -> V=0.975, theta=0.0
% INFO    : Bus 2203	: V=1.07170744, theta=-19.7916707 -> V=0.975, theta=0.0
% INFO    : Bus 2204	: V=1.0574594, theta=-9.79649405 -> V=0.975, theta=0.0
% INFO    : Bus 2205	: V=1.07637422, theta=-19.7748585 -> V=0.975, theta=0.0
% INFO    : Bus 2206	: V=1.06068883, theta=-12.2668271 -> V=0.975, theta=0.0
% INFO    : Bus 2207	: V=1.06928409, theta=-20.4829252 -> V=0.975, theta=0.0
% INFO    : Bus 2208	: V=1.05530238, theta=-20.5827547 -> V=0.975, theta=0.0
% INFO    : Bus 2209	: V=1.06266335, theta=-10.8288266 -> V=0.975, theta=0.0
% INFO    : Bus 2210	: V=1.05090347, theta=-20.474921 -> V=0.975, theta=0.0
% INFO    : Bus 2211	: V=1.06560343, theta=-14.056458 -> V=0.975, theta=0.0
% INFO    : Bus 2212	: V=1.04727163, theta=-17.2701391 -> V=0.975, theta=0.0
% INFO    : Bus 2213	: V=1.06127784, theta=-21.2389946 -> V=0.975, theta=0.0
% INFO    : Bus 2214	: V=1.07464658, theta=-20.0484474 -> V=0.975, theta=0.0
% INFO    : Bus 2215	: V=1.0467479, theta=-10.4686762 -> V=0.975, theta=0.0
% INFO    : Bus 2216	: V=1.078751, theta=-10.8081993 -> V=0.975, theta=0.0
% INFO    : Bus 2217	: V=1.0447305, theta=-24.3734931 -> V=0.975, theta=0.0
% INFO    : Bus 2218	: V=1.03050851, theta=-11.2113825 -> V=0.975, theta=0.0
% INFO    : Bus 2219	: V=1.07725751, theta=-21.8501118 -> V=0.975, theta=0.0
% INFO    : Bus 2220	: V=1.04837419, theta=-16.3905828 -> V=0.975, theta=0.0
% INFO    : Bus 2221	: V=1.05596403, theta=-19.3726463 -> V=0.975, theta=0.0
% INFO    : Bus 2222	: V=1.03668404, theta=-24.5569502 -> V=0.975, theta=0.0
% INFO    : Bus 2223	: V=1.06223079, theta=-14.8257848 -> V=0.975, theta=0.0
% INFO    : Bus 2224	: V=1.11231325, theta=-12.2292649 -> V=0.975, theta=0.0
% INFO    : Bus 2225	: V=1.0366486, theta=-17.2422917 -> V=0.975, theta=0.0
% INFO    : Bus 2226	: V=1.07123979, theta=-19.4797974 -> V=0.975, theta=0.0
% INFO    : Bus 2227	: V=1.05574761, theta=-20.3694848 -> V=0.975, theta=0.0
% INFO    : Bus 2228	: V=1.04090118, theta=-21.0494134 -> V=0.975, theta=0.0
% INFO    : Bus 2229	: V=1.05903074, theta=-21.7319274 -> V=0.975, theta=0.0
% INFO    : Bus 2230	: V=1.02900934, theta=-15.4995051 -> V=0.975, theta=0.0
% INFO    : Bus 2231	: V=1.06980102, theta=-15.6061577 -> V=0.975, theta=0.0
% INFO    : Bus 2232	: V=1.05983077, theta=-20.6766773 -> V=0.975, theta=0.0
% INFO    : Bus 2233	: V=1.07594738, theta=-21.2262428 -> V=0.975, theta=0.0
% INFO    : Bus 2234	: V=1.07798302, theta=-19.8391298 -> V=0.975, theta=0.0
% INFO    : Bus 2235	: V=1.05879131, theta=-24.0800408 -> V=0.975, theta=0.0
% INFO    : Bus 2236	: V=1.06538217, theta=-20.5987679 -> V=0.975, theta=0.0
% INFO    : Bus 2237	: V=1.0556297, theta=-20.4356969 -> V=0.975, theta=0.0
% INFO    : Bus 2238	: V=1.06695613, theta=-19.2631313 -> V=0.975, theta=0.0
% INFO    : Bus 2239	: V=1.02555641, theta=-16.0333324 -> V=0.975, theta=0.0
% INFO    : Bus 2240	: V=1.06960098, theta=-15.603689 -> V=0.975, theta=0.0
% INFO    : Bus 2241	: V=1.06166696, theta=-21.7725998 -> V=0.975, theta=0.0
% INFO    : Bus 2242	: V=1.07328133, theta=-19.211217 -> V=0.975, theta=0.0
% INFO    : Bus 2243	: V=1.07488614, theta=-21.0946649 -> V=0.975, theta=0.0
% INFO    : Bus 2244	: V=1.11396231, theta=-12.0197736 -> V=0.975, theta=0.0
% INFO    : Bus 2245	: V=1.07836587, theta=-19.6278577 -> V=0.975, theta=0.0
% INFO    : Bus 2246	: V=1.0633467, theta=-9.81909349 -> V=0.975, theta=0.0
% INFO    : Bus 2247	: V=1.06229067, theta=-22.3530603 -> V=0.975, theta=0.0
% INFO    : Bus 2248	: V=1.06526228, theta=-19.0083229 -> V=0.975, theta=0.0
% INFO    : Bus 2249	: V=1.01535617, theta=-24.8392852 -> V=0.975, theta=0.0
% INFO    : Bus 2250	: V=1.009, theta=-2.25679518 -> V=0.975, theta=0.0
% INFO    : Bus 2251	: V=1.011, theta=-2.93841323 -> V=0.975, theta=0.0
% INFO    : Bus 2253	: V=1.008, theta=-12.6402781 -> V=0.975, theta=0.0
% INFO    : Bus 2254	: V=1.009, theta=-13.7498393 -> V=0.975, theta=0.0
% INFO    : Bus 2255	: V=1.006, theta=-10.1536496 -> V=0.975, theta=0.0
% INFO    : Bus 2257	: V=0.965, theta=-5.95184067 -> V=0.975, theta=0.0
% INFO    : Bus 2258	: V=0.972, theta=-11.9205094 -> V=0.975, theta=0.0
% INFO    : Bus 2259	: V=0.986, theta=-7.32564522 -> V=0.975, theta=0.0
% INFO    : Bus 2260	: V=1.061, theta=-5.58909637 -> V=0.975, theta=0.0
% INFO    : Bus 2261	: V=1.061, theta=-5.53519799 -> V=0.975, theta=0.0
% INFO    : Bus 2262	: V=1.061, theta=-5.6057561 -> V=0.975, theta=0.0
% INFO    : Bus 2263	: V=1.061, theta=-5.62991545 -> V=0.975, theta=0.0
% INFO    : Bus 2264	: V=0.996, theta=-4.56191464 -> V=0.975, theta=0.0
% INFO    : Bus 2265	: V=0.995, theta=-4.35648143 -> V=0.975, theta=0.0
% INFO    : Bus 2266	: V=1.001, theta=-3.9572789 -> V=0.975, theta=0.0
% INFO    : Bus 2267	: V=1.0, theta=-3.50677495 -> V=0.975, theta=0.0
% INFO    : Bus 2268	: V=0.993, theta=-2.9861283 -> V=0.975, theta=0.0
% INFO    : Bus 2269	: V=0.992, theta=-2.78376571 -> V=0.975, theta=0.0
% INFO    : Bus 2270	: V=1.022, theta=3.10976677 -> V=0.975, theta=0.0
% INFO    : Bus 2271	: V=1.022, theta=3.39916647 -> V=0.975, theta=0.0
% INFO    : Bus 2272	: V=1.021, theta=3.38007281 -> V=0.975, theta=0.0
% INFO    : Bus 2273	: V=1.02, theta=2.95986544 -> V=0.975, theta=0.0
% INFO    : Bus 2274	: V=1.015, theta=2.43192201 -> V=0.975, theta=0.0
% INFO    : Bus 2275	: V=1.009, theta=3.01573592 -> V=0.975, theta=0.0
% INFO    : Bus 2276	: V=1.026, theta=3.43546991 -> V=0.975, theta=0.0
% INFO    : Bus 2277	: V=1.047, theta=0.226629291 -> V=0.975, theta=0.0
% INFO    : Bus 2278	: V=1.038, theta=1.46335942 -> V=0.975, theta=0.0
% INFO    : Bus 2279	: V=1.008, theta=-3.33420194 -> V=0.975, theta=0.0
% INFO    : Bus 2280	: V=1.008, theta=-3.00182302 -> V=0.975, theta=0.0
% INFO    : Bus 2281	: V=1.008, theta=-3.37245339 -> V=0.975, theta=0.0
% INFO    : Bus 2282	: V=1.008, theta=-3.00182302 -> V=0.975, theta=0.0
% INFO    : Bus 2283	: V=1.008, theta=-3.00182302 -> V=0.975, theta=0.0
% INFO    : Bus 2284	: V=0.998, theta=-4.46686991 -> V=0.975, theta=0.0
% INFO    : Bus 2286	: V=0.987, theta=-1.26051702 -> V=0.975, theta=0.0
% INFO    : Bus 2287	: V=0.962, theta=-6.54954516 -> V=0.975, theta=0.0
% INFO    : Bus 2289	: V=0.964, theta=-5.23370328 -> V=0.975, theta=0.0
% INFO    : Bus 2290	: V=0.966, theta=-7.75578167 -> V=0.975, theta=0.0
% INFO    : Bus 2291	: V=1.013, theta=-7.06422941 -> V=0.975, theta=0.0
% INFO    : Bus 2292	: V=1.019, theta=-6.0836585 -> V=0.975, theta=0.0
% INFO    : Bus 2293	: V=1.005, theta=1.80560983 -> V=0.975, theta=0.0
% INFO    : Bus 2294	: V=1.006, theta=1.59075879 -> V=0.975, theta=0.0
% INFO    : Bus 2295	: V=1.003, theta=1.68926569 -> V=0.975, theta=0.0
% INFO    : Bus 2296	: V=1.004, theta=1.66877903 -> V=0.975, theta=0.0
% INFO    : Bus 2297	: V=0.972, theta=5.19076316 -> V=0.975, theta=0.0
% INFO    : Bus 2298	: V=0.972, theta=5.17258876 -> V=0.975, theta=0.0
% INFO    : Bus 2299	: V=1.057, theta=-7.72125581 -> V=0.975, theta=0.0
% INFO    : Bus 2300	: V=1.057, theta=-7.72125581 -> V=0.975, theta=0.0
% INFO    : Bus 2301	: V=1.057, theta=-7.73253183 -> V=0.975, theta=0.0
% INFO    : Bus 2302	: V=1.057, theta=-7.72220311 -> V=0.975, theta=0.0
% INFO    : Bus 2303	: V=1.057, theta=-7.72220311 -> V=0.975, theta=0.0
% INFO    : Bus 2304	: V=1.057, theta=-7.72630349 -> V=0.975, theta=0.0
% INFO    : Bus 2305	: V=0.977, theta=-8.45195757 -> V=0.975, theta=0.0
% INFO    : Bus 2306	: V=0.977, theta=-7.77928528 -> V=0.975, theta=0.0
% INFO    : Bus 2307	: V=1.048, theta=9.75753631 -> V=0.975, theta=0.0
% INFO    : Bus 2309	: V=1.041, theta=11.4879805 -> V=0.975, theta=0.0
% INFO    : Bus 2310	: V=1.041, theta=11.5530348 -> V=0.975, theta=0.0
% INFO    : Bus 2311	: V=0.95, theta=-5.72324673 -> V=0.975, theta=0.0
% INFO    : Bus 2312	: V=1.01262768, theta=-9.38051645 -> V=0.975, theta=0.0
% INFO    : Bus 2313	: V=0.970451495, theta=-9.38051645 -> V=0.975, theta=0.0
% INFO    : Bus 2314	: V=1.002, theta=-18.7800819 -> V=0.975, theta=0.0
% INFO    : Bus 2315	: V=0.996, theta=-6.86562575 -> V=0.975, theta=0.0
% INFO    : Bus 2317	: V=1.01, theta=-1.96552157 -> V=0.975, theta=0.0
% INFO    : Bus 2318	: V=1.018, theta=-6.88113836 -> V=0.975, theta=0.0
% INFO    : Bus 2319	: V=1.012, theta=-1.96457768 -> V=0.975, theta=0.0
% INFO    : Bus 2320	: V=1.014, theta=-2.02041777 -> V=0.975, theta=0.0
% INFO    : Bus 2321	: V=1.051, theta=11.4886062 -> V=0.975, theta=0.0
% INFO    : Bus 2322	: V=1.05, theta=11.1898895 -> V=0.975, theta=0.0
% INFO    : Bus 2323	: V=1.002, theta=6.98348914 -> V=0.975, theta=0.0
% INFO    : Bus 2324	: V=1.001, theta=7.01569263 -> V=0.975, theta=0.0
% INFO    : Bus 2325	: V=0.992, theta=-2.55979362 -> V=0.975, theta=0.0
% INFO    : Bus 2326	: V=0.992, theta=-2.55979817 -> V=0.975, theta=0.0
% INFO    : Bus 2327	: V=0.987, theta=-12.4074346 -> V=0.975, theta=0.0
% INFO    : Bus 2328	: V=0.987, theta=-8.02266292 -> V=0.975, theta=0.0
% INFO    : Bus 2329	: V=0.988, theta=-8.30272037 -> V=0.975, theta=0.0
% INFO    : Bus 2330	: V=0.987, theta=-9.33289918 -> V=0.975, theta=0.0
% INFO    : Bus 2331	: V=1.001, theta=-8.29941311 -> V=0.975, theta=0.0
% INFO    : Bus 2332	: V=0.985, theta=-5.83043734 -> V=0.975, theta=0.0
% INFO    : Bus 2336	: V=0.979, theta=-2.84430497 -> V=0.975, theta=0.0
% INFO    : Bus 2337	: V=0.979, theta=-2.76727346 -> V=0.975, theta=0.0
% INFO    : Bus 2338	: V=0.979, theta=-2.70622318 -> V=0.975, theta=0.0
% INFO    : Bus 2339	: V=0.98, theta=-2.92629499 -> V=0.975, theta=0.0
% INFO    : Bus 2340	: V=0.98, theta=-3.06709332 -> V=0.975, theta=0.0
% INFO    : Bus 2341	: V=0.979, theta=-2.7905292 -> V=0.975, theta=0.0
% INFO    : Bus 2342	: V=1.025, theta=7.37896587 -> V=0.975, theta=0.0
% INFO    : Bus 2343	: V=1.025, theta=7.37635287 -> V=0.975, theta=0.0
% INFO    : Bus 2344	: V=1.029, theta=7.32887581 -> V=0.975, theta=0.0
% INFO    : Bus 2345	: V=1.029, theta=6.83593181 -> V=0.975, theta=0.0
% INFO    : Bus 2346	: V=1.02, theta=-5.69887523 -> V=0.975, theta=0.0
% INFO    : Bus 2348	: V=1.018, theta=-4.00022693 -> V=0.975, theta=0.0
% INFO    : Bus 2349	: V=1.015, theta=-7.15732717 -> V=0.975, theta=0.0
% INFO    : Bus 2350	: V=1.021, theta=-9.68879989 -> V=0.975, theta=0.0
% INFO    : Bus 2351	: V=1.055, theta=0.063288969 -> V=0.975, theta=0.0
% INFO    : Bus 2352	: V=0.997, theta=0.69402666 -> V=0.975, theta=0.0
% INFO    : Bus 2353	: V=0.997, theta=0.69402666 -> V=0.975, theta=0.0
% INFO    : Bus 2354	: V=0.997, theta=0.69402666 -> V=0.975, theta=0.0
% INFO    : Bus 2355	: V=0.997, theta=0.74728234 -> V=0.975, theta=0.0
% INFO    : Bus 2356	: V=1.004, theta=-3.08283785 -> V=0.975, theta=0.0
% INFO    : Bus 2357	: V=1.025, theta=4.15710746 -> V=0.975, theta=0.0
% INFO    : Bus 2358	: V=1.025, theta=4.15994363 -> V=0.975, theta=0.0
% INFO    : Bus 2359	: V=0.989, theta=-10.3700134 -> V=0.975, theta=0.0
% INFO    : Bus 2360	: V=0.995, theta=-8.71593538 -> V=0.975, theta=0.0
% INFO    : Bus 2361	: V=1.0, theta=-10.8260531 -> V=0.975, theta=0.0
% INFO    : Bus 2362	: V=0.998, theta=-8.56646769 -> V=0.975, theta=0.0
% INFO    : Bus 2363	: V=0.985, theta=-7.58810346 -> V=0.975, theta=0.0
% INFO    : Bus 2364	: V=1.017, theta=1.99511378 -> V=0.975, theta=0.0
% INFO    : Bus 2365	: V=1.017, theta=1.98117776 -> V=0.975, theta=0.0
% INFO    : Bus 2367	: V=0.999182192, theta=-10.2213952 -> V=0.975, theta=0.0
% INFO    : Bus 2368	: V=1.039, theta=-10.0675071 -> V=0.975, theta=0.0
% INFO    : Bus 2369	: V=1.003, theta=-5.72927656 -> V=0.975, theta=0.0
% INFO    : Bus 2370	: V=1.003, theta=-6.03902778 -> V=0.975, theta=0.0
% INFO    : Bus 2371	: V=1.042, theta=3.69312591 -> V=0.975, theta=0.0
% INFO    : Bus 2372	: V=1.042, theta=3.69150322 -> V=0.975, theta=0.0
% INFO    : Bus 2373	: V=1.042, theta=3.69150322 -> V=0.975, theta=0.0
% INFO    : Bus 2374	: V=1.042, theta=3.69150322 -> V=0.975, theta=0.0
% INFO    : Bus 2375	: V=1.042, theta=3.69394195 -> V=0.975, theta=0.0
% INFO    : Bus 2376	: V=1.045, theta=2.77844539 -> V=0.975, theta=0.0
% INFO    : Bus 2377	: V=0.996, theta=-7.76463813 -> V=0.975, theta=0.0
% INFO    : Bus 2378	: V=0.994, theta=-7.71871999 -> V=0.975, theta=0.0
% INFO    : Bus 2379	: V=1.005, theta=1.80632249 -> V=0.975, theta=0.0
% INFO    : Bus 2380	: V=1.005, theta=-0.118833516 -> V=0.975, theta=0.0
% INFO    : Bus 2381	: V=0.997, theta=1.39001936 -> V=0.975, theta=0.0
% INFO    : Bus 2382	: V=0.996, theta=-7.63853916 -> V=0.975, theta=0.0
% INFO    : Bus 2383	: V=0.995, theta=-6.72966894 -> V=0.975, theta=0.0
% INFO    : Bus 2385	: V=0.982, theta=-12.2830277 -> V=0.975, theta=0.0
% INFO    : Bus 2386	: V=0.984, theta=-12.6263321 -> V=0.975, theta=0.0
% INFO    : Bus 2388	: V=1.054, theta=-7.27076572 -> V=0.975, theta=0.0
% INFO    : Bus 2389	: V=1.02916769, theta=-10.2206421 -> V=0.975, theta=0.0
% INFO    : Bus 2390	: V=0.994, theta=-3.97100224 -> V=0.975, theta=0.0
% INFO    : Bus 2391	: V=0.994, theta=-3.96917953 -> V=0.975, theta=0.0
% INFO    : Bus 2392	: V=0.994, theta=-3.97829303 -> V=0.975, theta=0.0
% INFO    : Bus 2393	: V=0.994, theta=-3.99834233 -> V=0.975, theta=0.0
% INFO    : Bus 2394	: V=0.981, theta=-9.47877541 -> V=0.975, theta=0.0
% INFO    : Bus 2395	: V=0.961, theta=-4.69669451 -> V=0.975, theta=0.0
% INFO    : Bus 2396	: V=0.964, theta=-6.88311222 -> V=0.975, theta=0.0
% INFO    : Bus 2397	: V=0.987, theta=-5.31514675 -> V=0.975, theta=0.0
% INFO    : Bus 2398	: V=0.988, theta=-4.05684652 -> V=0.975, theta=0.0
% INFO    : Bus 2399	: V=0.99, theta=-5.11624539 -> V=0.975, theta=0.0
% INFO    : Bus 2400	: V=0.986, theta=-4.85538987 -> V=0.975, theta=0.0
% INFO    : Bus 2401	: V=1.011, theta=-7.9796608 -> V=0.975, theta=0.0
% INFO    : Bus 2402	: V=1.009, theta=-6.55498351 -> V=0.975, theta=0.0
% INFO    : Bus 2403	: V=1.009, theta=-6.63080345 -> V=0.975, theta=0.0
% INFO    : Bus 2404	: V=0.977, theta=-6.75861171 -> V=0.975, theta=0.0
% INFO    : Bus 2409	: V=1.008, theta=2.8071196 -> V=0.975, theta=0.0
% INFO    : Bus 2410	: V=1.01, theta=1.33928434 -> V=0.975, theta=0.0
% INFO    : Bus 2411	: V=0.931, theta=-14.1240693 -> V=0.975, theta=0.0
% INFO    : Bus 2412	: V=0.929, theta=-12.6939173 -> V=0.975, theta=0.0
% INFO    : Bus 2413	: V=1.008, theta=-4.44158532 -> V=0.975, theta=0.0
% INFO    : Bus 2414	: V=1.009, theta=-5.84075033 -> V=0.975, theta=0.0
% INFO    : Bus 2415	: V=0.966, theta=-6.99189258 -> V=0.975, theta=0.0
% INFO    : Bus 2416	: V=0.939, theta=-5.67185676 -> V=0.975, theta=0.0
% INFO    : Bus 2417	: V=0.971, theta=-8.29067279 -> V=0.975, theta=0.0
% INFO    : Bus 2418	: V=0.972, theta=-8.96509683 -> V=0.975, theta=0.0
% INFO    : Bus 2419	: V=0.987, theta=-14.6534963 -> V=0.975, theta=0.0
% INFO    : Bus 2420	: V=0.987, theta=-15.2340165 -> V=0.975, theta=0.0
% INFO    : Bus 2422	: V=0.956, theta=-1.44612516 -> V=0.975, theta=0.0
% INFO    : Bus 2423	: V=0.96, theta=-5.17214319 -> V=0.975, theta=0.0
% INFO    : Bus 2424	: V=0.958, theta=-3.22488483 -> V=0.975, theta=0.0
% INFO    : Bus 2425	: V=0.997, theta=-7.76570931 -> V=0.975, theta=0.0
% INFO    : Bus 2426	: V=0.996, theta=-6.61088681 -> V=0.975, theta=0.0
% INFO    : Bus 2427	: V=1.011, theta=-1.64789608 -> V=0.975, theta=0.0
% INFO    : Bus 2428	: V=1.014, theta=-1.67060901 -> V=0.975, theta=0.0
% INFO    : Bus 2429	: V=1.046, theta=-10.5475891 -> V=0.975, theta=0.0
% INFO    : Bus 2430	: V=1.009, theta=-10.4535073 -> V=0.975, theta=0.0
% INFO    : Bus 2431	: V=0.988, theta=-7.39537281 -> V=0.975, theta=0.0
% INFO    : Bus 2432	: V=1.03, theta=-2.73536919 -> V=0.975, theta=0.0
% INFO    : Bus 2434	: V=0.999, theta=-5.96576897 -> V=0.975, theta=0.0
% INFO    : Bus 2435	: V=0.999, theta=-6.0715577 -> V=0.975, theta=0.0
% INFO    : Bus 2436	: V=0.979, theta=-4.49361276 -> V=0.975, theta=0.0
% INFO    : Bus 2437	: V=1.047, theta=6.70696861 -> V=0.975, theta=0.0
% INFO    : Bus 2438	: V=1.048, theta=6.60914734 -> V=0.975, theta=0.0
% INFO    : Bus 2439	: V=1.05, theta=6.49618379 -> V=0.975, theta=0.0
% INFO    : Bus 2440	: V=1.046, theta=5.95762446 -> V=0.975, theta=0.0
% INFO    : Bus 2441	: V=0.981, theta=-2.83410404 -> V=0.975, theta=0.0
% INFO    : Bus 2442	: V=1.038, theta=4.76298442 -> V=0.975, theta=0.0
% INFO    : Bus 2443	: V=1.038, theta=4.75675943 -> V=0.975, theta=0.0
% INFO    : Bus 2444	: V=0.996, theta=-11.5484434 -> V=0.975, theta=0.0
% INFO    : Bus 2445	: V=0.996, theta=-11.5484434 -> V=0.975, theta=0.0
% INFO    : Bus 2446	: V=0.996, theta=-11.5447059 -> V=0.975, theta=0.0
% INFO    : Bus 2447	: V=1.004, theta=-11.7605366 -> V=0.975, theta=0.0
% INFO    : Bus 2449	: V=0.994, theta=-10.2857586 -> V=0.975, theta=0.0
% INFO    : Bus 2450	: V=0.995, theta=-10.6959634 -> V=0.975, theta=0.0
% INFO    : Bus 2452	: V=1.001, theta=-5.75465666 -> V=0.975, theta=0.0
% INFO    : Bus 2453	: V=0.973671533, theta=-7.18633327 -> V=0.975, theta=0.0
% INFO    : Bus 2454	: V=0.994, theta=-9.99490153 -> V=0.975, theta=0.0
% INFO    : Bus 2455	: V=0.99, theta=-8.36296999 -> V=0.975, theta=0.0
% INFO    : Bus 2457	: V=1.026, theta=-8.08008584 -> V=0.975, theta=0.0
% INFO    : Bus 2458	: V=1.02064508, theta=-8.54727261 -> V=0.975, theta=0.0
% INFO    : Bus 2459	: V=1.034, theta=-6.84022607 -> V=0.975, theta=0.0
% INFO    : Bus 2460	: V=1.035, theta=-7.66947856 -> V=0.975, theta=0.0
% INFO    : Bus 2461	: V=1.003, theta=-5.46054816 -> V=0.975, theta=0.0
% INFO    : Bus 2462	: V=1.036, theta=-11.002585 -> V=0.975, theta=0.0
% INFO    : Bus 2463	: V=1.061, theta=-15.0848547 -> V=0.975, theta=0.0
% INFO    : Bus 2464	: V=1.061, theta=-15.0848684 -> V=0.975, theta=0.0
% INFO    : Bus 2465	: V=1.061, theta=-15.0839207 -> V=0.975, theta=0.0
% INFO    : Bus 2466	: V=1.025, theta=-3.21253524 -> V=0.975, theta=0.0
% INFO    : Bus 2467	: V=1.025, theta=-3.56067559 -> V=0.975, theta=0.0
% INFO    : Bus 2468	: V=1.025, theta=-2.74088551 -> V=0.975, theta=0.0
% INFO    : Bus 2469	: V=1.025, theta=-3.08920503 -> V=0.975, theta=0.0
% INFO    : Bus 2470	: V=1.055, theta=0.756734987 -> V=0.975, theta=0.0
% INFO    : Bus 2471	: V=1.073, theta=0.396033151 -> V=0.975, theta=0.0
% INFO    : Bus 2473	: V=1.055, theta=0.756971923 -> V=0.975, theta=0.0
% INFO    : Bus 2474	: V=1.013, theta=-6.23937882 -> V=0.975, theta=0.0
% INFO    : Bus 2475	: V=1.014, theta=-7.32928875 -> V=0.975, theta=0.0
% INFO    : Bus 2477	: V=1.01462564, theta=-7.32949576 -> V=0.975, theta=0.0
% INFO    : Bus 2478	: V=1.0140975, theta=-6.69205573 -> V=0.975, theta=0.0
% INFO    : Bus 2481	: V=1.04, theta=-3.64638447 -> V=0.975, theta=0.0
% INFO    : Bus 2482	: V=1.02, theta=-8.9878236 -> V=0.975, theta=0.0
% INFO    : Bus 2483	: V=1.021, theta=-10.1079022 -> V=0.975, theta=0.0
% INFO    : Bus 2484	: V=1.02974625, theta=-10.2182645 -> V=0.975, theta=0.0
% INFO    : Bus 2485	: V=1.02446583, theta=-10.2182645 -> V=0.975, theta=0.0
% INFO    : Bus 2486	: V=1.02446583, theta=-10.2182645 -> V=0.975, theta=0.0
% INFO    : Bus 2487	: V=0.965465665, theta=-10.2182645 -> V=0.975, theta=0.0
% INFO    : Bus 2489	: V=0.998, theta=-5.31928941 -> V=0.975, theta=0.0
% INFO    : Bus 2490	: V=0.986428331, theta=-8.58138008 -> V=0.975, theta=0.0
% INFO    : Bus 2491	: V=0.986428331, theta=-8.58138008 -> V=0.975, theta=0.0
% INFO    : Bus 2493	: V=1.015, theta=-6.37737523 -> V=0.975, theta=0.0
% INFO    : Bus 2494	: V=1.014, theta=-5.19227877 -> V=0.975, theta=0.0
% INFO    : Bus 2496	: V=1.039, theta=-3.26147558 -> V=0.975, theta=0.0
% INFO    : Bus 2497	: V=1.044, theta=-7.77242728 -> V=0.975, theta=0.0
% INFO    : Bus 2498	: V=1.011, theta=5.10991259 -> V=0.975, theta=0.0
% INFO    : Bus 2499	: V=1.011, theta=5.10991355 -> V=0.975, theta=0.0
% INFO    : Bus 2500	: V=1.00991577, theta=-0.56101694 -> V=0.975, theta=0.0
% INFO    : Bus 2501	: V=1.002, theta=-1.24290949 -> V=0.975, theta=0.0
% INFO    : Bus 2502	: V=1.012, theta=4.09565192 -> V=0.975, theta=0.0
% INFO    : Bus 2503	: V=1.011, theta=4.12251758 -> V=0.975, theta=0.0
% INFO    : Bus 2504	: V=1.024, theta=-8.48969956 -> V=0.975, theta=0.0
% INFO    : Bus 2505	: V=1.024, theta=-8.87741689 -> V=0.975, theta=0.0
% INFO    : Bus 2507	: V=1.014, theta=-5.57890288 -> V=0.975, theta=0.0
% INFO    : Bus 2508	: V=1.014, theta=-5.4315791 -> V=0.975, theta=0.0
% INFO    : Bus 2509	: V=0.968364144, theta=-10.7415259 -> V=0.975, theta=0.0
% INFO    : Bus 2510	: V=0.968362558, theta=-10.7414977 -> V=0.975, theta=0.0
% INFO    : Bus 2511	: V=0.988, theta=-12.3581522 -> V=0.975, theta=0.0
% INFO    : Bus 2512	: V=0.982, theta=-7.63842785 -> V=0.975, theta=0.0
% INFO    : Bus 2513	: V=1.002, theta=-0.783765733 -> V=0.975, theta=0.0
% INFO    : Bus 2514	: V=1.002, theta=-0.755637674 -> V=0.975, theta=0.0
% INFO    : Bus 2515	: V=1.018, theta=-8.68012916 -> V=0.975, theta=0.0
% INFO    : Bus 2516	: V=1.015, theta=-6.70986925 -> V=0.975, theta=0.0
% INFO    : Bus 2517	: V=1.015, theta=-6.70986925 -> V=0.975, theta=0.0
% INFO    : Bus 2519	: V=1.0, theta=-9.25256438 -> V=0.975, theta=0.0
% INFO    : Bus 2520	: V=1.001, theta=-10.3614123 -> V=0.975, theta=0.0
% INFO    : Bus 2521	: V=1.001, theta=-10.339566 -> V=0.975, theta=0.0
% INFO    : Bus 2523	: V=0.991, theta=-3.9311717 -> V=0.975, theta=0.0
% INFO    : Bus 2524	: V=1.018, theta=-5.89683192 -> V=0.975, theta=0.0
% INFO    : Bus 2525	: V=1.019, theta=-7.32854152 -> V=0.975, theta=0.0
% INFO    : Bus 2526	: V=1.018, theta=-6.27265712 -> V=0.975, theta=0.0
% INFO    : Bus 2527	: V=1.013, theta=6.07142456 -> V=0.975, theta=0.0
% INFO    : Bus 2528	: V=1.012, theta=6.09994978 -> V=0.975, theta=0.0
% INFO    : Bus 2529	: V=1.013, theta=5.93102734 -> V=0.975, theta=0.0
% INFO    : Bus 2530	: V=1.015, theta=4.89085857 -> V=0.975, theta=0.0
% INFO    : Bus 2531	: V=1.03, theta=-16.2280418 -> V=0.975, theta=0.0
% INFO    : Bus 2532	: V=1.03, theta=-16.2368417 -> V=0.975, theta=0.0
% INFO    : Bus 2533	: V=1.023, theta=-16.4364627 -> V=0.975, theta=0.0
% INFO    : Bus 2534	: V=0.971219886, theta=-14.4450706 -> V=0.975, theta=0.0
% INFO    : Bus 2535	: V=0.973, theta=-13.9878086 -> V=0.975, theta=0.0
% INFO    : Bus 2536	: V=1.032, theta=-4.67095798 -> V=0.975, theta=0.0
% INFO    : Bus 2537	: V=1.009, theta=-1.55333012 -> V=0.975, theta=0.0
% INFO    : Bus 2538	: V=1.007, theta=-2.23396809 -> V=0.975, theta=0.0
% INFO    : Bus 2539	: V=1.0802145, theta=-5.53006572 -> V=1.05263, theta=0.0
% INFO    : Bus 2540	: V=1.08026426, theta=-5.52733906 -> V=1.05263, theta=0.0
% INFO    : Bus 2541	: V=1.03787608, theta=-12.6582541 -> V=1.0111115, theta=0.0
% INFO    : Bus 2542	: V=1.09405236, theta=-0.67996142 -> V=1.05263, theta=0.0
% INFO    : Bus 2543	: V=0.999074412, theta=-5.41691622 -> V=1.047295, theta=0.0
% INFO    : Bus 2544	: V=1.06179373, theta=-11.5699133 -> V=1.05263, theta=0.0
% INFO    : Bus 2545	: V=1.07889936, theta=-2.83695697 -> V=1.0386135, theta=0.0
% INFO    : Bus 2546	: V=1.07546902, theta=-3.03946974 -> V=1.0377785, theta=0.0
% INFO    : Bus 2547	: V=1.07569399, theta=-6.43508208 -> V=1.05263, theta=0.0
% INFO    : Bus 2548	: V=1.07263099, theta=-6.37810953 -> V=1.05263, theta=0.0
% INFO    : Bus 2549	: V=1.05791876, theta=-13.5355845 -> V=1.05263, theta=0.0
% INFO    : Bus 2550	: V=1.0603919, theta=-12.1945486 -> V=1.05263, theta=0.0
% INFO    : Bus 2551	: V=0.983606729, theta=1.08767654 -> V=1.044445, theta=0.0
% INFO    : Bus 2552	: V=1.02498725, theta=-28.7071982 -> V=1.04222, theta=0.0
% INFO    : Bus 2553	: V=1.07425184, theta=-6.17026862 -> V=1.05263, theta=0.0
% INFO    : Bus 2554	: V=1.00699961, theta=-15.4763427 -> V=1.0377785, theta=0.0
% INFO    : Bus 2555	: V=1.07159029, theta=-8.80370824 -> V=1.05263, theta=0.0
% INFO    : Bus 2556	: V=1.08453461, theta=-3.62155846 -> V=1.0424885, theta=0.0
% INFO    : Bus 2557	: V=1.10064265, theta=0.897295055 -> V=1.05263, theta=0.0
% INFO    : Bus 2558	: V=1.10266143, theta=1.90011121 -> V=1.05263, theta=0.0
% INFO    : Bus 2559	: V=1.07133674, theta=-6.102638 -> V=0.9888895, theta=0.0
% INFO    : Bus 2560	: V=1.03689266, theta=-3.00232963 -> V=1.05263, theta=0.0
% INFO    : Bus 2561	: V=1.06565577, theta=-11.466611 -> V=1.05263, theta=0.0
% INFO    : Bus 2562	: V=1.0446281, theta=-13.5916258 -> V=1.0111115, theta=0.0
% INFO    : Bus 2563	: V=1.05570701, theta=-14.2293642 -> V=1.05263, theta=0.0
% INFO    : Bus 2564	: V=1.01480618, theta=-20.3906351 -> V=1.05263, theta=0.0
% INFO    : Bus 2565	: V=1.04483359, theta=-14.5551647 -> V=1.0111115, theta=0.0
% INFO    : Bus 2566	: V=1.06325619, theta=-12.6948592 -> V=1.05263, theta=0.0
% INFO    : Bus 2567	: V=1.04872525, theta=-13.230777 -> V=1.0111115, theta=0.0
% INFO    : Bus 2568	: V=1.04872499, theta=-13.2305657 -> V=1.0111115, theta=0.0
% INFO    : Bus 2569	: V=1.07041851, theta=-10.7256365 -> V=1.05263, theta=0.0
% INFO    : Bus 2570	: V=1.0583157, theta=-12.4486796 -> V=1.05263, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 1279	: Vg=1.029 -> Vg=1.044445
% INFO    : Gen at bus 1210	: Pg=24.74, Qg=0.66 -> Pg=21.66, Qg=2.5
% INFO    : Gen at bus 1210	: Vg=1.023 -> Vg=1.0
% INFO    : Gen at bus 751	: Pg=44.0, Qg=0.33 -> Pg=27.6, Qg=6.0
% INFO    : Gen at bus 751	: Vg=1.035 -> Vg=1.0158755
% INFO    : Gen at bus 2777	: Pg=1.93, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 2777	: Vg=1.102 -> Vg=1.0
% INFO    : Gen at bus 2777	: Pg=6.0, Qg=0.9 -> Pg=4.2, Qg=0.95
% INFO    : Gen at bus 2777	: Vg=1.102 -> Vg=1.0
% INFO    : Gen at bus 978	: Pg=6.41, Qg=0.01 -> Pg=7.2, Qg=-1.5
% INFO    : Gen at bus 978	: Vg=1.113 -> Vg=1.0
% INFO    : Gen at bus 158	: Pg=0.45, Qg=0.0 -> Pg=1.35, Qg=0.0
% INFO    : Gen at bus 158	: Vg=1.024 -> Vg=1.0000025
% INFO    : Gen at bus 1217	: Pg=12.0, Qg=-0.03 -> Pg=7.8, Qg=0.0
% INFO    : Gen at bus 1217	: Vg=1.017 -> Vg=1.022612
% INFO    : Gen at bus 367	: Pg=48.0, Qg=1.18 -> Pg=30.0, Qg=9.0
% INFO    : Gen at bus 367	: Vg=0.995 -> Vg=1.0
% INFO    : Gen at bus 1127	: Pg=7.1, Qg=0.0 -> Pg=9.6, Qg=0.0
% INFO    : Gen at bus 1127	: Vg=1.001 -> Vg=1.015872
% INFO    : Gen at bus 460	: Vg=1.065 -> Vg=1.04643
% INFO    : Gen at bus 968	: Pg=10.14, Qg=0.05 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 968	: Vg=1.07 -> Vg=1.0000025
% INFO    : Gen at bus 1827	: Pg=21.0, Qg=0.05 -> Pg=13.2, Qg=-2.5
% INFO    : Gen at bus 1827	: Vg=1.065 -> Vg=1.033334
% INFO    : Gen at bus 1466	: Pg=38.0, Qg=0.02 -> Pg=20.5, Qg=-5.0
% INFO    : Gen at bus 1466	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 2863	: Pg=26.2, Qg=0.02 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 2863	: Vg=0.987 -> Vg=1.0
% INFO    : Gen at bus 1466	: Pg=38.0, Qg=0.02 -> Pg=20.5, Qg=-5.0
% INFO    : Gen at bus 1466	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 2863	: Pg=26.2, Qg=0.02 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 2863	: Vg=0.987 -> Vg=1.0
% INFO    : Gen at bus 1072	: Vg=1.091 -> Vg=1.00445
% INFO    : Gen at bus 1072	: Vg=1.091 -> Vg=1.00445
% INFO    : Gen at bus 1072	: Vg=1.091 -> Vg=1.00445
% INFO    : Gen at bus 642	: Pg=-3.26, Qg=1.14 -> Pg=6.2, Qg=0.0
% INFO    : Gen at bus 642	: Vg=1.029 -> Vg=1.021212
% INFO    : Gen at bus 642	: Pg=-4.23, Qg=-0.44 -> Pg=6.2, Qg=0.0
% INFO    : Gen at bus 642	: Vg=1.029 -> Vg=1.021212
% INFO    : Gen at bus 542	: Pg=5.0, Qg=0.49 -> Pg=27.5, Qg=6.0
% INFO    : Gen at bus 542	: Vg=1.019 -> Vg=1.015872
% INFO    : Gen at bus 773	: Pg=-5.36, Qg=0.0 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 773	: Vg=1.033 -> Vg=1.0000025
% INFO    : Gen at bus 399	: Pg=3.01, Qg=0.0 -> Pg=8.28, Qg=0.0
% INFO    : Gen at bus 399	: Vg=0.985 -> Vg=1.015872
% INFO    : Gen at bus 399	: Pg=1.2, Qg=0.0 -> Pg=0.6, Qg=0.0
% INFO    : Gen at bus 399	: Vg=0.985 -> Vg=1.015872
% INFO    : Gen at bus 21	: Pg=16.33, Qg=0.0 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 21	: Vg=1.079 -> Vg=0.9888895
% INFO    : Gen at bus 21	: Pg=23.1, Qg=0.0 -> Pg=16.56, Qg=0.0
% INFO    : Gen at bus 21	: Vg=1.079 -> Vg=0.9888895
% INFO    : Gen at bus 899	: Pg=-0.61, Qg=0.0 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 899	: Vg=1.044 -> Vg=1.000709
% INFO    : Gen at bus 899	: Pg=-1.56, Qg=0.0 -> Pg=12.6, Qg=0.0
% INFO    : Gen at bus 899	: Vg=1.044 -> Vg=1.000709
% INFO    : Gen at bus 2618	: Pg=1.2, Qg=0.0 -> Pg=3.6, Qg=0.0
% INFO    : Gen at bus 2618	: Vg=1.032 -> Vg=0.999999
% INFO    : Gen at bus 2618	: Pg=31.36, Qg=0.08 -> Pg=22.5, Qg=2.0
% INFO    : Gen at bus 2618	: Vg=1.032 -> Vg=0.999999
% INFO    : Gen at bus 285	: Pg=1.2, Qg=0.0 -> Pg=3.6, Qg=0.0
% INFO    : Gen at bus 285	: Vg=1.032 -> Vg=0.999999
% INFO    : Gen at bus 285	: Pg=36.0, Qg=0.07 -> Pg=22.5, Qg=2.0
% INFO    : Gen at bus 285	: Vg=1.032 -> Vg=0.999999
% INFO    : Gen at bus 135	: Pg=8.82, Qg=0.01 -> Pg=7.8, Qg=-0.5
% INFO    : Gen at bus 135	: Vg=1.053 -> Vg=1.0000025
% INFO    : Gen at bus 53	: Pg=9.25, Qg=-0.0 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 53	: Vg=1.038 -> Vg=1.015872
% INFO    : Gen at bus 53	: Pg=17.0, Qg=-0.0 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 53	: Vg=1.038 -> Vg=1.015872
% INFO    : Gen at bus 596	: Pg=1.99, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 596	: Vg=1.069 -> Vg=1.04598
% INFO    : Gen at bus 958	: Pg=-0.45, Qg=0.0 -> Pg=2.3, Qg=0.0
% INFO    : Gen at bus 958	: Vg=0.999 -> Vg=0.975
% INFO    : Gen at bus 1679	: Pg=17.64, Qg=0.03 -> Pg=12.6, Qg=1.0
% INFO    : Gen at bus 1679	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 1679	: Pg=9.54, Qg=0.04 -> Pg=12.6, Qg=1.1
% INFO    : Gen at bus 1679	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 1157	: Pg=-1.68, Qg=0.0 -> Pg=4.32, Qg=0.0
% INFO    : Gen at bus 1157	: Vg=1.012 -> Vg=1.015872
% INFO    : Gen at bus 513	: Vg=1.008 -> Vg=1.0
% INFO    : Gen at bus 513	: Vg=1.008 -> Vg=1.0
% INFO    : Gen at bus 371	: Pg=6.54, Qg=0.01 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 371	: Vg=1.04 -> Vg=0.999999
% INFO    : Gen at bus 371	: Pg=3.34, Qg=0.01 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 371	: Vg=1.04 -> Vg=0.999999
% INFO    : Gen at bus 976	: Pg=29.37, Qg=0.1 -> Pg=21.0, Qg=-1.5
% INFO    : Gen at bus 976	: Vg=1.008 -> Vg=1.015872
% INFO    : Gen at bus 976	: Pg=26.73, Qg=0.1 -> Pg=21.0, Qg=-1.5
% INFO    : Gen at bus 976	: Vg=1.008 -> Vg=1.015872
% INFO    : Gen at bus 2754	: Pg=1.42, Qg=0.0 -> Pg=6.9, Qg=0.0
% INFO    : Gen at bus 2754	: Vg=1.045 -> Vg=1.019477
% INFO    : Gen at bus 749	: Vg=0.952 -> Vg=0.9444445
% INFO    : Gen at bus 1188	: Pg=19.0, Qg=1.9 -> Pg=12.0, Qg=1.95
% INFO    : Gen at bus 1188	: Vg=1.09 -> Vg=1.004635
% INFO    : Gen at bus 1254	: Pg=8.72, Qg=-6.06 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 1254	: Vg=1.057 -> Vg=1.001289
% INFO    : Gen at bus 252	: Pg=2.2, Qg=0.05 -> Pg=6.6, Qg=1.5
% INFO    : Gen at bus 252	: Vg=0.952 -> Vg=0.9444445
% INFO    : Gen at bus 252	: Pg=4.45, Qg=0.03 -> Pg=5.4, Qg=0.5
% INFO    : Gen at bus 252	: Vg=0.952 -> Vg=0.9444445
% INFO    : Gen at bus 252	: Pg=4.74, Qg=0.05 -> Pg=6.6, Qg=1.5
% INFO    : Gen at bus 252	: Vg=0.952 -> Vg=0.9444445
% INFO    : Gen at bus 252	: Pg=4.47, Qg=0.03 -> Pg=5.4, Qg=0.5
% INFO    : Gen at bus 252	: Vg=0.952 -> Vg=0.9444445
% INFO    : Gen at bus 504	: Pg=12.0, Qg=0.03 -> Pg=7.44, Qg=0.0
% INFO    : Gen at bus 504	: Vg=0.958 -> Vg=0.9445145
% INFO    : Gen at bus 115	: Pg=17.55, Qg=0.0 -> Pg=15.18, Qg=0.0
% INFO    : Gen at bus 115	: Vg=1.07 -> Vg=0.9888895
% INFO    : Gen at bus 967	: Pg=0.82, Qg=0.0 -> Pg=1.15, Qg=0.0
% INFO    : Gen at bus 967	: Vg=1.071 -> Vg=1.0000025
% INFO    : Gen at bus 1811	: Pg=4.08, Qg=-0.01 -> Pg=5.4, Qg=0.0
% INFO    : Gen at bus 1811	: Vg=1.047 -> Vg=1.003809
% INFO    : Gen at bus 2634	: Pg=10.3, Qg=0.02 -> Pg=8.4, Qg=0.0
% INFO    : Gen at bus 2634	: Vg=1.061 -> Vg=1.0000025
% INFO    : Gen at bus 326	: Pg=12.39, Qg=0.02 -> Pg=8.4, Qg=0.0
% INFO    : Gen at bus 326	: Vg=1.059 -> Vg=1.0000025
% INFO    : Gen at bus 1829	: Pg=10.95, Qg=-0.0 -> Pg=7.68, Qg=0.0
% INFO    : Gen at bus 1829	: Vg=1.033 -> Vg=0.999999
% INFO    : Gen at bus 1314	: Pg=27.65, Qg=0.75 -> Pg=23.4, Qg=0.0
% INFO    : Gen at bus 1314	: Vg=1.098 -> Vg=1.005695
% INFO    : Gen at bus 71	: Pg=15.39, Qg=0.19 -> Pg=18.0, Qg=3.0
% INFO    : Gen at bus 71	: Vg=1.091 -> Vg=1.004425
% INFO    : Gen at bus 93	: Vg=1.09 -> Vg=1.004535
% INFO    : Gen at bus 129	: Pg=8.67, Qg=0.01 -> Pg=6.6, Qg=0.0
% INFO    : Gen at bus 129	: Vg=1.037 -> Vg=0.999999
% INFO    : Gen at bus 1594	: Pg=2.4, Qg=-0.03 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1594	: Vg=1.015 -> Vg=1.021962
% INFO    : Gen at bus 1594	: Pg=8.04, Qg=-0.03 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1594	: Vg=1.015 -> Vg=1.021962
% INFO    : Gen at bus 1354	: Pg=3.34, Qg=-0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1354	: Vg=1.009 -> Vg=1.015872
% INFO    : Gen at bus 1133	: Pg=9.1, Qg=0.0 -> Pg=10.35, Qg=0.0
% INFO    : Gen at bus 1133	: Vg=1.006 -> Vg=1.015872
% INFO    : Gen at bus 1405	: Pg=21.58, Qg=0.2 -> Pg=22.68, Qg=2.0
% INFO    : Gen at bus 1405	: Vg=1.033 -> Vg=1.0
% INFO    : Gen at bus 2850	: Pg=21.68, Qg=0.2 -> Pg=22.68, Qg=2.0
% INFO    : Gen at bus 2850	: Vg=1.033 -> Vg=1.0
% INFO    : Gen at bus 2849	: Pg=21.44, Qg=0.2 -> Pg=22.68, Qg=2.0
% INFO    : Gen at bus 2849	: Vg=1.033 -> Vg=1.0
% INFO    : Gen at bus 1122	: Pg=-0.64, Qg=0.0 -> Pg=4.14, Qg=0.0
% INFO    : Gen at bus 1122	: Vg=1.037 -> Vg=1.015872
% INFO    : Gen at bus 1708	: Pg=44.5, Qg=0.77 -> Pg=44.5, Qg=9.0
% INFO    : Gen at bus 1708	: Vg=1.03 -> Vg=1.0377785
% INFO    : Gen at bus 1708	: Pg=44.5, Qg=0.77 -> Pg=44.5, Qg=9.0
% INFO    : Gen at bus 1708	: Vg=1.03 -> Vg=1.0377785
% INFO    : Gen at bus 1658	: Pg=-8.3, Qg=0.0 -> Pg=17.94, Qg=0.0
% INFO    : Gen at bus 1658	: Vg=1.035 -> Vg=1.0000025
% INFO    : Gen at bus 2884	: Pg=4.17, Qg=0.0 -> Pg=8.22, Qg=0.0
% INFO    : Gen at bus 2884	: Vg=1.025 -> Vg=1.0000025
% INFO    : Gen at bus 1154	: Pg=1.99, Qg=0.0 -> Pg=12.48, Qg=0.0
% INFO    : Gen at bus 1154	: Vg=1.061 -> Vg=0.999999
% INFO    : Gen at bus 231	: Pg=1.66, Qg=0.09 -> Pg=4.98, Qg=0.0
% INFO    : Gen at bus 231	: Vg=1.04 -> Vg=1.0111115
% INFO    : Gen at bus 2887	: Pg=17.93, Qg=0.07 -> Pg=14.22, Qg=2.0
% INFO    : Gen at bus 2887	: Vg=1.024 -> Vg=1.0
% INFO    : Gen at bus 2888	: Pg=18.06, Qg=0.07 -> Pg=14.22, Qg=2.0
% INFO    : Gen at bus 2888	: Vg=1.024 -> Vg=1.0
% INFO    : Gen at bus 1666	: Pg=18.07, Qg=0.07 -> Pg=14.22, Qg=2.0
% INFO    : Gen at bus 1666	: Vg=1.024 -> Vg=1.0
% INFO    : Gen at bus 499	: Pg=16.0, Qg=0.9 -> Pg=10.2, Qg=0.95
% INFO    : Gen at bus 499	: Vg=1.084 -> Vg=1.0287175
% INFO    : Gen at bus 499	: Pg=1.4, Qg=0.9 -> Pg=4.2, Qg=0.95
% INFO    : Gen at bus 499	: Vg=1.084 -> Vg=1.0287175
% INFO    : Gen at bus 499	: Pg=7.29, Qg=0.9 -> Pg=10.2, Qg=0.95
% INFO    : Gen at bus 499	: Vg=1.084 -> Vg=1.0287175
% INFO    : Gen at bus 2709	: Pg=12.44, Qg=0.02 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 2709	: Vg=1.021 -> Vg=1.0
% INFO    : Gen at bus 709	: Pg=14.04, Qg=0.02 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 709	: Vg=1.021 -> Vg=1.0
% INFO    : Gen at bus 2710	: Pg=9.39, Qg=0.02 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 2710	: Vg=1.021 -> Vg=1.0
% INFO    : Gen at bus 2708	: Pg=11.85, Qg=0.02 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 2708	: Vg=1.021 -> Vg=1.0
% INFO    : Gen at bus 1280	: Pg=2.05, Qg=0.0 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 1280	: Vg=1.044 -> Vg=1.001694
% INFO    : Gen at bus 1493	: Vg=0.951 -> Vg=0.9444445
% INFO    : Gen at bus 745	: Pg=17.76, Qg=0.03 -> Pg=17.4, Qg=-5.0
% INFO    : Gen at bus 745	: Vg=0.984 -> Vg=0.999999
% INFO    : Gen at bus 2727	: Pg=19.34, Qg=0.01 -> Pg=17.4, Qg=-6.5
% INFO    : Gen at bus 2727	: Vg=0.991 -> Vg=0.999999
% INFO    : Gen at bus 1445	: Pg=21.41, Qg=0.0 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 1445	: Vg=1.064 -> Vg=1.026667
% INFO    : Gen at bus 316	: Pg=0.0, Qg=0.9 -> Pg=2.5, Qg=0.95
% INFO    : Gen at bus 316	: Vg=1.109 -> Vg=0.976703
% INFO    : Gen at bus 316	: Pg=6.45, Qg=-0.15 -> Pg=5.88, Qg=-0.145
% INFO    : Gen at bus 316	: Vg=1.109 -> Vg=0.976703
% INFO    : Gen at bus 564	: Pg=-3.76, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 564	: Vg=1.035 -> Vg=1.015872
% INFO    : Gen at bus 1047	: Pg=-1.41, Qg=0.0 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1047	: Vg=1.022 -> Vg=1.000539
% INFO    : Gen at bus 1047	: Pg=-0.06, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1047	: Vg=1.022 -> Vg=1.000539
% INFO    : Gen at bus 1335	: Pg=0.49, Qg=-0.0 -> Pg=1.0, Qg=1.0
% INFO    : Gen at bus 1335	: Vg=1.046 -> Vg=1.003809
% INFO    : Gen at bus 2624	: Pg=19.2, Qg=0.18 -> Pg=18.6, Qg=-1.0
% INFO    : Gen at bus 2624	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 298	: Pg=27.16, Qg=0.18 -> Pg=18.6, Qg=-1.0
% INFO    : Gen at bus 298	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 298	: Pg=19.69, Qg=0.18 -> Pg=18.6, Qg=-1.0
% INFO    : Gen at bus 298	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 2625	: Pg=19.04, Qg=0.18 -> Pg=18.6, Qg=-1.0
% INFO    : Gen at bus 2625	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 2625	: Pg=27.7, Qg=0.18 -> Pg=18.6, Qg=-1.0
% INFO    : Gen at bus 2625	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 2624	: Pg=24.52, Qg=0.18 -> Pg=18.6, Qg=-1.0
% INFO    : Gen at bus 2624	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 2721	: Pg=14.43, Qg=-0.0 -> Pg=14.4, Qg=-0.005
% INFO    : Gen at bus 2721	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 2718	: Pg=4.96, Qg=0.09 -> Pg=14.4, Qg=0.5
% INFO    : Gen at bus 2718	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 741	: Pg=14.36, Qg=0.09 -> Pg=14.4, Qg=0.5
% INFO    : Gen at bus 741	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 2719	: Pg=12.97, Qg=0.09 -> Pg=14.4, Qg=0.5
% INFO    : Gen at bus 2719	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 2720	: Pg=14.29, Qg=0.09 -> Pg=14.4, Qg=0.5
% INFO    : Gen at bus 2720	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 283	: Pg=16.23, Qg=0.32 -> Pg=14.1, Qg=0.0
% INFO    : Gen at bus 283	: Vg=1.074 -> Vg=0.9888895
% INFO    : Gen at bus 1506	: Pg=26.0, Qg=0.04 -> Pg=16.2, Qg=-2.5
% INFO    : Gen at bus 1506	: Vg=1.037 -> Vg=1.016412
% INFO    : Gen at bus 1506	: Pg=8.36, Qg=0.04 -> Pg=16.2, Qg=-2.5
% INFO    : Gen at bus 1506	: Vg=1.037 -> Vg=1.016412
% INFO    : Gen at bus 1847	: Pg=31.0, Qg=0.15 -> Pg=19.2, Qg=2.0
% INFO    : Gen at bus 1847	: Vg=1.033 -> Vg=1.015872
% INFO    : Gen at bus 1398	: Pg=4.24, Qg=0.0 -> Pg=12.01, Qg=0.0
% INFO    : Gen at bus 1398	: Vg=1.018 -> Vg=1.0000025
% INFO    : Gen at bus 1398	: Pg=7.16, Qg=0.0 -> Pg=12.21, Qg=0.0
% INFO    : Gen at bus 1398	: Vg=1.018 -> Vg=1.0000025
% INFO    : Gen at bus 225	: Pg=9.0, Qg=1.24 -> Pg=27.0, Qg=0.0
% INFO    : Gen at bus 225	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 225	: Pg=37.28, Qg=1.24 -> Pg=27.0, Qg=0.0
% INFO    : Gen at bus 225	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 1607	: Pg=-0.18, Qg=0.0 -> Pg=0.87, Qg=0.0
% INFO    : Gen at bus 1607	: Vg=1.032 -> Vg=1.0000025
% INFO    : Gen at bus 314	: Pg=17.33, Qg=0.08 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 314	: Vg=0.962 -> Vg=0.9448795
% INFO    : Gen at bus 2680	: Pg=200.07, Qg=17.61 -> Pg=141.5, Qg=20.0
% INFO    : Gen at bus 2680	: Vg=1.094 -> Vg=1.0
% INFO    : Gen at bus 582	: Pg=82.0, Qg=8.36 -> Pg=125.5, Qg=12.5
% INFO    : Gen at bus 582	: Vg=0.957 -> Vg=1.0
% INFO    : Gen at bus 2978	: Pg=82.0, Qg=8.33 -> Pg=125.5, Qg=12.5
% INFO    : Gen at bus 2978	: Vg=0.957 -> Vg=1.0
% INFO    : Gen at bus 2977	: Pg=202.54, Qg=17.71 -> Pg=141.5, Qg=20.0
% INFO    : Gen at bus 2977	: Vg=1.094 -> Vg=1.0
% INFO    : Gen at bus 240	: Pg=232.0, Qg=-5.18 -> Pg=143.4, Qg=2.5
% INFO    : Gen at bus 240	: Vg=1.073 -> Vg=1.05347
% INFO    : Gen at bus 1655	: Pg=3.07, Qg=0.0 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1655	: Vg=0.973 -> Vg=0.999999
% INFO    : Gen at bus 1655	: Pg=0.49, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 1655	: Vg=0.973 -> Vg=0.999999
% INFO    : Gen at bus 1150	: Pg=-1.68, Qg=0.0 -> Pg=32.4, Qg=0.0
% INFO    : Gen at bus 1150	: Vg=1.058 -> Vg=1.0377785
% INFO    : Gen at bus 1447	: Pg=6.0, Qg=-0.02 -> Pg=4.2, Qg=-0.5
% INFO    : Gen at bus 1447	: Vg=1.063 -> Vg=1.015872
% INFO    : Gen at bus 906	: Vg=1.065 -> Vg=1.04623
% INFO    : Gen at bus 1474	: Vg=1.023 -> Vg=1.015872
% INFO    : Gen at bus 1474	: Pg=4.62, Qg=-0.0 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 1474	: Vg=1.023 -> Vg=1.015872
% INFO    : Gen at bus 1474	: Pg=1.6, Qg=-0.0 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 1474	: Vg=1.023 -> Vg=1.015872
% INFO    : Gen at bus 963	: Pg=8.0, Qg=0.0 -> Pg=5.34, Qg=-0.5
% INFO    : Gen at bus 963	: Vg=1.0 -> Vg=1.015872
% INFO    : Gen at bus 962	: Pg=18.18, Qg=0.0 -> Pg=13.2, Qg=0.0
% INFO    : Gen at bus 962	: Vg=1.038 -> Vg=1.0000025
% INFO    : Gen at bus 923	: Pg=11.0, Qg=0.0 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 923	: Vg=1.04 -> Vg=1.015872
% INFO    : Gen at bus 1153	: Pg=15.0, Qg=-0.38 -> Pg=9.6, Qg=0.0
% INFO    : Gen at bus 1153	: Vg=1.045 -> Vg=1.001654
% INFO    : Gen at bus 1153	: Pg=16.0, Qg=-0.13 -> Pg=10.08, Qg=0.0
% INFO    : Gen at bus 1153	: Vg=1.045 -> Vg=1.001654
% INFO    : Gen at bus 274	: Pg=5.26, Qg=0.01 -> Pg=4.02, Qg=0.0
% INFO    : Gen at bus 274	: Vg=1.033 -> Vg=0.999999
% INFO    : Gen at bus 274	: Pg=3.15, Qg=0.01 -> Pg=3.36, Qg=0.0
% INFO    : Gen at bus 274	: Vg=1.033 -> Vg=0.999999
% INFO    : Gen at bus 1776	: Pg=9.0, Qg=0.02 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1776	: Vg=1.033 -> Vg=1.015872
% INFO    : Gen at bus 1776	: Pg=9.0, Qg=0.02 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1776	: Vg=1.033 -> Vg=1.015872
% INFO    : Gen at bus 2914	: Pg=9.0, Qg=0.02 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2914	: Vg=1.033 -> Vg=1.015872
% INFO    : Gen at bus 2914	: Pg=9.0, Qg=0.02 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 2914	: Vg=1.033 -> Vg=1.015872
% INFO    : Gen at bus 184	: Vg=1.067 -> Vg=1.033334
% INFO    : Gen at bus 1657	: Pg=5.2, Qg=-0.59 -> Pg=15.6, Qg=-0.5
% INFO    : Gen at bus 1657	: Vg=1.014 -> Vg=1.0233335
% INFO    : Gen at bus 1657	: Pg=12.72, Qg=-0.59 -> Pg=15.6, Qg=-0.5
% INFO    : Gen at bus 1657	: Vg=1.014 -> Vg=1.0233335
% INFO    : Gen at bus 1761	: Pg=0.97, Qg=0.0 -> Pg=1.25, Qg=0.0
% INFO    : Gen at bus 1761	: Vg=1.091 -> Vg=1.00445
% INFO    : Gen at bus 1761	: Vg=1.091 -> Vg=1.00445
% INFO    : Gen at bus 1868	: Pg=6.0, Qg=-0.28 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 1868	: Vg=1.04 -> Vg=0.999999
% INFO    : Gen at bus 1868	: Pg=29.0, Qg=-0.28 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 1868	: Vg=1.04 -> Vg=0.999999
% INFO    : Gen at bus 731	: Vg=1.038 -> Vg=0.999999
% INFO    : Gen at bus 2715	: Vg=1.036 -> Vg=0.999999
% INFO    : Gen at bus 1263	: Pg=17.8, Qg=0.15 -> Pg=13.86, Qg=0.0
% INFO    : Gen at bus 1263	: Vg=1.018 -> Vg=0.999999
% INFO    : Gen at bus 1263	: Pg=17.8, Qg=0.15 -> Pg=13.86, Qg=0.0
% INFO    : Gen at bus 1263	: Vg=1.018 -> Vg=0.999999
% INFO    : Gen at bus 161	: Pg=3.6, Qg=-0.16 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 161	: Vg=1.065 -> Vg=0.975
% INFO    : Gen at bus 604	: Pg=9.0, Qg=0.01 -> Pg=6.12, Qg=0.0
% INFO    : Gen at bus 604	: Vg=1.027 -> Vg=0.999999
% INFO    : Gen at bus 918	: Pg=22.38, Qg=0.0 -> Pg=15.6, Qg=0.0
% INFO    : Gen at bus 918	: Vg=1.051 -> Vg=1.0000025
% INFO    : Gen at bus 1760	: Pg=10.18, Qg=-0.0 -> Pg=6.9, Qg=0.0
% INFO    : Gen at bus 1760	: Vg=1.039 -> Vg=1.0013775
% INFO    : Gen at bus 1760	: Pg=2.3, Qg=-0.0 -> Pg=6.9, Qg=0.0
% INFO    : Gen at bus 1760	: Vg=1.039 -> Vg=1.0013775
% INFO    : Gen at bus 1414	: Pg=10.58, Qg=0.06 -> Pg=7.8, Qg=0.0
% INFO    : Gen at bus 1414	: Vg=1.036 -> Vg=0.999999
% INFO    : Gen at bus 1414	: Pg=9.5, Qg=0.05 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1414	: Vg=1.036 -> Vg=0.999999
% INFO    : Gen at bus 662	: Pg=26.44, Qg=0.67 -> Pg=24.0, Qg=1.0
% INFO    : Gen at bus 662	: Vg=1.018 -> Vg=1.0
% INFO    : Gen at bus 2697	: Pg=27.23, Qg=0.69 -> Pg=24.0, Qg=1.0
% INFO    : Gen at bus 2697	: Vg=1.018 -> Vg=1.0
% INFO    : Gen at bus 2696	: Pg=27.22, Qg=0.69 -> Pg=24.0, Qg=1.0
% INFO    : Gen at bus 2696	: Vg=1.018 -> Vg=1.0
% INFO    : Gen at bus 1346	: Pg=2.4, Qg=0.05 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1346	: Vg=1.028 -> Vg=0.999999
% INFO    : Gen at bus 1346	: Pg=2.4, Qg=0.05 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1346	: Vg=1.028 -> Vg=0.999999
% INFO    : Gen at bus 2622	: Pg=4.05, Qg=0.38 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 2622	: Vg=1.024 -> Vg=1.0
% INFO    : Gen at bus 2622	: Pg=7.45, Qg=0.38 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 2622	: Vg=1.024 -> Vg=1.0
% INFO    : Gen at bus 291	: Pg=10.27, Qg=0.37 -> Pg=11.4, Qg=0.0
% INFO    : Gen at bus 291	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 1490	: Pg=10.0, Qg=0.01 -> Pg=6.36, Qg=0.0
% INFO    : Gen at bus 1490	: Vg=1.03 -> Vg=0.999999
% INFO    : Gen at bus 1671	: Pg=20.0, Qg=0.2 -> Pg=12.84, Qg=0.0
% INFO    : Gen at bus 1671	: Vg=1.036 -> Vg=1.0158755
% INFO    : Gen at bus 1615	: Pg=25.06, Qg=0.48 -> Pg=23.4, Qg=0.0
% INFO    : Gen at bus 1615	: Vg=1.028 -> Vg=0.999999
% INFO    : Gen at bus 1681	: Pg=10.74, Qg=-12.71 -> Pg=52.2, Qg=0.87
% INFO    : Gen at bus 1681	: Vg=1.049 -> Vg=1.044445
% INFO    : Gen at bus 418	: Pg=15.0, Qg=1.85 -> Pg=45.0, Qg=5.0
% INFO    : Gen at bus 418	: Vg=1.061 -> Vg=1.0
% INFO    : Gen at bus 2658	: Pg=15.0, Qg=1.85 -> Pg=45.0, Qg=5.0
% INFO    : Gen at bus 2658	: Vg=1.061 -> Vg=1.0
% INFO    : Gen at bus 418	: Pg=15.0, Qg=1.85 -> Pg=45.0, Qg=5.0
% INFO    : Gen at bus 418	: Vg=1.061 -> Vg=1.0
% INFO    : Gen at bus 2658	: Pg=15.0, Qg=1.85 -> Pg=45.0, Qg=5.0
% INFO    : Gen at bus 2658	: Vg=1.061 -> Vg=1.0
% INFO    : Gen at bus 461	: Pg=8.65, Qg=-2.97 -> Pg=24.84, Qg=0.415
% INFO    : Gen at bus 461	: Vg=1.049 -> Vg=1.044445
% INFO    : Gen at bus 31	: Pg=2.27, Qg=0.0 -> Pg=4.01, Qg=0.0
% INFO    : Gen at bus 31	: Vg=1.049 -> Vg=1.004309
% INFO    : Gen at bus 236	: Pg=3.0, Qg=0.05 -> Pg=9.0, Qg=3.5
% INFO    : Gen at bus 236	: Vg=1.022 -> Vg=1.015872
% INFO    : Gen at bus 236	: Pg=3.0, Qg=0.05 -> Pg=9.0, Qg=3.5
% INFO    : Gen at bus 236	: Vg=1.022 -> Vg=1.015872
% INFO    : Gen at bus 1754	: Pg=0.44, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1754	: Vg=1.017 -> Vg=1.015872
% INFO    : Gen at bus 1754	: Pg=0.44, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1754	: Vg=1.017 -> Vg=1.015872
% INFO    : Gen at bus 1754	: Pg=0.44, Qg=0.0 -> Pg=0.5, Qg=0.0
% INFO    : Gen at bus 1754	: Vg=1.017 -> Vg=1.015872
% INFO    : Gen at bus 898	: Pg=0.25, Qg=0.0 -> Pg=0.85, Qg=0.0
% INFO    : Gen at bus 898	: Vg=1.036 -> Vg=1.001324
% INFO    : Gen at bus 898	: Pg=2.8, Qg=0.0 -> Pg=13.56, Qg=0.0
% INFO    : Gen at bus 898	: Vg=1.036 -> Vg=1.001324
% INFO    : Gen at bus 120	: Pg=13.01, Qg=-0.01 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 120	: Vg=1.049 -> Vg=1.002569
% INFO    : Gen at bus 549	: Pg=5.0, Qg=0.49 -> Pg=27.5, Qg=6.0
% INFO    : Gen at bus 549	: Vg=1.02 -> Vg=1.015872
% INFO    : Gen at bus 77	: Pg=-2.48, Qg=0.0 -> Pg=14.1, Qg=0.0
% INFO    : Gen at bus 77	: Vg=1.026 -> Vg=1.0027225
% INFO    : Gen at bus 124	: Pg=-3.56, Qg=0.0 -> Pg=-3.5, Qg=0.0
% INFO    : Gen at bus 124	: Vg=1.022 -> Vg=1.0013325
% INFO    : Gen at bus 124	: Pg=-3.56, Qg=0.0 -> Pg=-3.5, Qg=0.0
% INFO    : Gen at bus 124	: Vg=1.022 -> Vg=1.0013325
% INFO    : Gen at bus 552	: Pg=12.12, Qg=0.0 -> Pg=12.6, Qg=0.0
% INFO    : Gen at bus 552	: Vg=1.018 -> Vg=1.015872
% INFO    : Gen at bus 1858	: Pg=8.64, Qg=0.05 -> Pg=5.76, Qg=0.0
% INFO    : Gen at bus 1858	: Vg=0.952 -> Vg=0.9444445
% INFO    : Gen at bus 134	: Pg=24.0, Qg=-0.32 -> Pg=15.0, Qg=2.0
% INFO    : Gen at bus 134	: Vg=1.015 -> Vg=1.0233335
% INFO    : Gen at bus 1204	: Pg=28.44, Qg=0.29 -> Pg=25.2, Qg=2.5
% INFO    : Gen at bus 1204	: Vg=0.964 -> Vg=1.00031
% INFO    : Gen at bus 1204	: Pg=8.4, Qg=0.29 -> Pg=25.2, Qg=2.5
% INFO    : Gen at bus 1204	: Vg=0.964 -> Vg=1.00031
% INFO    : Gen at bus 641	: Pg=6.46, Qg=0.0 -> Pg=6.6, Qg=0.0
% INFO    : Gen at bus 641	: Vg=1.023 -> Vg=1.015872
% INFO    : Gen at bus 641	: Pg=8.62, Qg=0.0 -> Pg=6.6, Qg=0.0
% INFO    : Gen at bus 641	: Vg=1.023 -> Vg=1.015872
% INFO    : Gen at bus 916	: Pg=3.24, Qg=0.0 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 916	: Vg=1.032 -> Vg=0.999999
% INFO    : Gen at bus 1317	: Pg=10.0, Qg=0.21 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 1317	: Vg=1.036 -> Vg=1.000569
% INFO    : Gen at bus 1317	: Pg=8.0, Qg=0.23 -> Pg=24.0, Qg=10.0
% INFO    : Gen at bus 1317	: Vg=1.036 -> Vg=1.000569
% INFO    : Gen at bus 1610	: Pg=-0.71, Qg=0.0 -> Pg=8.28, Qg=0.0
% INFO    : Gen at bus 1610	: Vg=1.054 -> Vg=1.000839
% INFO    : Gen at bus 1610	: Pg=-0.61, Qg=0.0 -> Pg=9.0, Qg=0.0
% INFO    : Gen at bus 1610	: Vg=1.054 -> Vg=1.000839
% INFO    : Gen at bus 271	: Pg=30.73, Qg=0.32 -> Pg=23.4, Qg=0.0
% INFO    : Gen at bus 271	: Vg=1.02 -> Vg=0.999999
% INFO    : Gen at bus 1123	: Pg=-3.05, Qg=0.0 -> Pg=33.24, Qg=0.0
% INFO    : Gen at bus 1123	: Vg=1.048 -> Vg=1.04769
% INFO    : Gen at bus 300	: Pg=16.39, Qg=0.0 -> Pg=24.48, Qg=0.0
% INFO    : Gen at bus 300	: Vg=1.033 -> Vg=1.0000025
% INFO    : Gen at bus 648	: Pg=24.59, Qg=-1.93 -> Pg=17.34, Qg=0.0
% INFO    : Gen at bus 648	: Vg=1.051 -> Vg=0.999999
% INFO    : Gen at bus 1630	: Pg=0.78, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1630	: Vg=1.018 -> Vg=1.015872
% INFO    : Gen at bus 1630	: Pg=2.86, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1630	: Vg=1.018 -> Vg=1.015872
% INFO    : Gen at bus 1630	: Pg=0.78, Qg=0.0 -> Pg=1.0, Qg=0.0
% INFO    : Gen at bus 1630	: Vg=1.018 -> Vg=1.015872
% INFO    : Gen at bus 1604	: Pg=2.6, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1604	: Vg=1.038 -> Vg=1.015872
% INFO    : Gen at bus 1802	: Pg=34.0, Qg=1.73 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 1802	: Vg=1.079 -> Vg=1.0
% INFO    : Gen at bus 2917	: Pg=34.0, Qg=1.73 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 2917	: Vg=1.079 -> Vg=1.0
% INFO    : Gen at bus 2921	: Pg=30.0, Qg=1.34 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 2921	: Vg=1.077 -> Vg=1.0
% INFO    : Gen at bus 2918	: Pg=34.0, Qg=1.73 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 2918	: Vg=1.079 -> Vg=1.0
% INFO    : Gen at bus 2921	: Pg=71.93, Qg=1.34 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 2921	: Vg=1.077 -> Vg=1.0
% INFO    : Gen at bus 2920	: Vg=1.076 -> Vg=1.0
% INFO    : Gen at bus 2919	: Pg=34.0, Qg=1.73 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 2919	: Vg=1.079 -> Vg=1.0
% INFO    : Gen at bus 1802	: Pg=34.0, Qg=1.73 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 1802	: Vg=1.079 -> Vg=1.0
% INFO    : Gen at bus 2917	: Pg=34.0, Qg=1.73 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 2917	: Vg=1.079 -> Vg=1.0
% INFO    : Gen at bus 2919	: Pg=34.0, Qg=1.73 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 2919	: Vg=1.079 -> Vg=1.0
% INFO    : Gen at bus 2918	: Pg=34.0, Qg=1.73 -> Pg=102.0, Qg=-5.0
% INFO    : Gen at bus 2918	: Vg=1.079 -> Vg=1.0
% INFO    : Gen at bus 2920	: Vg=1.076 -> Vg=1.0
% INFO    : Gen at bus 946	: Pg=11.57, Qg=0.16 -> Pg=9.6, Qg=1.5
% INFO    : Gen at bus 946	: Vg=1.034 -> Vg=0.999999
% INFO    : Gen at bus 1576	: Pg=13.3, Qg=0.02 -> Pg=11.4, Qg=0.0
% INFO    : Gen at bus 1576	: Vg=1.019 -> Vg=1.012164
% INFO    : Gen at bus 335	: Vg=1.006 -> Vg=1.0
% INFO    : Gen at bus 335	: Vg=1.006 -> Vg=1.0
% INFO    : Gen at bus 335	: Vg=1.006 -> Vg=1.0
% INFO    : Gen at bus 335	: Vg=1.006 -> Vg=1.0
% INFO    : Gen at bus 2932	: Pg=23.07, Qg=0.25 -> Pg=21.06, Qg=-4.5
% INFO    : Gen at bus 2932	: Vg=1.013 -> Vg=1.0
% INFO    : Gen at bus 1873	: Pg=21.14, Qg=0.2 -> Pg=21.06, Qg=-4.5
% INFO    : Gen at bus 1873	: Vg=1.034 -> Vg=1.0
% INFO    : Gen at bus 2931	: Pg=23.0, Qg=0.25 -> Pg=21.06, Qg=-4.5
% INFO    : Gen at bus 2931	: Vg=1.013 -> Vg=1.0
% INFO    : Gen at bus 2761	: Pg=11.63, Qg=0.54 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 2761	: Vg=1.031 -> Vg=1.0
% INFO    : Gen at bus 2759	: Pg=10.28, Qg=0.54 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 2759	: Vg=1.031 -> Vg=1.0
% INFO    : Gen at bus 2760	: Pg=16.43, Qg=0.57 -> Pg=12.0, Qg=0.0
% INFO    : Gen at bus 2760	: Vg=1.031 -> Vg=1.0
% INFO    : Gen at bus 2758	: Pg=7.04, Qg=0.53 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 2758	: Vg=1.031 -> Vg=1.0
% INFO    : Gen at bus 883	: Pg=7.47, Qg=0.53 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 883	: Vg=1.031 -> Vg=1.0
% INFO    : Gen at bus 2757	: Pg=16.34, Qg=0.56 -> Pg=14.4, Qg=0.0
% INFO    : Gen at bus 2757	: Vg=1.031 -> Vg=1.0
% INFO    : Gen at bus 631	: Pg=23.98, Qg=-0.08 -> Pg=31.2, Qg=-1.5
% INFO    : Gen at bus 631	: Vg=1.063 -> Vg=1.04222
% INFO    : Gen at bus 1355	: Pg=1.3, Qg=-0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1355	: Vg=1.012 -> Vg=0.999999
% INFO    : Gen at bus 1151	: Pg=22.51, Qg=0.56 -> Pg=22.8, Qg=0.0
% INFO    : Gen at bus 1151	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 2803	: Pg=22.54, Qg=0.56 -> Pg=22.8, Qg=0.5
% INFO    : Gen at bus 2803	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 2802	: Pg=22.46, Qg=0.56 -> Pg=22.8, Qg=0.5
% INFO    : Gen at bus 2802	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 1593	: Pg=8.94, Qg=-0.04 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1593	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 1593	: Pg=4.54, Qg=-0.04 -> Pg=7.2, Qg=0.0
% INFO    : Gen at bus 1593	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 313	: Pg=26.0, Qg=0.1 -> Pg=16.2, Qg=0.0
% INFO    : Gen at bus 313	: Vg=1.043 -> Vg=1.0000025
% INFO    : Gen at bus 1573	: Pg=12.0, Qg=0.16 -> Pg=7.8, Qg=6.5
% INFO    : Gen at bus 1573	: Vg=1.018 -> Vg=0.999999
% INFO    : Gen at bus 1294	: Pg=12.0, Qg=0.03 -> Pg=7.68, Qg=0.0
% INFO    : Gen at bus 1294	: Vg=1.038 -> Vg=0.999999
% INFO    : Gen at bus 2578	: Pg=3.58, Qg=0.1 -> Pg=10.74, Qg=-1.5
% INFO    : Gen at bus 2578	: Vg=0.958 -> Vg=0.9444445
% INFO    : Gen at bus 2578	: Pg=17.0, Qg=0.1 -> Pg=10.74, Qg=-1.5
% INFO    : Gen at bus 2578	: Vg=0.958 -> Vg=0.9444445
% INFO    : Gen at bus 1176	: Pg=5.4, Qg=0.06 -> Pg=16.2, Qg=3.5
% INFO    : Gen at bus 1176	: Vg=0.956 -> Vg=1.0
% INFO    : Gen at bus 1176	: Pg=5.4, Qg=0.06 -> Pg=16.2, Qg=3.5
% INFO    : Gen at bus 1176	: Vg=0.956 -> Vg=1.0
% INFO    : Gen at bus 1782	: Pg=29.0, Qg=-0.19 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 1782	: Vg=1.016 -> Vg=1.0233335
% INFO    : Gen at bus 626	: Pg=3.54, Qg=0.6 -> Pg=46.8, Qg=0.5
% INFO    : Gen at bus 626	: Vg=1.054 -> Vg=1.0377785
% INFO    : Gen at bus 146	: Pg=126.0, Qg=3.87 -> Pg=78.0, Qg=16.5
% INFO    : Gen at bus 146	: Vg=1.051 -> Vg=1.044445
% INFO    : Gen at bus 262	: Pg=1.76, Qg=0.01 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 262	: Vg=0.951 -> Vg=0.9444445
% INFO    : Gen at bus 262	: Pg=4.13, Qg=0.01 -> Pg=3.42, Qg=0.0
% INFO    : Gen at bus 262	: Vg=0.951 -> Vg=0.9444445
% INFO    : Gen at bus 262	: Pg=1.7, Qg=0.04 -> Pg=5.1, Qg=0.5
% INFO    : Gen at bus 262	: Vg=0.951 -> Vg=0.9444445
% INFO    : Gen at bus 262	: Pg=1.19, Qg=0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 262	: Vg=0.951 -> Vg=0.9444445
% INFO    : Gen at bus 819	: Vg=0.951 -> Vg=0.9444445
% INFO    : Gen at bus 1536	: Pg=1.54, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1536	: Vg=1.011 -> Vg=1.015872
% INFO    : Gen at bus 1536	: Pg=3.2, Qg=0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 1536	: Vg=1.011 -> Vg=1.015872
% INFO    : Gen at bus 19	: Pg=12.0, Qg=0.9 -> Pg=7.8, Qg=0.95
% INFO    : Gen at bus 19	: Vg=1.032 -> Vg=1.0036225
% INFO    : Gen at bus 838	: Pg=10.32, Qg=0.12 -> Pg=13.25, Qg=0.0
% INFO    : Gen at bus 838	: Vg=1.06 -> Vg=1.0
% INFO    : Gen at bus 838	: Pg=23.0, Qg=0.12 -> Pg=13.25, Qg=0.0
% INFO    : Gen at bus 838	: Vg=1.06 -> Vg=1.0
% INFO    : Gen at bus 519	: Pg=12.0, Qg=-0.02 -> Pg=7.8, Qg=1.0
% INFO    : Gen at bus 519	: Vg=1.01 -> Vg=1.022012
% INFO    : Gen at bus 519	: Pg=12.0, Qg=-0.02 -> Pg=7.8, Qg=1.0
% INFO    : Gen at bus 519	: Vg=1.01 -> Vg=1.022012
% INFO    : Gen at bus 275	: Pg=22.31, Qg=0.21 -> Pg=15.96, Qg=0.0
% INFO    : Gen at bus 275	: Vg=1.034 -> Vg=0.999999
% INFO    : Gen at bus 482	: Pg=-0.03, Qg=0.0 -> Pg=2.3, Qg=0.0
% INFO    : Gen at bus 482	: Vg=0.99 -> Vg=1.015872
% INFO    : Gen at bus 876	: Pg=23.28, Qg=0.18 -> Pg=16.8, Qg=1.5
% INFO    : Gen at bus 876	: Vg=1.04 -> Vg=1.015872
% INFO    : Gen at bus 876	: Pg=27.0, Qg=0.18 -> Pg=16.8, Qg=1.5
% INFO    : Gen at bus 876	: Vg=1.04 -> Vg=1.015872
% INFO    : Gen at bus 876	: Pg=27.0, Qg=0.18 -> Pg=16.8, Qg=1.5
% INFO    : Gen at bus 876	: Vg=1.04 -> Vg=1.015872
% INFO    : Gen at bus 305	: Pg=1.0, Qg=0.03 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 305	: Vg=1.057 -> Vg=1.016392
% INFO    : Gen at bus 305	: Pg=19.92, Qg=0.03 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 305	: Vg=1.057 -> Vg=1.016392
% INFO    : Gen at bus 2628	: Pg=22.84, Qg=0.03 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 2628	: Vg=1.062 -> Vg=1.016392
% INFO    : Gen at bus 2628	: Pg=1.0, Qg=0.03 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 2628	: Vg=1.062 -> Vg=1.016392
% INFO    : Gen at bus 2628	: Pg=24.96, Qg=0.03 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 2628	: Vg=1.062 -> Vg=1.016392
% INFO    : Gen at bus 2628	: Pg=5.56, Qg=0.03 -> Pg=16.5, Qg=-1.5
% INFO    : Gen at bus 2628	: Vg=1.062 -> Vg=1.016392
% INFO    : Gen at bus 1456	: Pg=2.81, Qg=0.0 -> Pg=7.015, Qg=0.0
% INFO    : Gen at bus 1456	: Vg=1.026 -> Vg=1.0000025
% INFO    : Gen at bus 38	: Pg=44.0, Qg=0.33 -> Pg=27.6, Qg=6.0
% INFO    : Gen at bus 38	: Vg=1.036 -> Vg=1.0158755
% INFO    : Gen at bus 1798	: Pg=19.81, Qg=0.25 -> Pg=16.2, Qg=0.0
% INFO    : Gen at bus 1798	: Vg=1.014 -> Vg=0.999999
% INFO    : Gen at bus 426	: Pg=1.4, Qg=-0.0 -> Pg=4.2, Qg=0.0
% INFO    : Gen at bus 426	: Vg=1.031 -> Vg=1.0000025
% INFO    : Gen at bus 1714	: Pg=1.2, Qg=0.0 -> Pg=3.6, Qg=0.0
% INFO    : Gen at bus 1714	: Vg=1.007 -> Vg=1.015872
% INFO    : Gen at bus 744	: Pg=20.02, Qg=0.08 -> Pg=17.4, Qg=0.0
% INFO    : Gen at bus 744	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 744	: Pg=20.02, Qg=0.08 -> Pg=17.4, Qg=0.0
% INFO    : Gen at bus 744	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 1261	: Pg=2.84, Qg=-0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 1261	: Vg=1.027 -> Vg=1.0004375
% INFO    : Gen at bus 1261	: Pg=1.5, Qg=-0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 1261	: Vg=1.027 -> Vg=1.0004375
% INFO    : Gen at bus 1261	: Pg=7.0, Qg=-0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 1261	: Vg=1.027 -> Vg=1.0004375
% INFO    : Gen at bus 1261	: Pg=1.5, Qg=-0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 1261	: Vg=1.027 -> Vg=1.0004375
% INFO    : Gen at bus 1261	: Pg=7.0, Qg=-0.0 -> Pg=4.5, Qg=0.0
% INFO    : Gen at bus 1261	: Vg=1.027 -> Vg=1.0004375
% INFO    : Gen at bus 975	: Pg=1.24, Qg=0.0 -> Pg=1.3, Qg=0.0
% INFO    : Gen at bus 975	: Vg=1.037 -> Vg=0.999999
% INFO    : Gen at bus 975	: Pg=9.0, Qg=0.02 -> Pg=5.88, Qg=0.0
% INFO    : Gen at bus 975	: Vg=1.037 -> Vg=0.999999
% INFO    : Gen at bus 1706	: Pg=2.76, Qg=0.0 -> Pg=7.02, Qg=0.0
% INFO    : Gen at bus 1706	: Vg=1.033 -> Vg=1.0000025
% INFO    : Gen at bus 1160	: Pg=-0.14, Qg=0.0 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 1160	: Vg=1.077 -> Vg=1.0377785
% INFO    : Gen at bus 1160	: Pg=-0.14, Qg=0.0 -> Pg=4.8, Qg=0.0
% INFO    : Gen at bus 1160	: Vg=1.077 -> Vg=1.0377785
% INFO    : Gen at bus 235	: Pg=5.74, Qg=0.01 -> Pg=4.38, Qg=0.0
% INFO    : Gen at bus 235	: Vg=1.022 -> Vg=0.999999
% INFO    : Gen at bus 2613	: Pg=7.4, Qg=0.19 -> Pg=22.2, Qg=-1.0
% INFO    : Gen at bus 2613	: Vg=1.053 -> Vg=1.0
% INFO    : Gen at bus 2613	: Pg=34.13, Qg=0.19 -> Pg=22.2, Qg=-1.0
% INFO    : Gen at bus 2613	: Vg=1.053 -> Vg=1.0
% INFO    : Gen at bus 259	: Pg=23.06, Qg=0.19 -> Pg=22.2, Qg=-1.0
% INFO    : Gen at bus 259	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 259	: Pg=21.99, Qg=0.19 -> Pg=22.2, Qg=-1.0
% INFO    : Gen at bus 259	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 2614	: Pg=22.83, Qg=0.19 -> Pg=22.2, Qg=0.0
% INFO    : Gen at bus 2614	: Vg=1.053 -> Vg=1.0
% INFO    : Gen at bus 2614	: Pg=22.83, Qg=0.19 -> Pg=22.2, Qg=0.0
% INFO    : Gen at bus 2614	: Vg=1.053 -> Vg=1.0
% INFO    : Gen at bus 1220	: Pg=3.21, Qg=0.0 -> Pg=6.12, Qg=0.0
% INFO    : Gen at bus 1220	: Vg=1.027 -> Vg=1.002214
% INFO    : Gen at bus 1220	: Pg=1.7, Qg=0.0 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 1220	: Vg=1.027 -> Vg=1.002214
% INFO    : Gen at bus 1148	: Pg=4.76, Qg=0.09 -> Pg=5.4, Qg=6.0
% INFO    : Gen at bus 1148	: Vg=1.037 -> Vg=0.999999
% INFO    : Gen at bus 1069	: Pg=6.0, Qg=0.13 -> Pg=14.45, Qg=0.0
% INFO    : Gen at bus 1069	: Vg=1.035 -> Vg=1.0
% INFO    : Gen at bus 1069	: Pg=13.2, Qg=0.16 -> Pg=16.25, Qg=0.0
% INFO    : Gen at bus 1069	: Vg=1.035 -> Vg=1.0
% INFO    : Gen at bus 1069	: Pg=25.0, Qg=0.16 -> Pg=16.25, Qg=0.0
% INFO    : Gen at bus 1069	: Vg=1.035 -> Vg=1.0
% INFO    : Gen at bus 1815	: Pg=10.0, Qg=0.04 -> Pg=6.48, Qg=0.0
% INFO    : Gen at bus 1815	: Vg=0.949 -> Vg=0.9444445
% INFO    : Gen at bus 1815	: Pg=6.0, Qg=0.02 -> Pg=3.84, Qg=0.0
% INFO    : Gen at bus 1815	: Vg=0.949 -> Vg=0.9444445
% INFO    : Gen at bus 1046	: Pg=13.0, Qg=0.02 -> Pg=8.28, Qg=-0.465
% INFO    : Gen at bus 1046	: Vg=1.068 -> Vg=1.033334
% INFO    : Gen at bus 1606	: Pg=44.0, Qg=0.06 -> Pg=27.6, Qg=-7.0
% INFO    : Gen at bus 1606	: Vg=1.03 -> Vg=0.999999
% INFO    : Gen at bus 76	: Pg=17.58, Qg=0.18 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 76	: Vg=0.936 -> Vg=0.9444445
% INFO    : Gen at bus 1612	: Pg=34.13, Qg=0.2 -> Pg=26.4, Qg=0.0
% INFO    : Gen at bus 1612	: Vg=1.001 -> Vg=0.999999
% INFO    : Gen at bus 1276	: Pg=-6.06, Qg=0.0 -> Pg=-4.0, Qg=0.0
% INFO    : Gen at bus 1276	: Vg=1.102 -> Vg=1.02107
% INFO    : Gen at bus 1276	: Pg=12.83, Qg=0.24 -> Pg=31.8, Qg=3.5
% INFO    : Gen at bus 1276	: Vg=1.102 -> Vg=1.02107
% INFO    : Gen at bus 1396	: Pg=4.6, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1396	: Vg=1.052 -> Vg=1.0030475
% INFO    : Gen at bus 1396	: Pg=3.44, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1396	: Vg=1.052 -> Vg=1.0030475
% INFO    : Gen at bus 1288	: Pg=10.0, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1288	: Vg=0.987 -> Vg=1.015872
% INFO    : Gen at bus 489	: Pg=1.6, Qg=-0.0 -> Pg=4.8, Qg=-0.1
% INFO    : Gen at bus 489	: Vg=1.055 -> Vg=1.0033625
% INFO    : Gen at bus 489	: Pg=0.03, Qg=-0.0 -> Pg=0.53, Qg=0.0
% INFO    : Gen at bus 489	: Vg=1.055 -> Vg=1.0033625
% INFO    : Gen at bus 489	: Pg=7.0, Qg=-0.0 -> Pg=4.8, Qg=-0.1
% INFO    : Gen at bus 489	: Vg=1.055 -> Vg=1.0033625
% INFO    : Gen at bus 1678	: Pg=6.2, Qg=0.29 -> Pg=18.6, Qg=1.0
% INFO    : Gen at bus 1678	: Vg=1.026 -> Vg=1.015872
% INFO    : Gen at bus 1614	: Pg=11.6, Qg=0.06 -> Pg=34.8, Qg=0.0
% INFO    : Gen at bus 1614	: Vg=1.066 -> Vg=1.0111115
% INFO    : Gen at bus 220	: Pg=1.22, Qg=-0.0 -> Pg=3.66, Qg=0.0
% INFO    : Gen at bus 220	: Vg=0.997 -> Vg=1.015872
% INFO    : Gen at bus 133	: Pg=11.45, Qg=-0.06 -> Pg=15.0, Qg=2.0
% INFO    : Gen at bus 133	: Vg=1.008 -> Vg=1.016817
% INFO    : Gen at bus 172	: Vg=1.028 -> Vg=1.015872
% INFO    : Gen at bus 1266	: Pg=2.02, Qg=0.0 -> Pg=1.5, Qg=0.0
% INFO    : Gen at bus 1266	: Vg=1.013 -> Vg=1.015872
% INFO    : Gen at bus 877	: Pg=9.0, Qg=-0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 877	: Vg=1.044 -> Vg=1.0000025
% INFO    : Gen at bus 877	: Pg=1.4, Qg=2.9 -> Pg=4.2, Qg=2.95
% INFO    : Gen at bus 877	: Vg=1.044 -> Vg=1.0000025
% INFO    : Gen at bus 697	: Pg=2.27, Qg=-0.0 -> Pg=2.5, Qg=0.0
% INFO    : Gen at bus 697	: Vg=1.009 -> Vg=1.017122
% INFO    : Gen at bus 697	: Pg=2.52, Qg=-0.0 -> Pg=2.0, Qg=0.0
% INFO    : Gen at bus 697	: Vg=1.009 -> Vg=1.017122
% INFO    : Gen at bus 1181	: Pg=-0.4, Qg=0.0 -> Pg=10.8, Qg=0.0
% INFO    : Gen at bus 1181	: Vg=1.059 -> Vg=1.002699
% INFO    : Gen at bus 1181	: Pg=-0.54, Qg=0.0 -> Pg=6.0, Qg=0.0
% INFO    : Gen at bus 1181	: Vg=1.059 -> Vg=1.002699
% INFO    : Gen at bus 2982	: Pg=0.89, Qg=0.0 -> Pg=5.16, Qg=0.0
% INFO    : Gen at bus 2982	: Vg=1.027 -> Vg=1.0000025
% INFO    : Gen at bus 2982	: Pg=2.36, Qg=0.0 -> Pg=6.3, Qg=0.0
% INFO    : Gen at bus 2982	: Vg=1.027 -> Vg=1.0000025
% INFO    : Gen at bus 310	: Pg=5.88, Qg=-0.14 -> Pg=4.2, Qg=0.0
% INFO    : Gen at bus 310	: Vg=1.088 -> Vg=1.0047725
% INFO    : Gen at bus 310	: Pg=5.97, Qg=-0.14 -> Pg=7.8, Qg=0.0
% INFO    : Gen at bus 310	: Vg=1.088 -> Vg=1.0047725
% INFO    : Gen at bus 2250	: Pg=200.0, Qg=71.02 -> Pg=435.0, Qg=43.915
% INFO    : Gen at bus 2250	: Vg=1.009 -> Vg=0.975
% INFO    : Gen at bus 2251	: Pg=140.0, Qg=75.38 -> Pg=420.0, Qg=79.12
% INFO    : Gen at bus 2251	: Vg=1.011 -> Vg=0.975
% INFO    : Gen at bus 2253	: Pg=15.3, Qg=0.11 -> Pg=13.8, Qg=2.565
% INFO    : Gen at bus 2253	: Vg=1.008 -> Vg=0.975
% INFO    : Gen at bus 2254	: Pg=11.72, Qg=0.08 -> Pg=13.8, Qg=2.565
% INFO    : Gen at bus 2254	: Vg=1.009 -> Vg=0.975
% INFO    : Gen at bus 2255	: Pg=23.28, Qg=0.53 -> Pg=16.2, Qg=4.515
% INFO    : Gen at bus 2255	: Vg=1.006 -> Vg=0.975
% INFO    : Gen at bus 2257	: Pg=83.0, Qg=1.12 -> Pg=51.6, Qg=16.295
% INFO    : Gen at bus 2257	: Vg=0.965 -> Vg=0.975
% INFO    : Gen at bus 2258	: Pg=9.8, Qg=0.43 -> Pg=29.4, Qg=9.48
% INFO    : Gen at bus 2258	: Vg=0.972 -> Vg=0.975
% INFO    : Gen at bus 2259	: Pg=54.57, Qg=2.67 -> Pg=74.4, Qg=28.595
% INFO    : Gen at bus 2259	: Vg=0.986 -> Vg=0.975
% INFO    : Gen at bus 2260	: Pg=24.03, Qg=0.12 -> Pg=19.2, Qg=1.545
% INFO    : Gen at bus 2260	: Vg=1.061 -> Vg=0.975
% INFO    : Gen at bus 2261	: Pg=24.32, Qg=0.12 -> Pg=19.2, Qg=1.545
% INFO    : Gen at bus 2261	: Vg=1.061 -> Vg=0.975
% INFO    : Gen at bus 2262	: Pg=23.94, Qg=0.12 -> Pg=19.2, Qg=1.545
% INFO    : Gen at bus 2262	: Vg=1.061 -> Vg=0.975
% INFO    : Gen at bus 2263	: Pg=23.81, Qg=0.12 -> Pg=19.2, Qg=1.545
% INFO    : Gen at bus 2263	: Vg=1.061 -> Vg=0.975
% INFO    : Gen at bus 2264	: Pg=78.9, Qg=3.87 -> Pg=55.2, Qg=14.82
% INFO    : Gen at bus 2264	: Vg=0.996 -> Vg=0.975
% INFO    : Gen at bus 2265	: Pg=81.58, Qg=3.95 -> Pg=55.2, Qg=14.82
% INFO    : Gen at bus 2265	: Vg=0.995 -> Vg=0.975
% INFO    : Gen at bus 2266	: Pg=71.49, Qg=3.22 -> Pg=55.2, Qg=17.7
% INFO    : Gen at bus 2266	: Vg=1.001 -> Vg=0.975
% INFO    : Gen at bus 2267	: Pg=76.64, Qg=3.38 -> Pg=55.2, Qg=17.7
% INFO    : Gen at bus 2267	: Vg=1.0 -> Vg=0.975
% INFO    : Gen at bus 2268	: Pg=86.78, Qg=4.05 -> Pg=55.2, Qg=17.7
% INFO    : Gen at bus 2268	: Vg=0.993 -> Vg=0.975
% INFO    : Gen at bus 2269	: Pg=89.0, Qg=3.67 -> Pg=55.2, Qg=17.7
% INFO    : Gen at bus 2269	: Vg=0.992 -> Vg=0.975
% INFO    : Gen at bus 2270	: Pg=909.0, Qg=98.62 -> Pg=590.5, Qg=-41.595
% INFO    : Gen at bus 2270	: Vg=1.022 -> Vg=0.975
% INFO    : Gen at bus 2271	: Pg=949.0, Qg=104.59 -> Pg=631.47, Qg=-31.285
% INFO    : Gen at bus 2271	: Vg=1.022 -> Vg=0.975
% INFO    : Gen at bus 2272	: Pg=945.0, Qg=99.73 -> Pg=612.51, Qg=-36.095
% INFO    : Gen at bus 2272	: Vg=1.021 -> Vg=0.975
% INFO    : Gen at bus 2273	: Pg=884.0, Qg=86.04 -> Pg=565.0, Qg=-61.375
% INFO    : Gen at bus 2273	: Vg=1.02 -> Vg=0.975
% INFO    : Gen at bus 2274	: Pg=188.88, Qg=24.92 -> Pg=204.0, Qg=31.78
% INFO    : Gen at bus 2274	: Vg=1.015 -> Vg=0.975
% INFO    : Gen at bus 2275	: Pg=221.25, Qg=23.19 -> Pg=188.0, Qg=22.19
% INFO    : Gen at bus 2275	: Vg=1.009 -> Vg=0.975
% INFO    : Gen at bus 2276	: Pg=220.52, Qg=9.86 -> Pg=202.0, Qg=22.52
% INFO    : Gen at bus 2276	: Vg=1.026 -> Vg=0.975
% INFO    : Gen at bus 2277	: Pg=112.0, Qg=51.11 -> Pg=203.5, Qg=35.05
% INFO    : Gen at bus 2277	: Vg=1.047 -> Vg=0.975
% INFO    : Gen at bus 2278	: Pg=89.0, Qg=9.63 -> Pg=122.0, Qg=17.885
% INFO    : Gen at bus 2278	: Vg=1.038 -> Vg=0.975
% INFO    : Gen at bus 2279	: Pg=43.67, Qg=0.32 -> Pg=34.8, Qg=-0.45
% INFO    : Gen at bus 2279	: Vg=1.008 -> Vg=0.975
% INFO    : Gen at bus 2280	: Pg=42.6, Qg=0.13 -> Pg=34.8, Qg=-0.1
% INFO    : Gen at bus 2280	: Vg=1.008 -> Vg=0.975
% INFO    : Gen at bus 2281	: Pg=43.25, Qg=0.32 -> Pg=34.8, Qg=-0.45
% INFO    : Gen at bus 2281	: Vg=1.008 -> Vg=0.975
% INFO    : Gen at bus 2282	: Pg=42.6, Qg=0.13 -> Pg=34.8, Qg=-0.1
% INFO    : Gen at bus 2282	: Vg=1.008 -> Vg=0.975
% INFO    : Gen at bus 2283	: Pg=42.6, Qg=0.13 -> Pg=34.8, Qg=-0.1
% INFO    : Gen at bus 2283	: Vg=1.008 -> Vg=0.975
% INFO    : Gen at bus 2284	: Pg=237.02, Qg=36.08 -> Pg=185.0, Qg=38.885
% INFO    : Gen at bus 2284	: Vg=0.998 -> Vg=0.975
% INFO    : Gen at bus 2286	: Pg=125.55, Qg=-13.23 -> Pg=83.4, Qg=21.71
% INFO    : Gen at bus 2286	: Vg=0.987 -> Vg=0.975
% INFO    : Gen at bus 2287	: Pg=25.0, Qg=-1.45 -> Pg=29.4, Qg=4.605
% INFO    : Gen at bus 2287	: Vg=0.962 -> Vg=0.975
% INFO    : Gen at bus 2289	: Pg=36.84, Qg=-1.37 -> Pg=29.4, Qg=4.57
% INFO    : Gen at bus 2289	: Vg=0.964 -> Vg=0.975
% INFO    : Gen at bus 2290	: Pg=14.46, Qg=-1.47 -> Pg=29.4, Qg=4.57
% INFO    : Gen at bus 2290	: Vg=0.966 -> Vg=0.975
% INFO    : Gen at bus 2291	: Pg=28.84, Qg=0.6 -> Pg=19.2, Qg=2.37
% INFO    : Gen at bus 2291	: Vg=1.013 -> Vg=0.975
% INFO    : Gen at bus 2292	: Pg=22.14, Qg=0.71 -> Pg=19.2, Qg=4.21
% INFO    : Gen at bus 2292	: Vg=1.019 -> Vg=0.975
% INFO    : Gen at bus 2293	: Pg=916.0, Qg=177.86 -> Pg=607.4, Qg=158.255
% INFO    : Gen at bus 2293	: Vg=1.005 -> Vg=0.975
% INFO    : Gen at bus 2294	: Pg=880.0, Qg=171.41 -> Pg=571.0, Qg=148.685
% INFO    : Gen at bus 2294	: Vg=1.006 -> Vg=0.975
% INFO    : Gen at bus 2295	: Pg=904.0, Qg=159.06 -> Pg=605.39, Qg=144.91
% INFO    : Gen at bus 2295	: Vg=1.003 -> Vg=0.975
% INFO    : Gen at bus 2296	: Pg=895.0, Qg=160.59 -> Pg=595.98, Qg=148.13
% INFO    : Gen at bus 2296	: Vg=1.004 -> Vg=0.975
% INFO    : Gen at bus 2297	: Pg=1271.0, Qg=22.82 -> Pg=813.0, Qg=218.085
% INFO    : Gen at bus 2297	: Vg=0.972 -> Vg=0.975
% INFO    : Gen at bus 2298	: Pg=1271.0, Qg=22.82 -> Pg=813.0, Qg=218.085
% INFO    : Gen at bus 2298	: Vg=0.972 -> Vg=0.975
% INFO    : Gen at bus 2299	: Pg=28.64, Qg=0.03 -> Pg=21.0, Qg=1.8
% INFO    : Gen at bus 2299	: Vg=1.057 -> Vg=0.975
% INFO    : Gen at bus 2300	: Pg=28.64, Qg=0.03 -> Pg=21.0, Qg=1.8
% INFO    : Gen at bus 2300	: Vg=1.057 -> Vg=0.975
% INFO    : Gen at bus 2301	: Pg=28.53, Qg=0.03 -> Pg=21.0, Qg=1.8
% INFO    : Gen at bus 2301	: Vg=1.057 -> Vg=0.975
% INFO    : Gen at bus 2302	: Pg=28.63, Qg=0.03 -> Pg=21.0, Qg=1.8
% INFO    : Gen at bus 2302	: Vg=1.057 -> Vg=0.975
% INFO    : Gen at bus 2303	: Pg=28.63, Qg=0.03 -> Pg=21.0, Qg=1.8
% INFO    : Gen at bus 2303	: Vg=1.057 -> Vg=0.975
% INFO    : Gen at bus 2304	: Pg=28.59, Qg=0.03 -> Pg=21.0, Qg=1.8
% INFO    : Gen at bus 2304	: Vg=1.057 -> Vg=0.975
% INFO    : Gen at bus 2305	: Pg=13.4, Qg=0.11 -> Pg=12.0, Qg=1.615
% INFO    : Gen at bus 2305	: Vg=0.977 -> Vg=0.975
% INFO    : Gen at bus 2306	: Pg=15.88, Qg=0.13 -> Pg=12.0, Qg=1.615
% INFO    : Gen at bus 2306	: Vg=0.977 -> Vg=0.975
% INFO    : Gen at bus 2307	: Pg=1292.0, Qg=381.85 -> Pg=833.5, Qg=226.955
% INFO    : Gen at bus 2307	: Vg=1.048 -> Vg=0.975
% INFO    : Gen at bus 2309	: Pg=1322.0, Qg=302.38 -> Pg=863.5, Qg=235.535
% INFO    : Gen at bus 2309	: Vg=1.041 -> Vg=0.975
% INFO    : Gen at bus 2310	: Pg=1322.0, Qg=304.61 -> Pg=863.5, Qg=235.535
% INFO    : Gen at bus 2310	: Vg=1.041 -> Vg=0.975
% INFO    : Gen at bus 2311	: Pg=55.0, Qg=-4.04 -> Pg=54.0, Qg=10.005
% INFO    : Gen at bus 2311	: Vg=0.95 -> Vg=0.975
% INFO    : Gen at bus 2312	: Vg=1.012 -> Vg=0.975
% INFO    : Gen at bus 2313	: Vg=0.97 -> Vg=0.975
% INFO    : Gen at bus 2314	: Pg=1.45, Qg=46.97 -> Pg=1.45, Qg=91.015
% INFO    : Gen at bus 2314	: Vg=1.002 -> Vg=0.975
% INFO    : Gen at bus 2315	: Pg=48.0, Qg=8.69 -> Pg=144.0, Qg=39.25
% INFO    : Gen at bus 2315	: Vg=0.996 -> Vg=0.975
% INFO    : Gen at bus 2317	: Pg=915.0, Qg=136.74 -> Pg=587.09, Qg=170.56
% INFO    : Gen at bus 2317	: Vg=1.01 -> Vg=0.975
% INFO    : Gen at bus 2318	: Pg=194.0, Qg=132.48 -> Pg=549.0, Qg=166.6
% INFO    : Gen at bus 2318	: Vg=1.018 -> Vg=0.975
% INFO    : Gen at bus 2319	: Pg=922.0, Qg=154.11 -> Pg=594.12, Qg=189.74
% INFO    : Gen at bus 2319	: Vg=1.012 -> Vg=0.975
% INFO    : Gen at bus 2320	: Pg=916.0, Qg=164.77 -> Pg=588.12, Qg=198.365
% INFO    : Gen at bus 2320	: Vg=1.014 -> Vg=0.975
% INFO    : Gen at bus 2321	: Pg=1461.0, Qg=427.77 -> Pg=953.0, Qg=217.35
% INFO    : Gen at bus 2321	: Vg=1.051 -> Vg=0.975
% INFO    : Gen at bus 2322	: Pg=1461.0, Qg=429.37 -> Pg=953.0, Qg=217.35
% INFO    : Gen at bus 2322	: Vg=1.05 -> Vg=0.975
% INFO    : Gen at bus 2323	: Pg=1456.0, Qg=65.52 -> Pg=948.0, Qg=-28.08
% INFO    : Gen at bus 2323	: Vg=1.002 -> Vg=0.975
% INFO    : Gen at bus 2324	: Pg=1456.0, Qg=58.62 -> Pg=948.0, Qg=-38.82
% INFO    : Gen at bus 2324	: Vg=1.001 -> Vg=0.975
% INFO    : Gen at bus 2325	: Pg=121.0, Qg=6.89 -> Pg=66.75, Qg=21.35
% INFO    : Gen at bus 2325	: Vg=0.992 -> Vg=0.975
% INFO    : Gen at bus 2326	: Pg=121.0, Qg=6.89 -> Pg=66.75, Qg=21.35
% INFO    : Gen at bus 2326	: Vg=0.992 -> Vg=0.975
% INFO    : Gen at bus 2327	: Pg=144.0, Qg=6.83 -> Pg=76.2, Qg=35.07
% INFO    : Gen at bus 2327	: Vg=0.987 -> Vg=0.975
% INFO    : Gen at bus 2328	: Pg=612.54, Qg=60.62 -> Pg=432.5, Qg=138.63
% INFO    : Gen at bus 2328	: Vg=0.987 -> Vg=0.975
% INFO    : Gen at bus 2329	: Pg=592.0, Qg=71.44 -> Pg=460.0, Qg=94.405
% INFO    : Gen at bus 2329	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2330	: Pg=592.0, Qg=56.6 -> Pg=460.0, Qg=55.15
% INFO    : Gen at bus 2330	: Vg=0.987 -> Vg=0.975
% INFO    : Gen at bus 2331	: Pg=550.68, Qg=65.75 -> Pg=452.5, Qg=82.085
% INFO    : Gen at bus 2331	: Vg=1.001 -> Vg=0.975
% INFO    : Gen at bus 2332	: Pg=11.32, Qg=0.01 -> Pg=10.8, Qg=1.86
% INFO    : Gen at bus 2332	: Vg=0.985 -> Vg=0.975
% INFO    : Gen at bus 2336	: Pg=34.03, Qg=0.23 -> Pg=30.0, Qg=3.42
% INFO    : Gen at bus 2336	: Vg=0.979 -> Vg=0.975
% INFO    : Gen at bus 2337	: Pg=34.56, Qg=0.24 -> Pg=30.0, Qg=3.42
% INFO    : Gen at bus 2337	: Vg=0.979 -> Vg=0.975
% INFO    : Gen at bus 2338	: Pg=34.98, Qg=0.24 -> Pg=30.0, Qg=3.42
% INFO    : Gen at bus 2338	: Vg=0.979 -> Vg=0.975
% INFO    : Gen at bus 2339	: Pg=33.5, Qg=0.23 -> Pg=30.0, Qg=3.42
% INFO    : Gen at bus 2339	: Vg=0.98 -> Vg=0.975
% INFO    : Gen at bus 2340	: Pg=32.53, Qg=0.23 -> Pg=30.0, Qg=3.42
% INFO    : Gen at bus 2340	: Vg=0.98 -> Vg=0.975
% INFO    : Gen at bus 2341	: Pg=34.4, Qg=0.24 -> Pg=30.0, Qg=3.42
% INFO    : Gen at bus 2341	: Vg=0.979 -> Vg=0.975
% INFO    : Gen at bus 2342	: Pg=972.0, Qg=187.88 -> Pg=640.0, Qg=196.325
% INFO    : Gen at bus 2342	: Vg=1.025 -> Vg=0.975
% INFO    : Gen at bus 2343	: Pg=972.0, Qg=187.87 -> Pg=640.0, Qg=196.325
% INFO    : Gen at bus 2343	: Vg=1.025 -> Vg=0.975
% INFO    : Gen at bus 2344	: Pg=972.0, Qg=219.82 -> Pg=640.0, Qg=218.295
% INFO    : Gen at bus 2344	: Vg=1.029 -> Vg=0.975
% INFO    : Gen at bus 2345	: Pg=904.0, Qg=218.21 -> Pg=605.0, Qg=208.07
% INFO    : Gen at bus 2345	: Vg=1.029 -> Vg=0.975
% INFO    : Gen at bus 2346	: Pg=30.43, Qg=0.22 -> Pg=34.2, Qg=4.565
% INFO    : Gen at bus 2346	: Vg=1.02 -> Vg=0.975
% INFO    : Gen at bus 2348	: Pg=47.3, Qg=0.28 -> Pg=34.2, Qg=4.565
% INFO    : Gen at bus 2348	: Vg=1.018 -> Vg=0.975
% INFO    : Gen at bus 2349	: Pg=239.0, Qg=80.9 -> Pg=345.0, Qg=112.365
% INFO    : Gen at bus 2349	: Vg=1.015 -> Vg=0.975
% INFO    : Gen at bus 2350	: Pg=21.11, Qg=2.38 -> Pg=42.0, Qg=27.63
% INFO    : Gen at bus 2350	: Vg=1.021 -> Vg=0.975
% INFO    : Gen at bus 2351	: Pg=240.0, Qg=65.45 -> Pg=332.5, Qg=48.26
% INFO    : Gen at bus 2351	: Vg=1.055 -> Vg=0.975
% INFO    : Gen at bus 2352	: Pg=894.0, Qg=121.99 -> Pg=575.06, Qg=190.56
% INFO    : Gen at bus 2352	: Vg=0.997 -> Vg=0.975
% INFO    : Gen at bus 2353	: Pg=894.0, Qg=122.03 -> Pg=575.07, Qg=190.625
% INFO    : Gen at bus 2353	: Vg=0.997 -> Vg=0.975
% INFO    : Gen at bus 2354	: Pg=894.0, Qg=121.84 -> Pg=575.04, Qg=190.245
% INFO    : Gen at bus 2354	: Vg=0.997 -> Vg=0.975
% INFO    : Gen at bus 2355	: Pg=901.0, Qg=122.39 -> Pg=582.07, Qg=191.95
% INFO    : Gen at bus 2355	: Vg=0.997 -> Vg=0.975
% INFO    : Gen at bus 2356	: Pg=31.0, Qg=-0.15 -> Pg=19.2, Qg=2.31
% INFO    : Gen at bus 2356	: Vg=1.004 -> Vg=0.975
% INFO    : Gen at bus 2357	: Pg=1341.0, Qg=134.61 -> Pg=860.0, Qg=-28.245
% INFO    : Gen at bus 2357	: Vg=1.025 -> Vg=0.975
% INFO    : Gen at bus 2358	: Pg=1341.0, Qg=134.77 -> Pg=860.0, Qg=-28.245
% INFO    : Gen at bus 2358	: Vg=1.025 -> Vg=0.975
% INFO    : Gen at bus 2359	: Pg=40.82, Qg=1.37 -> Pg=39.0, Qg=7.34
% INFO    : Gen at bus 2359	: Vg=0.989 -> Vg=0.975
% INFO    : Gen at bus 2360	: Pg=51.77, Qg=0.49 -> Pg=42.0, Qg=0.32
% INFO    : Gen at bus 2360	: Vg=0.995 -> Vg=0.975
% INFO    : Gen at bus 2361	: Pg=23.43, Qg=2.65 -> Pg=39.0, Qg=8.95
% INFO    : Gen at bus 2361	: Vg=1.0 -> Vg=0.975
% INFO    : Gen at bus 2362	: Pg=46.57, Qg=2.96 -> Pg=39.0, Qg=10.38
% INFO    : Gen at bus 2362	: Vg=0.998 -> Vg=0.975
% INFO    : Gen at bus 2363	: Pg=66.79, Qg=1.81 -> Pg=42.0, Qg=9.63
% INFO    : Gen at bus 2363	: Vg=0.985 -> Vg=0.975
% INFO    : Gen at bus 2364	: Pg=1271.0, Qg=182.68 -> Pg=798.0, Qg=36.21
% INFO    : Gen at bus 2364	: Vg=1.017 -> Vg=0.975
% INFO    : Gen at bus 2365	: Pg=1271.0, Qg=182.86 -> Pg=798.0, Qg=36.21
% INFO    : Gen at bus 2365	: Vg=1.017 -> Vg=0.975
% INFO    : Gen at bus 2367	: Vg=0.998 -> Vg=0.975
% INFO    : Gen at bus 2368	: Pg=122.86, Qg=60.73 -> Pg=266.5, Qg=79.385
% INFO    : Gen at bus 2368	: Vg=1.039 -> Vg=0.975
% INFO    : Gen at bus 2369	: Pg=26.6, Qg=-0.16 -> Pg=21.6, Qg=-1.11
% INFO    : Gen at bus 2369	: Vg=1.003 -> Vg=0.975
% INFO    : Gen at bus 2370	: Pg=24.8, Qg=-0.16 -> Pg=21.6, Qg=-1.11
% INFO    : Gen at bus 2370	: Vg=1.003 -> Vg=0.975
% INFO    : Gen at bus 2371	: Pg=920.0, Qg=324.92 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 2371	: Vg=1.042 -> Vg=0.975
% INFO    : Gen at bus 2372	: Pg=920.0, Qg=327.11 -> Pg=607.0, Qg=190.895
% INFO    : Gen at bus 2372	: Vg=1.042 -> Vg=0.975
% INFO    : Gen at bus 2373	: Pg=920.0, Qg=324.93 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 2373	: Vg=1.042 -> Vg=0.975
% INFO    : Gen at bus 2374	: Pg=920.0, Qg=324.93 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 2374	: Vg=1.042 -> Vg=0.975
% INFO    : Gen at bus 2375	: Pg=920.0, Qg=324.92 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 2375	: Vg=1.042 -> Vg=0.975
% INFO    : Gen at bus 2376	: Pg=774.96, Qg=321.95 -> Pg=592.0, Qg=189.94
% INFO    : Gen at bus 2376	: Vg=1.045 -> Vg=0.975
% INFO    : Gen at bus 2377	: Pg=125.0, Qg=22.89 -> Pg=182.5, Qg=60.46
% INFO    : Gen at bus 2377	: Vg=0.996 -> Vg=0.975
% INFO    : Gen at bus 2378	: Pg=433.0, Qg=34.64 -> Pg=326.0, Qg=63.21
% INFO    : Gen at bus 2378	: Vg=0.994 -> Vg=0.975
% INFO    : Gen at bus 2379	: Pg=223.0, Qg=14.32 -> Pg=175.0, Qg=25.245
% INFO    : Gen at bus 2379	: Vg=1.005 -> Vg=0.975
% INFO    : Gen at bus 2380	: Pg=568.0, Qg=64.06 -> Pg=417.5, Qg=77.205
% INFO    : Gen at bus 2380	: Vg=1.005 -> Vg=0.975
% INFO    : Gen at bus 2381	: Pg=590.0, Qg=73.13 -> Pg=439.5, Qg=94.165
% INFO    : Gen at bus 2381	: Vg=0.997 -> Vg=0.975
% INFO    : Gen at bus 2382	: Pg=28.56, Qg=0.59 -> Pg=34.2, Qg=12.66
% INFO    : Gen at bus 2382	: Vg=0.996 -> Vg=0.975
% INFO    : Gen at bus 2383	: Pg=36.26, Qg=0.63 -> Pg=34.2, Qg=12.66
% INFO    : Gen at bus 2383	: Vg=0.995 -> Vg=0.975
% INFO    : Gen at bus 2385	: Pg=23.19, Qg=0.25 -> Pg=18.6, Qg=6.455
% INFO    : Gen at bus 2385	: Vg=0.982 -> Vg=0.975
% INFO    : Gen at bus 2386	: Pg=21.7, Qg=0.63 -> Pg=18.6, Qg=5.97
% INFO    : Gen at bus 2386	: Vg=0.984 -> Vg=0.975
% INFO    : Gen at bus 2388	: Pg=8.2, Qg=-0.04 -> Pg=11.7, Qg=1.46
% INFO    : Gen at bus 2388	: Vg=1.054 -> Vg=0.975
% INFO    : Gen at bus 2389	: Vg=1.028 -> Vg=0.975
% INFO    : Gen at bus 2390	: Pg=24.13, Qg=0.03 -> Pg=21.0, Qg=-0.555
% INFO    : Gen at bus 2390	: Vg=0.994 -> Vg=0.975
% INFO    : Gen at bus 2391	: Pg=24.14, Qg=0.03 -> Pg=21.0, Qg=-0.555
% INFO    : Gen at bus 2391	: Vg=0.994 -> Vg=0.975
% INFO    : Gen at bus 2392	: Pg=24.09, Qg=0.1 -> Pg=21.0, Qg=-0.15
% INFO    : Gen at bus 2392	: Vg=0.994 -> Vg=0.975
% INFO    : Gen at bus 2393	: Pg=23.98, Qg=0.03 -> Pg=21.0, Qg=-0.555
% INFO    : Gen at bus 2393	: Vg=0.994 -> Vg=0.975
% INFO    : Gen at bus 2394	: Pg=186.59, Qg=10.01 -> Pg=177.5, Qg=-0.51
% INFO    : Gen at bus 2394	: Vg=0.981 -> Vg=0.975
% INFO    : Gen at bus 2395	: Pg=44.07, Qg=-0.1 -> Pg=28.2, Qg=3.06
% INFO    : Gen at bus 2395	: Vg=0.961 -> Vg=0.975
% INFO    : Gen at bus 2396	: Pg=28.11, Qg=-0.13 -> Pg=28.2, Qg=3.06
% INFO    : Gen at bus 2396	: Vg=0.964 -> Vg=0.975
% INFO    : Gen at bus 2397	: Pg=68.61, Qg=3.79 -> Pg=43.8, Qg=10.17
% INFO    : Gen at bus 2397	: Vg=0.987 -> Vg=0.975
% INFO    : Gen at bus 2398	: Pg=60.72, Qg=4.39 -> Pg=41.4, Qg=13.355
% INFO    : Gen at bus 2398	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2399	: Pg=62.35, Qg=3.57 -> Pg=45.6, Qg=11.28
% INFO    : Gen at bus 2399	: Vg=0.99 -> Vg=0.975
% INFO    : Gen at bus 2400	: Pg=75.0, Qg=3.51 -> Pg=46.5, Qg=10.505
% INFO    : Gen at bus 2400	: Vg=0.986 -> Vg=0.975
% INFO    : Gen at bus 2401	: Pg=21.04, Qg=0.25 -> Pg=18.6, Qg=2.14
% INFO    : Gen at bus 2401	: Vg=1.011 -> Vg=0.975
% INFO    : Gen at bus 2402	: Pg=28.71, Qg=0.31 -> Pg=18.6, Qg=2.14
% INFO    : Gen at bus 2402	: Vg=1.009 -> Vg=0.975
% INFO    : Gen at bus 2403	: Pg=28.3, Qg=0.3 -> Pg=18.6, Qg=2.14
% INFO    : Gen at bus 2403	: Vg=1.009 -> Vg=0.975
% INFO    : Gen at bus 2404	: Pg=48.0, Qg=0.91 -> Pg=30.0, Qg=8.08
% INFO    : Gen at bus 2404	: Vg=0.977 -> Vg=0.975
% INFO    : Gen at bus 2409	: Pg=217.52, Qg=26.71 -> Pg=193.5, Qg=68.455
% INFO    : Gen at bus 2409	: Vg=1.008 -> Vg=0.975
% INFO    : Gen at bus 2410	: Pg=161.28, Qg=25.18 -> Pg=193.5, Qg=68.455
% INFO    : Gen at bus 2410	: Vg=1.01 -> Vg=0.975
% INFO    : Gen at bus 2411	: Pg=10.25, Qg=0.05 -> Pg=11.4, Qg=1.75
% INFO    : Gen at bus 2411	: Vg=0.931 -> Vg=0.975
% INFO    : Gen at bus 2412	: Pg=14.65, Qg=0.09 -> Pg=11.4, Qg=1.75
% INFO    : Gen at bus 2412	: Vg=0.929 -> Vg=0.975
% INFO    : Gen at bus 2413	: Pg=73.81, Qg=-7.09 -> Pg=69.0, Qg=9.185
% INFO    : Gen at bus 2413	: Vg=1.008 -> Vg=0.975
% INFO    : Gen at bus 2414	: Pg=52.2, Qg=-7.49 -> Pg=69.0, Qg=9.185
% INFO    : Gen at bus 2414	: Vg=1.009 -> Vg=0.975
% INFO    : Gen at bus 2415	: Pg=42.25, Qg=-0.86 -> Pg=73.2, Qg=8.23
% INFO    : Gen at bus 2415	: Vg=0.966 -> Vg=0.975
% INFO    : Gen at bus 2416	: Pg=247.74, Qg=-119.03 -> Pg=305.0, Qg=23.34
% INFO    : Gen at bus 2416	: Vg=0.939 -> Vg=0.975
% INFO    : Gen at bus 2417	: Pg=43.78, Qg=0.44 -> Pg=31.2, Qg=10.215
% INFO    : Gen at bus 2417	: Vg=0.971 -> Vg=0.975
% INFO    : Gen at bus 2418	: Pg=39.49, Qg=0.25 -> Pg=31.2, Qg=10.215
% INFO    : Gen at bus 2418	: Vg=0.972 -> Vg=0.975
% INFO    : Gen at bus 2419	: Pg=23.14, Qg=8.11 -> Pg=95.0, Qg=40.425
% INFO    : Gen at bus 2419	: Vg=0.987 -> Vg=0.975
% INFO    : Gen at bus 2420	: Pg=5.22, Qg=8.24 -> Pg=95.0, Qg=40.425
% INFO    : Gen at bus 2420	: Vg=0.987 -> Vg=0.975
% INFO    : Gen at bus 2422	: Pg=147.34, Qg=-34.24 -> Pg=136.2, Qg=69.86
% INFO    : Gen at bus 2422	: Vg=0.956 -> Vg=0.975
% INFO    : Gen at bus 2423	: Pg=45.4, Qg=-32.97 -> Pg=136.2, Qg=69.86
% INFO    : Gen at bus 2423	: Vg=0.96 -> Vg=0.975
% INFO    : Gen at bus 2424	: Pg=98.64, Qg=-34.83 -> Pg=136.2, Qg=69.955
% INFO    : Gen at bus 2424	: Vg=0.958 -> Vg=0.975
% INFO    : Gen at bus 2425	: Pg=18.75, Qg=-1.98 -> Pg=39.0, Qg=12.59
% INFO    : Gen at bus 2425	: Vg=0.997 -> Vg=0.975
% INFO    : Gen at bus 2426	: Pg=31.37, Qg=-1.94 -> Pg=39.0, Qg=12.59
% INFO    : Gen at bus 2426	: Vg=0.996 -> Vg=0.975
% INFO    : Gen at bus 2427	: Pg=923.0, Qg=275.25 -> Pg=593.5, Qg=165.99
% INFO    : Gen at bus 2427	: Vg=1.011 -> Vg=0.975
% INFO    : Gen at bus 2428	: Pg=923.0, Qg=297.68 -> Pg=593.5, Qg=193.685
% INFO    : Gen at bus 2428	: Vg=1.014 -> Vg=0.975
% INFO    : Gen at bus 2429	: Pg=156.0, Qg=32.03 -> Pg=230.0, Qg=19.125
% INFO    : Gen at bus 2429	: Vg=1.046 -> Vg=0.975
% INFO    : Gen at bus 2430	: Pg=107.0, Qg=28.09 -> Pg=149.0, Qg=42.4
% INFO    : Gen at bus 2430	: Vg=1.009 -> Vg=0.975
% INFO    : Gen at bus 2431	: Pg=168.0, Qg=33.2 -> Pg=242.0, Qg=25.665
% INFO    : Gen at bus 2431	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2432	: Pg=1322.0, Qg=421.89 -> Pg=824.5, Qg=229.315
% INFO    : Gen at bus 2432	: Vg=1.03 -> Vg=0.975
% INFO    : Gen at bus 2434	: Pg=59.0, Qg=0.74 -> Pg=36.6, Qg=2.34
% INFO    : Gen at bus 2434	: Vg=0.999 -> Vg=0.975
% INFO    : Gen at bus 2435	: Pg=57.72, Qg=0.86 -> Pg=36.6, Qg=2.34
% INFO    : Gen at bus 2435	: Vg=0.999 -> Vg=0.975
% INFO    : Gen at bus 2436	: Pg=34.0, Qg=0.2 -> Pg=21.0, Qg=6.57
% INFO    : Gen at bus 2436	: Vg=0.979 -> Vg=0.975
% INFO    : Gen at bus 2437	: Pg=1341.0, Qg=375.01 -> Pg=865.0, Qg=235.84
% INFO    : Gen at bus 2437	: Vg=1.047 -> Vg=0.975
% INFO    : Gen at bus 2438	: Pg=1341.0, Qg=386.54 -> Pg=865.0, Qg=235.84
% INFO    : Gen at bus 2438	: Vg=1.048 -> Vg=0.975
% INFO    : Gen at bus 2439	: Pg=1341.0, Qg=413.85 -> Pg=865.0, Qg=230.335
% INFO    : Gen at bus 2439	: Vg=1.05 -> Vg=0.975
% INFO    : Gen at bus 2440	: Pg=1253.0, Qg=401.56 -> Pg=820.0, Qg=210.31
% INFO    : Gen at bus 2440	: Vg=1.046 -> Vg=0.975
% INFO    : Gen at bus 2441	: Pg=41.39, Qg=2.54 -> Pg=25.9, Qg=13.51
% INFO    : Gen at bus 2441	: Vg=0.981 -> Vg=0.975
% INFO    : Gen at bus 2442	: Pg=1341.0, Qg=348.32 -> Pg=860.0, Qg=234.135
% INFO    : Gen at bus 2442	: Vg=1.038 -> Vg=0.975
% INFO    : Gen at bus 2443	: Pg=1341.0, Qg=348.46 -> Pg=860.0, Qg=234.135
% INFO    : Gen at bus 2443	: Vg=1.038 -> Vg=0.975
% INFO    : Gen at bus 2444	: Pg=175.0, Qg=87.84 -> Pg=380.0, Qg=111.02
% INFO    : Gen at bus 2444	: Vg=0.996 -> Vg=0.975
% INFO    : Gen at bus 2445	: Pg=175.0, Qg=87.84 -> Pg=380.0, Qg=111.02
% INFO    : Gen at bus 2445	: Vg=0.996 -> Vg=0.975
% INFO    : Gen at bus 2446	: Pg=175.0, Qg=87.83 -> Pg=380.0, Qg=111.02
% INFO    : Gen at bus 2446	: Vg=0.996 -> Vg=0.975
% INFO    : Gen at bus 2447	: Pg=175.0, Qg=82.85 -> Pg=380.0, Qg=101.275
% INFO    : Gen at bus 2447	: Vg=1.004 -> Vg=0.975
% INFO    : Gen at bus 2449	: Pg=23.13, Qg=-0.99 -> Pg=25.8, Qg=6.31
% INFO    : Gen at bus 2449	: Vg=0.994 -> Vg=0.975
% INFO    : Gen at bus 2450	: Pg=20.89, Qg=-1.02 -> Pg=25.8, Qg=6.31
% INFO    : Gen at bus 2450	: Vg=0.995 -> Vg=0.975
% INFO    : Gen at bus 2452	: Pg=15.58, Qg=15.35 -> Pg=42.0, Qg=27.06
% INFO    : Gen at bus 2452	: Vg=1.001 -> Vg=0.975
% INFO    : Gen at bus 2453	: Vg=0.977 -> Vg=0.975
% INFO    : Gen at bus 2454	: Pg=166.76, Qg=10.98 -> Pg=150.0, Qg=15.99
% INFO    : Gen at bus 2454	: Vg=0.994 -> Vg=0.975
% INFO    : Gen at bus 2455	: Pg=503.27, Qg=50.1 -> Pg=450.0, Qg=57.26
% INFO    : Gen at bus 2455	: Vg=0.99 -> Vg=0.975
% INFO    : Gen at bus 2457	: Pg=13.53, Qg=-0.39 -> Pg=33.6, Qg=4.12
% INFO    : Gen at bus 2457	: Vg=1.026 -> Vg=0.975
% INFO    : Gen at bus 2458	: Vg=1.021 -> Vg=0.975
% INFO    : Gen at bus 2459	: Pg=18.71, Qg=0.18 -> Pg=13.86, Qg=3.15
% INFO    : Gen at bus 2459	: Vg=1.034 -> Vg=0.975
% INFO    : Gen at bus 2460	: Pg=15.14, Qg=0.14 -> Pg=13.86, Qg=3.14
% INFO    : Gen at bus 2460	: Vg=1.035 -> Vg=0.975
% INFO    : Gen at bus 2461	: Pg=220.0, Qg=33.95 -> Pg=324.5, Qg=71.865
% INFO    : Gen at bus 2461	: Vg=1.003 -> Vg=0.975
% INFO    : Gen at bus 2462	: Pg=21.04, Qg=0.34 -> Pg=24.6, Qg=2.215
% INFO    : Gen at bus 2462	: Vg=1.036 -> Vg=0.975
% INFO    : Gen at bus 2463	: Pg=77.0, Qg=0.16 -> Pg=48.0, Qg=5.695
% INFO    : Gen at bus 2463	: Vg=1.061 -> Vg=0.975
% INFO    : Gen at bus 2464	: Pg=77.0, Qg=0.16 -> Pg=48.0, Qg=5.695
% INFO    : Gen at bus 2464	: Vg=1.061 -> Vg=0.975
% INFO    : Gen at bus 2465	: Pg=77.0, Qg=0.16 -> Pg=48.0, Qg=5.695
% INFO    : Gen at bus 2465	: Vg=1.061 -> Vg=0.975
% INFO    : Gen at bus 2466	: Pg=19.41, Qg=0.49 -> Pg=19.2, Qg=4.57
% INFO    : Gen at bus 2466	: Vg=1.025 -> Vg=0.975
% INFO    : Gen at bus 2467	: Pg=17.49, Qg=0.48 -> Pg=19.2, Qg=4.57
% INFO    : Gen at bus 2467	: Vg=1.025 -> Vg=0.975
% INFO    : Gen at bus 2468	: Pg=22.01, Qg=0.51 -> Pg=19.2, Qg=4.57
% INFO    : Gen at bus 2468	: Vg=1.025 -> Vg=0.975
% INFO    : Gen at bus 2469	: Pg=20.09, Qg=0.49 -> Pg=19.2, Qg=4.57
% INFO    : Gen at bus 2469	: Vg=1.025 -> Vg=0.975
% INFO    : Gen at bus 2470	: Pg=36.0, Qg=16.27 -> Pg=108.0, Qg=22.435
% INFO    : Gen at bus 2470	: Vg=1.055 -> Vg=0.975
% INFO    : Gen at bus 2471	: Pg=36.0, Qg=14.24 -> Pg=108.0, Qg=13.035
% INFO    : Gen at bus 2471	: Vg=1.073 -> Vg=0.975
% INFO    : Gen at bus 2473	: Pg=36.0, Qg=16.27 -> Pg=108.0, Qg=22.435
% INFO    : Gen at bus 2473	: Vg=1.055 -> Vg=0.975
% INFO    : Gen at bus 2474	: Pg=21.65, Qg=-1.21 -> Pg=19.2, Qg=4.095
% INFO    : Gen at bus 2474	: Vg=1.013 -> Vg=0.975
% INFO    : Gen at bus 2475	: Pg=15.74, Qg=-1.28 -> Pg=19.2, Qg=4.095
% INFO    : Gen at bus 2475	: Vg=1.014 -> Vg=0.975
% INFO    : Gen at bus 2477	: Pg=15.74, Qg=-1.28 -> Pg=19.2, Qg=4.095
% INFO    : Gen at bus 2477	: Vg=1.014 -> Vg=0.975
% INFO    : Gen at bus 2478	: Pg=19.2, Qg=-1.25 -> Pg=19.2, Qg=4.095
% INFO    : Gen at bus 2478	: Vg=1.013 -> Vg=0.975
% INFO    : Gen at bus 2481	: Pg=37.61, Qg=0.23 -> Pg=26.4, Qg=4.315
% INFO    : Gen at bus 2481	: Vg=1.04 -> Vg=0.975
% INFO    : Gen at bus 2482	: Pg=17.41, Qg=0.36 -> Pg=18.6, Qg=2.94
% INFO    : Gen at bus 2482	: Vg=1.02 -> Vg=0.975
% INFO    : Gen at bus 2483	: Pg=11.23, Qg=0.34 -> Pg=18.6, Qg=2.94
% INFO    : Gen at bus 2483	: Vg=1.021 -> Vg=0.975
% INFO    : Gen at bus 2484	: Vg=1.029 -> Vg=0.975
% INFO    : Gen at bus 2485	: Vg=1.024 -> Vg=0.975
% INFO    : Gen at bus 2486	: Vg=1.024 -> Vg=0.975
% INFO    : Gen at bus 2487	: Vg=0.965 -> Vg=0.975
% INFO    : Gen at bus 2489	: Pg=54.21, Qg=1.49 -> Pg=50.4, Qg=15.305
% INFO    : Gen at bus 2489	: Vg=0.998 -> Vg=0.975
% INFO    : Gen at bus 2490	: Vg=0.986 -> Vg=0.975
% INFO    : Gen at bus 2491	: Vg=0.986 -> Vg=0.975
% INFO    : Gen at bus 2493	: Pg=28.12, Qg=0.38 -> Pg=48.6, Qg=11.12
% INFO    : Gen at bus 2493	: Vg=1.015 -> Vg=0.975
% INFO    : Gen at bus 2494	: Pg=45.19, Qg=0.4 -> Pg=48.6, Qg=11.12
% INFO    : Gen at bus 2494	: Vg=1.014 -> Vg=0.975
% INFO    : Gen at bus 2496	: Pg=126.0, Qg=0.57 -> Pg=78.0, Qg=6.33
% INFO    : Gen at bus 2496	: Vg=1.039 -> Vg=0.975
% INFO    : Gen at bus 2497	: Pg=29.98, Qg=0.55 -> Pg=78.0, Qg=6.33
% INFO    : Gen at bus 2497	: Vg=1.044 -> Vg=0.975
% INFO    : Gen at bus 2498	: Pg=1294.0, Qg=235.31 -> Pg=807.0, Qg=215.91
% INFO    : Gen at bus 2498	: Vg=1.011 -> Vg=0.975
% INFO    : Gen at bus 2499	: Pg=1294.0, Qg=235.33 -> Pg=807.0, Qg=215.91
% INFO    : Gen at bus 2499	: Vg=1.011 -> Vg=0.975
% INFO    : Gen at bus 2500	: Pg=150.0, Qg=23.34 -> Pg=217.5, Qg=91.59
% INFO    : Gen at bus 2500	: Vg=1.01 -> Vg=0.975
% INFO    : Gen at bus 2501	: Pg=225.0, Qg=34.36 -> Pg=410.0, Qg=53.715
% INFO    : Gen at bus 2501	: Vg=1.002 -> Vg=0.975
% INFO    : Gen at bus 2502	: Pg=120.0, Qg=58.64 -> Pg=278.0, Qg=128.115
% INFO    : Gen at bus 2502	: Vg=1.012 -> Vg=0.975
% INFO    : Gen at bus 2503	: Pg=127.0, Qg=59.93 -> Pg=285.0, Qg=131.285
% INFO    : Gen at bus 2503	: Vg=1.011 -> Vg=0.975
% INFO    : Gen at bus 2504	: Pg=36.23, Qg=0.74 -> Pg=30.0, Qg=1.74
% INFO    : Gen at bus 2504	: Vg=1.024 -> Vg=0.975
% INFO    : Gen at bus 2505	: Pg=33.33, Qg=0.71 -> Pg=30.0, Qg=1.74
% INFO    : Gen at bus 2505	: Vg=1.024 -> Vg=0.975
% INFO    : Gen at bus 2507	: Pg=23.45, Qg=0.08 -> Pg=29.4, Qg=5.365
% INFO    : Gen at bus 2507	: Vg=1.014 -> Vg=0.975
% INFO    : Gen at bus 2508	: Pg=24.62, Qg=0.08 -> Pg=29.4, Qg=5.365
% INFO    : Gen at bus 2508	: Vg=1.014 -> Vg=0.975
% INFO    : Gen at bus 2509	: Vg=0.971 -> Vg=0.975
% INFO    : Gen at bus 2510	: Vg=0.971 -> Vg=0.975
% INFO    : Gen at bus 2511	: Pg=27.53, Qg=2.2 -> Pg=51.0, Qg=19.785
% INFO    : Gen at bus 2511	: Vg=0.988 -> Vg=0.975
% INFO    : Gen at bus 2512	: Pg=55.0, Qg=1.64 -> Pg=56.5, Qg=17.585
% INFO    : Gen at bus 2512	: Vg=0.982 -> Vg=0.975
% INFO    : Gen at bus 2513	: Pg=923.0, Qg=136.98 -> Pg=590.09, Qg=194.825
% INFO    : Gen at bus 2513	: Vg=1.002 -> Vg=0.975
% INFO    : Gen at bus 2514	: Pg=926.0, Qg=137.12 -> Pg=593.09, Qg=195.405
% INFO    : Gen at bus 2514	: Vg=1.002 -> Vg=0.975
% INFO    : Gen at bus 2515	: Pg=29.22, Qg=0.46 -> Pg=29.4, Qg=0.785
% INFO    : Gen at bus 2515	: Vg=1.018 -> Vg=0.975
% INFO    : Gen at bus 2516	: Pg=47.0, Qg=0.47 -> Pg=29.4, Qg=0.785
% INFO    : Gen at bus 2516	: Vg=1.015 -> Vg=0.975
% INFO    : Gen at bus 2517	: Pg=47.0, Qg=0.47 -> Pg=29.4, Qg=0.785
% INFO    : Gen at bus 2517	: Vg=1.015 -> Vg=0.975
% INFO    : Gen at bus 2519	: Pg=53.05, Qg=5.89 -> Pg=96.6, Qg=34.06
% INFO    : Gen at bus 2519	: Vg=1.0 -> Vg=0.975
% INFO    : Gen at bus 2520	: Pg=32.3, Qg=6.26 -> Pg=96.6, Qg=34.06
% INFO    : Gen at bus 2520	: Vg=1.001 -> Vg=0.975
% INFO    : Gen at bus 2521	: Pg=32.71, Qg=6.25 -> Pg=96.6, Qg=34.06
% INFO    : Gen at bus 2521	: Vg=1.001 -> Vg=0.975
% INFO    : Gen at bus 2523	: Pg=151.0, Qg=6.0 -> Pg=93.6, Qg=32.39
% INFO    : Gen at bus 2523	: Vg=0.991 -> Vg=0.975
% INFO    : Gen at bus 2524	: Pg=44.46, Qg=0.18 -> Pg=59.4, Qg=-5.525
% INFO    : Gen at bus 2524	: Vg=1.018 -> Vg=0.975
% INFO    : Gen at bus 2525	: Pg=22.76, Qg=0.17 -> Pg=59.4, Qg=-5.525
% INFO    : Gen at bus 2525	: Vg=1.019 -> Vg=0.975
% INFO    : Gen at bus 2526	: Pg=38.76, Qg=0.17 -> Pg=59.4, Qg=-5.525
% INFO    : Gen at bus 2526	: Vg=1.018 -> Vg=0.975
% INFO    : Gen at bus 2527	: Pg=679.65, Qg=163.36 -> Pg=630.0, Qg=121.775
% INFO    : Gen at bus 2527	: Vg=1.013 -> Vg=0.975
% INFO    : Gen at bus 2528	: Pg=688.14, Qg=160.02 -> Pg=630.0, Qg=116.775
% INFO    : Gen at bus 2528	: Vg=1.012 -> Vg=0.975
% INFO    : Gen at bus 2529	: Pg=686.25, Qg=159.6 -> Pg=630.0, Qg=116.775
% INFO    : Gen at bus 2529	: Vg=1.013 -> Vg=0.975
% INFO    : Gen at bus 2530	: Pg=585.69, Qg=156.09 -> Pg=630.0, Qg=116.775
% INFO    : Gen at bus 2530	: Vg=1.015 -> Vg=0.975
% INFO    : Gen at bus 2531	: Pg=74.03, Qg=11.9 -> Pg=128.5, Qg=37.945
% INFO    : Gen at bus 2531	: Vg=1.03 -> Vg=0.975
% INFO    : Gen at bus 2532	: Pg=73.71, Qg=11.9 -> Pg=128.5, Qg=38.895
% INFO    : Gen at bus 2532	: Vg=1.03 -> Vg=0.975
% INFO    : Gen at bus 2533	: Pg=72.0, Qg=11.64 -> Pg=128.5, Qg=38.895
% INFO    : Gen at bus 2533	: Vg=1.023 -> Vg=0.975
% INFO    : Gen at bus 2534	: Pg=243.0, Qg=24.09 -> Pg=185.0, Qg=21.005
% INFO    : Gen at bus 2534	: Vg=0.972 -> Vg=0.975
% INFO    : Gen at bus 2535	: Pg=260.0, Qg=27.74 -> Pg=203.0, Qg=30.365
% INFO    : Gen at bus 2535	: Vg=0.973 -> Vg=0.975
% INFO    : Gen at bus 2536	: Pg=174.0, Qg=4.76 -> Pg=108.0, Qg=27.8
% INFO    : Gen at bus 2536	: Vg=1.032 -> Vg=0.975
% INFO    : Gen at bus 2537	: Pg=132.0, Qg=21.31 -> Pg=81.6, Qg=43.88
% INFO    : Gen at bus 2537	: Vg=1.009 -> Vg=0.975
% INFO    : Gen at bus 2538	: Pg=124.0, Qg=18.1 -> Pg=76.8, Qg=38.95
% INFO    : Gen at bus 2538	: Vg=1.007 -> Vg=0.975
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
