%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v23.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         23 - July - 2023                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic electric grid model that covers the geographic
%   footprint of the state of Florida. The case is designed with a 500, 230,
%   138 and 69 kV transmission network to serve a load that roughly mimics the
%   actual population of its geographic footprint. The synthetic transmission
%   system was designed by algorithms described in [1] to be statistically
%   similar to actual transmission system models but without modeling any
%   actual lines.
%
%   One-line diagrams and other data formats available at:
%   https://github.com/WISPO-POP/SyntheticElectricNetworkModels
%   https://electricgrids.engr.tamu.edu
%
%   This synthetic dateset was developed as part of the ARPA-E GRID DATA
%   program as part of the EPIGRIDS project.
%
%   When publishing results based on this data, please cite:
%
%   [1] J. M. Snodgrass, "Tractable Algorithms for Constructing Electric Power Network Models,"
%      Ph.D. Thesis, The University of Wisconsin - Madison, 2021.
%
%   Copyright (c) 2022 by J. Snodgrass, S. Greene, B. Lesieutre, C. DeMarco
%   Licensed under the Creative Commons Attribution 4.0
%   International license, http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case5658_epigrids
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	32162	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32163	 1	 3.14	 1.54	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32164	 1	 9.15	 5.15	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32165	 1	 3.35	 2.11	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32166	 1	 9.8	 5.21	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32167	 1	 5.34	 3.04	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32168	 1	 8.53	 4.56	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32169	 1	 8.19	 3.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32170	 1	 5.88	 2.77	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32171	 1	 7.3	 4.16	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32172	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	32173	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32174	 1	 11.77	 5.91	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32175	 1	 27.77	 14.37	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32176	 1	 15.72	 7.22	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32177	 1	 10.88	 5.67	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32178	 1	 3.85	 0.86	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32179	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32180	 1	 19.36	 7.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32181	 1	 11.44	 5.59	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32182	 1	 3.73	 0.82	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32183	 1	 6.11	 1.37	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32184	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32185	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32186	 1	 6.43	 3.07	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32187	 1	 11.26	 5.12	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32188	 1	 3.05	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32189	 1	 8.46	 1.82	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32190	 1	 9.37	 2.01	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32191	 1	 8.93	 1.94	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32192	 1	 2.69	 1.52	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32193	 1	 9.89	 2.22	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	32194	 1	 5.89	 1.25	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84641	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84642	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84643	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84644	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84645	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84646	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84647	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84648	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84649	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84650	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84651	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84652	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84653	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84654	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84655	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84656	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84657	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84658	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84659	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84660	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84661	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84662	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84663	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84664	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84665	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84666	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84667	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84668	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84669	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84670	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84671	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84672	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84673	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84674	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84675	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84676	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84677	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84678	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84679	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84680	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84681	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84682	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84683	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84684	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84685	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84686	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84687	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84688	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84689	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84690	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84691	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84692	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84693	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84694	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84695	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84696	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84697	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84698	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84699	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84700	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84701	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84702	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84703	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84704	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84705	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84706	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84707	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84708	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84709	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84710	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84711	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84712	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84713	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84714	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84715	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84716	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84717	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84718	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84719	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84720	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84721	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84722	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84723	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84724	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84725	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84726	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84727	 1	 5.81	 3.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84728	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84729	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84730	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84731	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84732	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84733	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84734	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84735	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84736	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84737	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84738	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84739	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84740	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84741	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84742	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84743	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84744	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84745	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84746	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84747	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84748	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84749	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84750	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84751	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84752	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84753	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84754	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84755	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84756	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84876	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84877	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84878	 1	 33.79	 15.7	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84879	 1	 22.66	 11.27	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84880	 1	 12.77	 7.38	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84881	 1	 12.21	 7.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84882	 1	 11.09	 6.16	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84883	 1	 13.55	 7.97	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84884	 1	 3.59	 1.78	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84885	 1	 8.64	 4.99	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84886	 1	 8.27	 4.65	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84887	 1	 17.89	 11.15	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84888	 1	 11.65	 5.71	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84889	 1	 11.06	 6.14	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84890	 1	 13.75	 6.76	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84891	 1	 12.27	 7.15	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84892	 1	 41.84	 19.49	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84893	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84894	 1	 32.56	 17.34	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84895	 1	 30.34	 17.3	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84896	 1	 14.61	 7.76	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84897	 1	 9.49	 4.75	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84898	 1	 3.98	 2.03	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84899	 1	 17.08	 8.43	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84900	 1	 20.26	 10.9	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84901	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84902	 1	 30.72	 14.36	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84903	 1	 6.89	 3.18	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84904	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84905	 1	 13.06	 6.78	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84906	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84907	 1	 20.22	 11.39	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84908	 1	 14.44	 8.78	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84909	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84910	 1	 8.0	 4.26	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84911	 1	 10.53	 5.98	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84912	 1	 7.76	 4.13	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84913	 1	 33.32	 18.86	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84914	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84915	 1	 8.44	 5.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84916	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84917	 1	 10.11	 5.93	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84918	 1	 7.99	 4.75	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84919	 1	 24.4	 12.16	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84920	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84921	 1	 15.33	 8.4	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84922	 1	 13.55	 7.56	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84923	 1	 16.44	 8.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84924	 1	 157.56	 91.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84925	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84926	 1	 26.47	 13.51	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84927	 1	 27.76	 11.15	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84928	 1	 11.19	 5.42	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84929	 1	 10.43	 5.87	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84930	 1	 13.41	 6.25	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84931	 1	 11.42	 5.27	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84932	 1	 7.16	 3.91	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84933	 1	 13.09	 7.06	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84934	 1	 22.49	 11.11	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84935	 1	 8.73	 4.38	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84936	 1	 13.02	 6.58	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84937	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84938	 1	 16.21	 7.69	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84939	 1	 16.19	 9.52	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84940	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84941	 1	 6.35	 3.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84942	 1	 9.06	 4.32	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84943	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84944	 1	 14.73	 7.42	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84945	 1	 6.03	 3.29	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84946	 1	 25.03	 14.56	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84947	 1	 6.96	 3.5	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84948	 1	 18.68	 4.32	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84949	 1	 8.99	 2.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84950	 1	 6.14	 1.44	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84951	 1	 28.95	 6.82	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84952	 1	 13.49	 3.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84953	 1	 11.94	 2.81	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84954	 1	 15.36	 3.66	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84955	 1	 10.04	 2.4	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84956	 1	 8.11	 1.94	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84957	 1	 7.95	 1.89	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84958	 1	 3.81	 0.9	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84959	 1	 7.01	 1.65	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84960	 1	 15.33	 3.58	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84961	 1	 13.16	 3.14	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84962	 1	 9.41	 2.22	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84963	 1	 10.59	 2.52	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84964	 1	 15.13	 3.55	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84965	 1	 9.21	 2.19	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84966	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84967	 1	 51.38	 22.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84968	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84969	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84970	 1	 24.91	 6.01	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84971	 1	 27.15	 6.42	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84972	 1	 5.77	 1.39	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84973	 1	 9.5	 5.01	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84974	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84975	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84976	 1	 7.04	 4.25	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84977	 1	 69.78	 32.78	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84978	 1	 15.15	 8.07	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84979	 1	 22.09	 5.31	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84980	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	84981	 1	 41.43	 17.72	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84982	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84983	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84984	 1	 14.61	 9.01	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84985	 1	 10.7	 2.59	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84986	 1	 11.75	 2.83	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84987	 1	 15.93	 3.78	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84988	 1	 14.5	 3.5	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84989	 1	 6.76	 1.64	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84990	 1	 5.2	 1.25	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84991	 1	 8.28	 2.01	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84992	 1	 4.9	 1.18	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84993	 1	 6.6	 1.6	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84994	 1	 6.87	 3.98	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84995	 1	 23.75	 5.66	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84996	 1	 7.77	 1.84	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84997	 1	 13.38	 3.22	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84998	 1	 12.11	 2.94	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	84999	 1	 44.87	 24.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85000	 1	 18.79	 4.5	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85001	 1	 10.45	 2.47	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85002	 1	 22.8	 5.32	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85003	 1	 16.93	 4.09	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85004	 1	 6.8	 3.55	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85005	 1	 8.76	 2.11	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85006	 1	 6.67	 3.97	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85007	 1	 21.65	 9.36	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85008	 1	 109.08	 61.14	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85009	 1	 10.43	 6.11	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85010	 1	 7.52	 3.61	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85011	 1	 13.13	 7.55	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85012	 1	 9.58	 4.9	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85013	 1	 14.74	 3.56	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85014	 1	 9.65	 2.3	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85015	 1	 8.24	 4.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85016	 1	 13.24	 6.7	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85017	 1	 6.58	 3.58	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85018	 1	 8.87	 2.14	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85019	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85020	 1	 26.9	 15.04	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85021	 1	 10.9	 2.62	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85022	 1	 13.18	 3.17	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85023	 1	 17.34	 4.13	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85024	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85025	 1	 31.57	 18.49	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85026	 1	 14.43	 3.47	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85027	 1	 16.07	 3.85	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85028	 1	 56.38	 29.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85029	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85030	 1	 29.27	 15.15	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85031	 1	 17.37	 9.59	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85032	 1	 10.24	 5.38	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85033	 1	 17.57	 9.25	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85034	 1	 13.89	 8.04	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85035	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85036	 1	 32.26	 17.86	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85037	 1	 11.28	 2.6	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85038	 1	 9.03	 5.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85039	 1	 26.5	 6.09	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85040	 1	 10.43	 5.58	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85041	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85042	 1	 29.31	 13.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85043	 1	 13.2	 7.33	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85044	 1	 28.13	 15.49	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85045	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85046	 1	 10.67	 5.52	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85047	 1	 18.71	 9.67	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85048	 1	 5.47	 3.14	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85049	 1	 2.54	 1.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85050	 1	 8.63	 5.04	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85051	 1	 14.15	 7.53	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85052	 1	 18.95	 8.92	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85053	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85054	 1	 11.32	 6.53	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85055	 1	 10.28	 5.41	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85056	 1	 13.77	 6.39	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85057	 1	 88.52	 47.63	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85058	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85059	 1	 17.99	 10.43	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85060	 1	 18.68	 9.03	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85061	 1	 14.03	 6.6	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85062	 1	 26.79	 15.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85063	 1	 41.77	 16.02	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85064	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85065	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85066	 1	 13.34	 3.06	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85067	 1	 62.36	 32.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85068	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85069	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85070	 1	 19.35	 4.43	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85071	 1	 29.69	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85072	 1	 6.79	 3.83	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85073	 1	 31.49	 15.73	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85074	 1	 14.02	 7.46	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85075	 1	 5.51	 3.23	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85076	 1	 11.97	 6.7	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85077	 1	 15.17	 6.89	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85078	 1	 15.67	 9.35	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85079	 1	 12.56	 6.23	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85080	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85081	 1	 15.86	 9.36	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85082	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85083	 1	 11.95	 6.61	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85084	 1	 73.27	 37.97	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85085	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85086	 1	 26.58	 11.66	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85087	 1	 9.11	 5.15	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85088	 1	 7.29	 4.31	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85089	 1	 8.88	 4.21	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85090	 1	 27.22	 12.9	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85091	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85092	 1	 13.63	 5.76	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85093	 1	 11.47	 5.76	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85094	 1	 70.24	 39.88	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85095	 1	 42.03	 20.97	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85096	 1	 55.33	 27.7	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85097	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85098	 1	 17.43	 9.22	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85099	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85100	 1	 7.94	 3.89	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85101	 1	 8.01	 4.68	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85102	 1	 7.55	 4.49	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85103	 1	 8.4	 5.02	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85104	 1	 5.5	 2.81	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85105	 1	 17.78	 8.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85106	 1	 105.12	 55.77	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85107	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85108	 1	 60.25	 33.1	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85109	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85110	 1	 33.08	 14.6	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85111	 1	 12.24	 6.85	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85112	 1	 22.04	 10.14	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85113	 1	 3.56	 2.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85114	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85115	 1	 192.47	 87.52	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85116	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85117	 1	 13.27	 6.55	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85118	 1	 21.82	 10.81	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85119	 1	 28.57	 11.99	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85120	 1	 35.06	 14.44	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85121	 1	 6.59	 3.87	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85122	 1	 10.85	 6.25	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85123	 1	 26.44	 6.03	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85124	 1	 20.46	 8.97	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85125	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85126	 1	 31.75	 15.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85127	 1	 14.64	 6.78	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85128	 1	 23.19	 13.33	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85129	 1	 12.12	 6.51	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85130	 1	 23.56	 11.65	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85131	 1	 9.98	 5.53	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85132	 1	 7.02	 3.54	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85133	 1	 11.41	 6.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85134	 1	 11.48	 7.13	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85135	 1	 13.21	 7.84	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85136	 1	 5.9	 3.53	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85137	 1	 11.19	 6.51	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85138	 1	 12.46	 5.97	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85139	 1	 14.04	 8.31	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85140	 1	 18.23	 8.98	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85141	 1	 15.26	 7.44	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85142	 1	 20.07	 8.71	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85143	 1	 28.29	 11.42	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85144	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85145	 1	 28.49	 12.71	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85146	 1	 27.5	 12.08	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85147	 1	 8.88	 4.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85148	 1	 11.98	 4.62	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85149	 1	 13.59	 7.71	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85150	 1	 7.78	 4.5	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85151	 1	 67.99	 36.26	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85152	 1	 93.69	 41.9	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85153	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85154	 1	 30.49	 12.08	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85155	 1	 40.79	 20.22	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85156	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85157	 1	 15.41	 6.66	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85158	 1	 23.4	 12.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85159	 1	 22.56	 12.41	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85160	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85161	 1	 17.12	 7.63	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85162	 1	 30.26	 17.11	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85163	 1	 24.81	 13.59	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85164	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85165	 1	 7.9	 1.82	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85166	 1	 10.97	 2.51	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85167	 1	 8.07	 1.85	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85168	 1	 10.55	 2.41	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85169	 1	 8.23	 1.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85170	 1	 34.47	 7.91	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85171	 1	 8.55	 1.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85172	 1	 12.82	 5.46	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85173	 1	 15.03	 8.64	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85174	 1	 11.44	 6.27	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85175	 1	 16.79	 8.13	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85176	 1	 12.96	 6.19	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85177	 1	 10.63	 5.68	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85178	 1	 4.37	 2.63	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85179	 1	 20.75	 10.21	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85180	 1	 12.1	 6.22	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85181	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85182	 1	 16.4	 9.2	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85183	 1	 27.66	 14.14	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85184	 1	 8.35	 4.05	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85185	 1	 20.7	 11.52	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85186	 1	 14.66	 8.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85187	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85188	 1	 23.96	 12.58	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85189	 1	 6.91	 4.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85190	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85191	 1	 7.77	 4.69	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85192	 1	 8.39	 4.28	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85193	 1	 10.33	 5.05	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85194	 1	 3.29	 1.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85195	 1	 7.77	 4.58	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85196	 1	 7.06	 4.21	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85197	 1	 23.65	 8.92	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85198	 1	 10.46	 5.25	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85199	 1	 7.94	 3.81	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85200	 1	 4.92	 3.07	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85201	 1	 4.96	 2.69	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85202	 1	 4.77	 2.31	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85203	 1	 5.49	 3.05	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85204	 1	 3.72	 2.26	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85205	 1	 3.01	 1.68	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85206	 1	 8.04	 4.23	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85207	 1	 6.22	 3.43	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85208	 1	 21.79	 12.68	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85209	 1	 11.49	 6.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85210	 1	 17.71	 9.65	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85211	 1	 9.49	 5.48	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85212	 1	 23.05	 12.79	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85213	 1	 12.12	 5.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85214	 1	 14.52	 7.4	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85215	 1	 10.85	 6.11	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85216	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85217	 1	 24.2	 10.77	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85218	 1	 5.29	 2.79	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85219	 1	 6.45	 3.64	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85220	 1	 22.14	 12.62	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85221	 1	 6.73	 4.07	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85222	 1	 3.86	 1.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85223	 1	 7.87	 3.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85224	 1	 8.69	 4.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85225	 1	 6.19	 3.38	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85226	 1	 19.54	 10.84	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85227	 1	 10.94	 6.48	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85228	 1	 16.99	 8.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85229	 1	 3.92	 2.22	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85230	 1	 36.5	 19.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85231	 1	 98.34	 48.48	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85232	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85233	 1	 33.61	 16.77	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85234	 1	 1.14	 0.63	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85235	 1	 2.17	 1.16	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85236	 1	 2.97	 1.51	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85237	 1	 3.19	 1.92	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85238	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85239	 1	 12.59	 5.78	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85240	 1	 11.77	 5.8	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85241	 1	 11.45	 5.08	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85242	 1	 22.0	 11.87	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85243	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85244	 1	 232.74	 107.77	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85245	 1	 10.11	 4.84	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85246	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85247	 1	 9.91	 5.19	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85248	 1	 8.34	 4.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85249	 1	 5.14	 2.94	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85250	 1	 2.47	 1.54	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85251	 1	 8.79	 4.8	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85252	 1	 6.03	 3.66	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85253	 1	 49.62	 22.22	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85254	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85255	 1	 55.83	 24.55	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85256	 1	 5.65	 3.19	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85257	 1	 14.29	 5.23	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85258	 1	 9.51	 5.17	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85259	 1	 10.82	 2.45	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85260	 1	 9.02	 4.49	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85261	 1	 20.82	 10.62	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85262	 1	 32.16	 16.08	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85263	 1	 6.18	 3.01	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85264	 1	 18.77	 10.19	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85265	 1	 10.63	 4.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85266	 1	 10.44	 4.79	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85267	 1	 13.61	 6.92	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85268	 1	 6.79	 3.79	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85269	 1	 24.03	 13.27	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85270	 1	 10.18	 5.74	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85271	 1	 10.26	 5.94	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85272	 1	 15.05	 7.23	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85273	 1	 19.57	 8.48	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85274	 1	 7.07	 3.65	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85275	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85276	 1	 65.4	 29.89	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85277	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85278	 1	 11.82	 6.04	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85279	 1	 1.29	 0.62	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85280	 1	 41.46	 17.72	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85281	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85282	 1	 9.05	 4.3	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85283	 1	 8.09	 4.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85284	 1	 14.16	 7.99	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85285	 1	 8.97	 4.99	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85286	 1	 13.61	 7.22	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85287	 1	 31.64	 18.03	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85288	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85289	 1	 10.59	 6.2	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85290	 1	 52.09	 25.8	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85291	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85292	 1	 13.3	 6.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85293	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85294	 1	 5.2	 2.84	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85295	 1	 15.9	 7.82	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85296	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85297	 1	 5.68	 3.14	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85298	 1	 9.48	 4.63	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85299	 1	 7.92	 4.54	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85300	 1	 10.4	 6.13	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85301	 1	 9.09	 5.2	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85302	 1	 8.64	 4.79	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85303	 1	 8.7	 4.82	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85304	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85305	 1	 7.23	 3.79	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85306	 1	 32.34	 13.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85307	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85308	 1	 126.96	 66.28	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85309	 1	 10.61	 4.44	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85310	 1	 9.16	 4.61	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85311	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85312	 1	 21.28	 7.73	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85313	 1	 4.43	 2.37	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85314	 1	 8.8	 5.4	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85315	 1	 7.11	 3.54	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85316	 1	 7.43	 4.27	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85317	 1	 11.01	 5.58	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85318	 1	 7.97	 4.79	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85319	 1	 2.16	 1.15	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85320	 1	 8.13	 4.49	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85321	 1	 6.82	 3.98	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85322	 1	 6.98	 4.23	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85323	 1	 3.12	 1.84	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85324	 1	 4.03	 2.23	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85325	 1	 3.1	 1.84	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85326	 1	 1.03	 0.55	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85327	 1	 7.05	 3.44	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85328	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85329	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85330	 1	 5.93	 3.73	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85331	 1	 3.86	 2.33	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85332	 1	 12.03	 6.93	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85333	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85334	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85335	 1	 20.45	 4.44	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85336	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85337	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85338	 1	 13.74	 6.41	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85339	 1	 11.73	 6.86	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85340	 1	 4.18	 2.41	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85341	 1	 1.78	 0.96	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85342	 1	 2.01	 0.97	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85343	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85344	 1	 13.93	 7.6	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85345	 1	 7.03	 3.49	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85346	 1	 4.92	 2.46	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85347	 1	 7.34	 3.42	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85348	 1	 7.68	 3.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85349	 1	 9.8	 4.61	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85350	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85351	 1	 5.5	 2.19	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85352	 1	 5.05	 2.21	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85353	 1	 16.64	 3.69	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85354	 1	 20.29	 4.52	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85355	 1	 9.63	 5.46	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85356	 1	 15.91	 7.87	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85357	 1	 8.48	 4.66	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85358	 1	 7.87	 3.7	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85359	 1	 8.0	 4.76	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85360	 1	 17.37	 8.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85361	 1	 11.26	 4.55	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85362	 1	 6.44	 3.14	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85363	 1	 3.73	 2.2	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85364	 1	 17.66	 4.03	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85365	 1	 16.26	 3.7	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85366	 1	 3.68	 0.84	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85367	 1	 5.24	 2.32	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85368	 1	 17.54	 10.27	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85369	 1	 1.98	 0.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85370	 1	 17.74	 8.81	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85371	 1	 21.42	 11.68	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85372	 1	 11.54	 2.62	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85373	 1	 2.65	 0.6	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85374	 1	 11.53	 6.78	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85375	 1	 7.15	 3.99	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85376	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85377	 1	 16.13	 8.75	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85378	 1	 32.17	 7.36	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85379	 1	 19.54	 11.29	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85380	 1	 19.36	 8.81	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85381	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85382	 1	 5.42	 2.97	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85383	 1	 4.25	 2.59	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85384	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85385	 1	 39.7	 18.39	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85386	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85387	 1	 30.96	 7.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85388	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85389	 1	 44.77	 21.04	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85390	 1	 39.52	 17.21	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85391	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85392	 1	 27.68	 11.4	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85393	 1	 8.37	 4.27	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85394	 1	 21.86	 5.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85395	 1	 23.95	 5.57	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85396	 1	 22.71	 5.17	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85397	 1	 9.18	 4.8	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85398	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85399	 1	 32.12	 14.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85400	 1	 27.7	 6.37	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85401	 1	 29.1	 6.75	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85402	 1	 4.18	 0.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85403	 1	 12.48	 2.85	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85404	 1	 7.47	 1.73	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85405	 1	 6.0	 3.36	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85406	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85407	 1	 8.54	 4.77	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85408	 1	 15.42	 7.2	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85409	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85410	 1	 11.29	 5.57	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85411	 1	 11.44	 2.67	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85412	 1	 20.67	 11.59	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85413	 1	 6.82	 3.2	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85414	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85415	 1	 32.1	 15.42	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85416	 1	 7.57	 4.43	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85417	 1	 6.34	 2.81	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85418	 1	 21.71	 5.05	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85419	 1	 3.78	 0.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85420	 1	 10.71	 2.46	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85421	 1	 18.58	 4.23	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85422	 1	 14.31	 6.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85423	 1	 26.82	 13.66	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85424	 1	 16.14	 8.91	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85425	 1	 18.55	 9.47	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85426	 1	 14.93	 7.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85427	 1	 6.39	 3.68	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85428	 1	 21.1	 11.78	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85429	 1	 15.72	 9.22	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85430	 1	 30.22	 12.83	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85431	 1	 7.15	 3.39	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85432	 1	 8.47	 4.85	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85433	 1	 4.07	 1.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85434	 1	 13.34	 7.37	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85435	 1	 8.4	 4.73	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85436	 1	 10.48	 6.03	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85437	 1	 10.69	 4.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85438	 1	 7.54	 3.93	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85439	 1	 13.02	 7.52	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85440	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85441	 1	 26.41	 14.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85442	 1	 1.52	 0.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85443	 1	 21.32	 10.61	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85444	 1	 17.45	 7.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85445	 1	 13.69	 6.33	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85446	 1	 9.85	 5.64	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85447	 1	 17.86	 8.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85448	 1	 15.88	 7.56	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85449	 1	 18.84	 9.36	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85450	 1	 68.55	 33.98	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85451	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85452	 1	 7.61	 4.17	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85453	 1	 24.76	 12.31	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85454	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85455	 1	 4.64	 2.83	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85456	 1	 6.65	 3.73	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85457	 1	 13.06	 5.69	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85458	 1	 6.1	 3.51	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85459	 1	 6.17	 3.81	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85460	 1	 13.46	 8.16	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85461	 1	 9.27	 4.71	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85462	 1	 7.17	 3.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85463	 1	 5.01	 2.97	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85464	 1	 4.54	 2.29	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85465	 1	 10.33	 5.69	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85466	 1	 7.58	 1.73	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85467	 1	 10.07	 2.32	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85468	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85469	 1	 32.07	 17.28	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85470	 1	 25.6	 5.86	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85471	 1	 13.6	 3.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85472	 1	 9.33	 4.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85473	 1	 8.5	 4.48	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85474	 1	 15.11	 7.49	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85475	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85476	 1	 23.9	 11.74	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85477	 1	 17.21	 3.93	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85478	 1	 20.68	 10.19	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85479	 1	 6.19	 3.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85480	 1	 8.36	 4.81	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85481	 1	 13.06	 5.67	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85482	 1	 24.1	 10.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85483	 1	 24.85	 5.69	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85484	 1	 3.74	 1.87	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85485	 1	 7.18	 3.38	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85486	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85487	 1	 14.13	 8.16	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85488	 1	 9.7	 5.21	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85489	 1	 5.46	 3.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85490	 1	 30.84	 17.04	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85491	 1	 12.75	 5.87	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85492	 1	 14.84	 7.93	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85493	 1	 7.66	 3.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85494	 1	 21.35	 11.08	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85495	 1	 4.18	 2.53	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85496	 1	 6.35	 3.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85497	 1	 30.01	 17.02	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85498	 1	 13.61	 3.25	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85499	 1	 9.57	 2.27	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85500	 1	 8.29	 1.98	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85501	 1	 5.71	 1.36	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85502	 1	 12.72	 3.02	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85503	 1	 25.21	 5.98	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85504	 1	 12.53	 2.97	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85505	 1	 11.96	 2.82	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85506	 1	 8.65	 2.02	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85507	 1	 9.22	 2.18	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85508	 1	 7.86	 1.85	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85509	 1	 16.65	 3.92	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85510	 1	 24.4	 5.7	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85511	 1	 32.92	 7.74	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85512	 1	 32.77	 7.76	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85513	 1	 13.78	 3.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85514	 1	 13.26	 3.15	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85515	 1	 10.31	 2.44	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85516	 1	 6.26	 1.47	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85517	 1	 8.1	 1.89	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85518	 1	 10.8	 2.54	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85519	 1	 21.6	 5.03	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85520	 1	 10.14	 2.35	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85521	 1	 8.51	 1.98	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85522	 1	 11.17	 2.61	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85523	 1	 4.26	 1.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85524	 1	 4.7	 1.11	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85525	 1	 4.88	 1.16	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85526	 1	 10.6	 2.51	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85527	 1	 20.49	 4.83	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85528	 1	 10.58	 2.49	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85529	 1	 10.12	 2.36	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85530	 1	 10.11	 2.37	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85531	 1	 7.65	 1.81	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85532	 1	 9.8	 2.35	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85533	 1	 9.43	 2.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85534	 1	 14.87	 3.5	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85535	 1	 7.59	 1.79	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85536	 1	 7.21	 1.69	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85537	 1	 10.85	 2.54	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85538	 1	 10.06	 2.36	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85539	 1	 13.82	 3.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85540	 1	 13.42	 3.15	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85541	 1	 1.33	 0.31	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85542	 1	 17.6	 4.15	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85543	 1	 5.04	 1.21	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85544	 1	 6.16	 1.49	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85545	 1	 6.32	 1.55	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85546	 1	 5.19	 1.26	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85547	 1	 16.38	 3.9	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85548	 1	 8.38	 1.99	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85549	 1	 11.67	 2.78	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85550	 1	 10.57	 2.48	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85551	 1	 8.06	 1.9	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85552	 1	 8.11	 1.91	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85553	 1	 12.32	 2.89	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85554	 1	 6.97	 1.63	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85555	 1	 10.76	 2.51	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85556	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85557	 1	 5.58	 1.3	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85558	 1	 15.56	 3.69	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85559	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85560	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85561	 1	 18.41	 7.68	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85562	 1	 11.94	 2.86	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85563	 1	 8.97	 5.43	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85564	 1	 10.11	 2.44	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85565	 1	 9.35	 2.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85566	 1	 8.25	 1.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85567	 1	 5.97	 1.41	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85568	 1	 5.41	 1.29	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85569	 1	 4.02	 0.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85570	 1	 6.06	 1.46	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85571	 1	 12.42	 2.97	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85572	 1	 8.43	 2.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85573	 1	 10.81	 2.58	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85574	 1	 10.03	 2.4	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85575	 1	 14.03	 6.6	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85576	 1	 8.75	 4.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85577	 1	 9.14	 4.65	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85578	 1	 13.44	 8.33	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85579	 1	 6.83	 3.53	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85580	 1	 28.95	 13.21	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85581	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85582	 1	 20.06	 10.9	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85583	 1	 8.11	 1.97	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85584	 1	 13.45	 3.26	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85585	 1	 9.07	 2.18	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85586	 1	 10.8	 2.61	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85587	 1	 9.61	 2.31	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85588	 1	 6.7	 1.61	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85589	 1	 7.89	 1.9	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85590	 1	 7.26	 1.74	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85591	 1	 7.62	 1.82	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85592	 1	 6.5	 1.56	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85593	 1	 6.21	 1.46	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85594	 1	 11.31	 2.66	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85595	 1	 8.12	 1.93	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85596	 1	 10.05	 2.39	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85597	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85598	 1	 12.49	 2.98	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85599	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85600	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85601	 1	 17.56	 9.85	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85602	 1	 13.76	 8.03	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85603	 1	 64.78	 35.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85604	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85605	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85606	 1	 20.89	 10.81	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85607	 1	 313.79	 135.28	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85608	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85609	 1	 4.93	 2.81	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85610	 1	 10.25	 5.94	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85611	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85612	 1	 12.27	 5.91	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85613	 1	 12.88	 3.2	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85614	 1	 92.37	 23.52	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85615	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85616	 1	 5.21	 1.31	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85617	 1	 29.23	 13.06	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85618	 1	 19.71	 10.44	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85619	 1	 16.79	 7.68	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85620	 1	 17.96	 7.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85621	 1	 14.29	 7.28	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85622	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85623	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85624	 1	 7.18	 3.48	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85625	 1	 19.66	 8.45	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85626	 1	 16.22	 8.44	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85627	 1	 11.64	 2.63	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85628	 1	 82.64	 41.3	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85629	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85630	 1	 20.09	 4.5	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85631	 1	 5.03	 1.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85632	 1	 10.92	 2.45	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85633	 1	 17.48	 3.89	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85634	 1	 11.91	 2.66	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85635	 1	 21.88	 4.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85636	 1	 10.09	 2.31	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85637	 1	 32.41	 14.33	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85638	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85639	 1	 13.95	 6.79	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85640	 1	 11.2	 6.41	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85641	 1	 9.34	 5.58	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85642	 1	 8.19	 3.8	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85643	 1	 10.97	 4.98	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85644	 1	 26.78	 11.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85645	 1	 7.83	 3.56	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85646	 1	 17.4	 9.82	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85647	 1	 11.33	 5.05	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85648	 1	 9.54	 5.38	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85649	 1	 11.54	 5.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85650	 1	 7.98	 3.8	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85651	 1	 5.43	 2.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85652	 1	 4.81	 2.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85653	 1	 2.42	 1.22	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85654	 1	 8.75	 3.84	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85655	 1	 8.71	 4.06	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85656	 1	 7.25	 3.7	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85657	 1	 20.21	 10.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85658	 1	 24.94	 11.94	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85659	 1	 9.1	 5.21	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85660	 1	 15.97	 7.55	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85661	 1	 15.57	 7.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85662	 1	 14.17	 8.33	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85663	 1	 7.54	 3.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85664	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85665	 1	 26.16	 11.79	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85666	 1	 8.4	 4.3	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85667	 1	 9.86	 5.28	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85668	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85669	 1	 38.76	 20.47	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85670	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85671	 1	 18.82	 7.84	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85672	 1	 11.05	 4.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85673	 1	 21.21	 8.75	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85674	 1	 7.78	 3.37	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85675	 1	 3.32	 1.92	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85676	 1	 10.96	 5.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85677	 1	 2.38	 1.41	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85678	 1	 2.94	 1.37	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85679	 1	 5.31	 2.69	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85680	 1	 15.05	 7.32	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85681	 1	 18.79	 8.53	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85682	 1	 16.1	 8.34	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85683	 1	 7.71	 3.61	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85684	 1	 11.01	 5.42	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85685	 1	 6.78	 3.25	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85686	 1	 18.87	 9.57	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85687	 1	 13.67	 5.93	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85688	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85689	 1	 10.8	 5.91	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85690	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85691	 1	 15.26	 7.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85692	 1	 8.88	 4.13	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85693	 1	 6.79	 4.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85694	 1	 5.78	 3.23	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85695	 1	 15.94	 7.68	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85696	 1	 7.05	 3.28	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85697	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85698	 1	 21.48	 10.91	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85699	 1	 88.59	 49.51	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85700	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85701	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85702	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85703	 1	 16.26	 9.22	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85704	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85705	 1	 22.2	 12.02	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85706	 1	 13.45	 6.69	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85707	 1	 78.89	 43.09	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85708	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85709	 1	 6.29	 3.13	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85710	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85711	 1	 10.4	 4.8	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85712	 1	 11.11	 5.86	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85713	 1	 17.55	 10.6	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85714	 1	 29.64	 15.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85715	 1	 33.27	 7.65	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85716	 1	 15.74	 8.19	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85717	 1	 28.22	 15.6	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85718	 1	 7.23	 4.11	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85719	 1	 16.31	 9.09	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85720	 1	 31.86	 16.46	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85721	 1	 21.99	 10.92	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85722	 1	 47.94	 24.19	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85723	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85724	 1	 8.78	 4.8	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85725	 1	 27.07	 10.48	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85726	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85727	 1	 35.63	 15.61	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85728	 1	 32.02	 16.57	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85729	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85730	 1	 36.99	 16.02	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85731	 1	 11.22	 5.28	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85732	 1	 25.92	 14.29	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85733	 1	 13.77	 7.93	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85734	 1	 29.97	 16.66	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85735	 1	 20.36	 12.13	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85736	 1	 17.45	 7.92	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85737	 1	 15.19	 7.38	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85738	 1	 31.83	 14.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85739	 1	 7.81	 3.77	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85740	 1	 15.58	 7.6	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85741	 1	 12.76	 6.32	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85742	 1	 18.9	 9.22	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85743	 1	 32.65	 15.8	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85744	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85745	 1	 10.39	 5.76	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85746	 1	 8.86	 5.11	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85747	 1	 25.26	 14.85	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85748	 1	 4.94	 2.36	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85749	 1	 0.61	 0.29	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85750	 1	 10.35	 5.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85751	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85752	 1	 16.79	 9.67	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85753	 1	 16.33	 3.73	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85754	 1	 4.98	 1.17	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85755	 1	 9.53	 5.4	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85756	 1	 28.93	 13.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85757	 1	 4.1	 2.55	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85758	 1	 9.58	 4.79	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85759	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	85760	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85761	 1	 25.71	 9.03	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85762	 1	 43.49	 22.4	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85763	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85764	 1	 14.74	 7.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85765	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85766	 1	 12.56	 5.59	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85767	 1	 13.76	 7.01	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85768	 1	 4.49	 2.56	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85769	 1	 8.87	 3.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85770	 1	 7.66	 4.17	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85771	 1	 12.08	 5.62	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85772	 1	 21.61	 5.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85773	 1	 11.93	 6.07	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85774	 1	 11.79	 6.86	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85775	 1	 11.01	 6.16	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85776	 1	 9.16	 2.18	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85777	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85778	 1	 23.67	 10.84	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85779	 1	 3.95	 2.27	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85780	 1	 7.45	 4.41	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85781	 1	 9.32	 4.65	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85782	 1	 12.29	 2.89	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85783	 1	 12.54	 7.25	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85784	 1	 5.25	 2.49	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85785	 1	 14.29	 7.48	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85786	 1	 14.99	 3.54	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85787	 1	 5.37	 3.19	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85788	 1	 5.4	 1.28	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85789	 1	 9.5	 2.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85790	 1	 9.64	 5.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85791	 1	 9.21	 4.81	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85792	 1	 8.71	 4.09	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85793	 1	 23.18	 5.48	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85794	 1	 8.22	 3.79	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85795	 1	 7.05	 3.57	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85796	 1	 7.46	 3.38	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85797	 1	 9.26	 2.19	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85798	 1	 46.6	 21.77	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85799	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85800	 1	 7.95	 1.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85801	 1	 7.04	 1.67	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85802	 1	 7.44	 1.76	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85803	 1	 13.56	 3.2	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85804	 1	 11.79	 2.77	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85805	 1	 9.34	 2.17	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85806	 1	 9.67	 2.27	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85807	 1	 5.8	 1.36	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85808	 1	 4.6	 1.07	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85809	 1	 2.35	 0.55	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85810	 1	 9.46	 2.23	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85811	 1	 7.25	 1.69	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85812	 1	 5.32	 1.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85813	 1	 5.2	 1.21	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85814	 1	 7.91	 1.85	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85815	 1	 2.78	 0.65	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85816	 1	 6.27	 1.47	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85817	 1	 9.23	 2.16	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85818	 1	 11.7	 2.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85819	 1	 6.05	 1.4	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85820	 1	 7.57	 1.74	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85821	 1	 17.05	 3.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85822	 1	 13.84	 3.17	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85823	 1	 18.26	 4.19	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85824	 1	 18.3	 4.18	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85825	 1	 12.58	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85826	 1	 15.05	 3.5	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85827	 1	 9.64	 2.23	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85828	 1	 8.24	 4.77	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85829	 1	 2.35	 1.32	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85830	 1	 9.54	 4.43	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85831	 1	 10.34	 6.03	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85832	 1	 15.51	 8.4	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85833	 1	 67.69	 33.97	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85834	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85835	 1	 7.07	 3.53	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85836	 1	 1.89	 1.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85837	 1	 13.06	 7.02	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85838	 1	 5.79	 3.47	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85839	 1	 3.59	 1.91	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85840	 1	 6.16	 3.87	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85841	 1	 5.86	 2.83	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85842	 1	 3.33	 1.74	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85843	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85844	 1	 7.17	 3.51	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85845	 1	 23.98	 13.27	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85846	 1	 6.47	 3.69	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85847	 1	 8.9	 4.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85848	 1	 5.24	 2.6	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85849	 1	 8.6	 4.8	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85850	 1	 7.52	 3.85	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85851	 1	 3.87	 1.92	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85852	 1	 6.91	 4.09	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85853	 1	 5.74	 3.34	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85854	 1	 3.22	 1.56	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85855	 1	 5.88	 2.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85856	 1	 7.48	 4.37	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85857	 1	 9.65	 5.43	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85858	 1	 16.02	 7.17	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85859	 1	 12.54	 6.82	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85860	 1	 6.8	 4.2	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85861	 1	 6.05	 3.29	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85862	 1	 6.58	 3.3	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85863	 1	 4.72	 2.48	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85864	 1	 11.61	 5.09	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85865	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85866	 1	 16.52	 7.17	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85867	 1	 13.66	 6.18	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85868	 1	 4.05	 2.19	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85869	 1	 14.4	 6.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85870	 1	 8.13	 4.22	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85871	 1	 13.51	 5.8	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85872	 1	 7.21	 3.32	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85873	 1	 8.11	 4.15	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85874	 1	 7.43	 4.3	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85875	 1	 4.2	 2.02	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85876	 1	 3.44	 1.6	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85877	 1	 8.44	 3.87	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85878	 1	 3.6	 1.74	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85879	 1	 16.07	 8.16	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85880	 1	 4.62	 2.6	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85881	 1	 17.44	 7.36	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85882	 1	 6.03	 3.66	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85883	 1	 18.49	 9.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85884	 1	 7.79	 4.63	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85885	 1	 6.06	 2.78	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85886	 1	 11.87	 7.11	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85887	 1	 147.38	 57.8	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85888	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85889	 1	 27.65	 13.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85890	 1	 6.85	 4.13	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85891	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85892	 1	 21.94	 11.85	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85893	 1	 10.67	 5.3	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85894	 1	 7.9	 3.45	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85895	 1	 22.14	 11.33	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85896	 1	 10.72	 5.14	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85897	 1	 14.45	 5.75	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85898	 1	 32.05	 11.55	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85899	 1	 33.38	 13.05	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85900	 1	 8.48	 4.02	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85901	 1	 8.49	 1.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85902	 1	 12.18	 2.82	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85903	 1	 11.5	 5.8	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85904	 1	 9.04	 3.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85905	 1	 39.11	 19.83	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85906	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85907	 1	 4.53	 2.26	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85908	 1	 26.3	 12.53	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85909	 1	 13.29	 6.48	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85910	 1	 12.89	 6.9	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85911	 1	 5.99	 3.23	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85912	 1	 8.8	 4.74	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85913	 1	 13.74	 8.3	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85914	 1	 10.0	 5.11	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85915	 1	 9.04	 3.97	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85916	 1	 25.4	 12.61	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85917	 1	 6.19	 3.04	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85918	 1	 16.93	 7.17	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85919	 1	 24.91	 9.19	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85920	 1	 2.46	 1.53	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85921	 1	 25.99	 11.94	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85922	 1	 13.79	 6.57	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85923	 1	 9.83	 4.68	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85924	 1	 5.69	 2.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85925	 1	 7.13	 4.21	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85926	 1	 6.83	 3.77	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85927	 1	 23.51	 12.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85928	 1	 6.83	 3.4	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85929	 1	 9.28	 5.08	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85930	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85931	 1	 23.65	 13.33	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85932	 1	 6.36	 3.25	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85933	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85934	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85935	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85936	 1	 12.14	 4.5	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85937	 1	 3.44	 1.68	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85938	 1	 4.42	 2.15	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85939	 1	 8.79	 5.05	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85940	 1	 8.94	 5.16	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85941	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85942	 1	 4.9	 2.39	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85943	 1	 3.41	 1.86	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85944	 1	 3.24	 1.56	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85945	 1	 3.52	 1.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85946	 1	 10.64	 4.35	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85947	 1	 15.66	 8.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85948	 1	 7.28	 4.33	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85949	 1	 13.48	 6.77	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85950	 1	 7.89	 3.37	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85951	 1	 3.61	 2.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85952	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85953	 1	 28.08	 15.3	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85954	 1	 18.56	 11.13	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85955	 1	 6.84	 3.38	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85956	 1	 15.61	 7.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85957	 1	 17.2	 7.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85958	 1	 35.09	 14.57	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85959	 1	 18.69	 9.5	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85960	 1	 15.61	 8.26	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85961	 1	 9.48	 5.54	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85962	 1	 3.73	 1.97	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85963	 1	 25.29	 10.74	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85964	 1	 80.64	 43.54	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85965	 1	 10.85	 5.99	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85966	 1	 199.58	 92.72	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85967	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85968	 1	 11.49	 6.45	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85969	 1	 3.53	 2.15	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85970	 1	 14.68	 7.83	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85971	 1	 6.45	 2.75	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85972	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85973	 1	 19.38	 6.92	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85974	 1	 12.68	 7.33	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85975	 1	 7.38	 4.54	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85976	 1	 8.91	 4.17	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85977	 1	 5.97	 2.64	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85978	 1	 11.37	 6.66	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85979	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85980	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85981	 1	 31.99	 17.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85982	 1	 16.43	 7.48	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85983	 1	 7.7	 4.81	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85984	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85985	 1	 7.68	 4.13	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85986	 1	 7.98	 4.22	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85987	 1	 26.69	 6.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85988	 1	 15.39	 3.5	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85989	 1	 9.73	 4.7	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85990	 1	 3.43	 1.55	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85991	 1	 8.87	 5.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85992	 1	 14.45	 8.32	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85993	 1	 32.63	 19.28	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85994	 1	 8.48	 4.71	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85995	 1	 22.75	 5.24	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85996	 1	 19.55	 4.49	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85997	 1	 4.06	 0.94	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85998	 1	 8.75	 2.01	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	85999	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86000	 1	 15.58	 7.51	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86001	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86002	 1	 16.06	 7.46	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86003	 1	 5.27	 3.21	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86004	 1	 12.29	 4.62	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86005	 1	 8.24	 4.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86006	 1	 8.01	 4.63	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86007	 1	 35.12	 19.56	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86008	 1	 11.94	 5.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86009	 1	 13.4	 7.76	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86010	 1	 8.09	 4.31	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86011	 1	 12.38	 6.17	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86012	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86013	 1	 27.92	 13.91	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86014	 1	 32.6	 16.92	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86015	 1	 10.88	 6.58	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86016	 1	 18.75	 11.92	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86017	 1	 15.31	 9.27	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86018	 1	 4.12	 1.68	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86019	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86020	 1	 12.43	 6.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86021	 1	 6.73	 3.83	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86022	 1	 21.09	 9.56	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86023	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86024	 1	 5.04	 2.56	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86025	 1	 16.26	 7.17	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86026	 1	 8.37	 4.85	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86027	 1	 7.7	 1.74	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86028	 1	 11.37	 2.53	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86029	 1	 18.69	 4.11	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86030	 1	 18.16	 4.14	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86031	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86032	 1	 25.54	 5.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86033	 1	 4.08	 0.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86034	 1	 6.13	 1.43	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86035	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	86036	 1	 37.86	 15.52	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86037	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86038	 1	 9.09	 2.12	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86039	 1	 8.42	 3.91	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86040	 1	 4.72	 2.26	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86041	 1	 5.7	 1.32	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86042	 1	 13.39	 3.09	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86043	 1	 6.09	 1.42	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86044	 1	 7.5	 1.74	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86045	 1	 7.5	 1.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86046	 1	 16.22	 3.71	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86047	 1	 12.43	 2.81	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86048	 1	 17.48	 4.01	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86049	 1	 13.44	 3.04	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86050	 1	 6.55	 1.48	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86051	 1	 11.28	 6.75	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86052	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	86053	 1	 42.07	 24.7	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86054	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86055	 1	 25.67	 5.92	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86056	 1	 19.69	 4.43	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86057	 1	 4.18	 0.95	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86058	 1	 3.03	 0.7	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86059	 1	 7.57	 3.75	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86060	 1	 9.72	 4.36	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86061	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	86062	 1	 68.95	 30.11	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86063	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86064	 1	 18.58	 10.39	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86065	 1	 16.47	 9.27	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86066	 1	 7.77	 3.98	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86067	 1	 8.95	 5.23	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86068	 1	 18.76	 7.81	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86069	 1	 19.36	 8.89	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86070	 1	 7.0	 3.39	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86071	 1	 12.39	 6.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86072	 1	 8.66	 5.09	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86073	 1	 12.34	 5.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86074	 1	 11.57	 5.72	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86075	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86076	 1	 23.9	 12.76	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86077	 1	 9.28	 4.93	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86078	 1	 8.51	 4.05	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86079	 1	 7.48	 4.29	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86080	 1	 14.01	 7.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86081	 1	 8.54	 3.9	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86082	 1	 19.35	 10.53	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86083	 1	 15.42	 8.23	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86084	 1	 18.78	 8.5	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86085	 1	 8.64	 4.38	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86086	 1	 10.51	 5.58	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86087	 1	 7.65	 3.74	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86088	 1	 7.67	 2.57	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86089	 1	 7.78	 3.77	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86090	 1	 5.83	 3.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86091	 1	 40.99	 24.14	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86092	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86093	 1	 13.91	 5.94	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86094	 1	 9.1	 4.47	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86095	 1	 12.17	 7.03	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86096	 1	 10.36	 4.86	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86097	 1	 15.83	 8.74	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86098	 1	 27.3	 12.31	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86099	 1	 27.56	 6.25	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86100	 1	 5.24	 1.2	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86101	 1	 5.29	 1.21	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86102	 1	 12.37	 2.83	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86103	 1	 7.81	 1.79	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86104	 1	 9.07	 2.07	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86105	 1	 6.92	 2.88	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86106	 1	 9.81	 5.08	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86107	 1	 8.99	 4.84	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86108	 1	 6.74	 3.5	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86109	 1	 20.77	 4.77	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86110	 1	 5.08	 2.33	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86111	 1	 5.36	 2.96	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86112	 1	 11.86	 6.4	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86113	 1	 7.75	 4.2	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86114	 1	 4.91	 2.41	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86115	 1	 4.84	 2.59	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86116	 1	 3.06	 1.8	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86117	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86118	 1	 6.28	 2.99	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86119	 1	 6.19	 3.47	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86120	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	86121	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86122	 1	 12.46	 5.89	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86123	 1	 6.64	 3.08	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86124	 1	 20.73	 8.3	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86125	 1	 11.82	 2.69	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86126	 1	 10.54	 5.71	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86127	 1	 12.85	 5.89	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86128	 1	 6.38	 3.98	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86129	 1	 11.1	 5.32	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86130	 1	 6.76	 4.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86131	 1	 6.19	 3.45	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86132	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86133	 1	 12.44	 7.48	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86134	 1	 7.42	 4.36	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86135	 1	 11.13	 5.5	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86136	 1	 8.27	 4.27	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86137	 1	 7.17	 4.34	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86138	 1	 12.46	 6.99	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86139	 1	 7.9	 4.1	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86140	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86141	 1	 34.38	 18.43	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86142	 1	 7.84	 4.09	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86143	 1	 15.35	 8.07	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86144	 1	 9.81	 5.09	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
	86145	 1	 17.2	 9.5	 0.0	 0.0	 6	    1.00000	    0.00000	 69.0	 1	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	27810	 1033.5	 81.55	 523.1	 -360.0	 1.0	 100.0	 1	 1080.0	 987.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	0.0000	0.0000; % NUC
	27810	 1030.5	 81.55	 523.1	 -360.0	 1.0	 100.0	 1	 1080.0	 981.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	0.8204	0.8230; % COW
	27811	 542.95	 55.55	 356.4	 -245.3	 1.0	 100.0	 1	 735.9	 350.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 735.9	0.8204	0.8230; % COW
	27811	 542.95	 55.55	 356.4	 -245.3	 1.0	 100.0	 1	 735.9	 350.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 735.9	0.8204	0.8230; % COW
	27812	 439.5	 51.3	 328.9	 -226.3	 1.0	 100.0	 1	 679.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 679.0	0.8204	0.8230; % COW
	27812	 439.5	 51.3	 328.9	 -226.3	 1.0	 100.0	 1	 679.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 679.0	0.8204	0.8230; % COW
	27813	 323.1	 42.0	 269.4	 -185.4	 1.0	 100.0	 1	 556.2	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 556.2	0.5173	0.5177; % NG
	27813	 318.1	 42.0	 269.4	 -185.4	 1.0	 100.0	 1	 556.2	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 556.2	0.8204	0.8230; % COW
	27814	 179.1	 29.1	 125.9	 -67.7	 1.0	 100.0	 1	 203.2	 155.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 203.2	0.5173	0.5177; % NG
	27814	 279.75	 35.1	 225.0	 -154.8	 1.0	 100.0	 1	 464.5	 95.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 464.5	0.5173	0.5177; % NG
	27814	 277.25	 35.1	 225.0	 -154.8	 1.0	 100.0	 1	 464.5	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 464.5	0.5173	0.5177; % NG
	27814	 99.295	 18.55	 80.4	 -43.3	 1.0	 100.0	 1	 129.8	 68.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 129.8	0.5173	0.5177; % NG
	27815	 38.0	 8.85	 38.4	 -20.7	 1.0	 100.0	 1	 62.0	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.0	0.5173	0.5177; % NG
	27815	 317.75	 33.65	 215.8	 -148.5	 1.0	 100.0	 1	 445.5	 190.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 445.5	0.8204	0.8230; % COW
	27815	 315.25	 33.65	 215.8	 -148.5	 1.0	 100.0	 1	 445.5	 185.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 445.5	0.5173	0.5177; % NG
	27815	 315.25	 33.65	 215.8	 -148.5	 1.0	 100.0	 1	 445.5	 185.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 445.5	0.8204	0.8230; % COW
	27815	 321.5	 36.7	 235.4	 -162.0	 1.0	 100.0	 1	 486.0	 157.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 486.0	0.8204	0.8230; % COW
	27816	 482.1	 55.8	 358.0	 -246.4	 1.0	 100.0	 1	 739.2	 225.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 739.2	0.8204	0.8230; % COW
	27816	 482.1	 55.8	 358.0	 -246.4	 1.0	 100.0	 1	 739.2	 225.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 739.2	0.8204	0.8230; % COW
	27816	 601.02	 67.2	 431.2	 -296.8	 1.0	 100.0	 1	 890.4	 311.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	0.5173	0.5177; % NG
	27816	 270.25	 33.25	 213.3	 -146.8	 1.0	 100.0	 1	 440.5	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 440.5	0.5173	0.5177; % NG
	27816	 321.9	 39.55	 253.7	 -174.6	 1.0	 100.0	 1	 523.8	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 523.8	0.8204	0.8230; % COW
	27817	 241.2	 0.0	 182.0	 -182.0	 1.0	 100.0	 1	 402.0	 80.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 402.0	0.5173	0.5177; % NG
	27817	 241.2	 0.0	 182.0	 -182.0	 1.0	 100.0	 1	 402.0	 80.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 402.0	0.5173	0.5177; % NG
	27819	 78.0	 9.5	 61.0	 -42.0	 1.0	 100.0	 1	 126.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 126.0	0.8204	0.8230; % COW
	27819	 14.8	 2.0	 12.9	 -8.9	 1.0	 100.0	 1	 26.6	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.6	0.7001	0.7018; % PEL
	27819	 64.25	 7.8	 50.1	 -34.5	 1.0	 100.0	 1	 103.5	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 103.5	0.5173	0.5177; % NG
	27819	 194.5	 18.8	 120.6	 -83.0	 1.0	 100.0	 1	 249.0	 140.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 249.0	0.5173	0.5177; % NG
	27819	 271.9	 27.45	 176.2	 -121.3	 1.0	 100.0	 1	 363.8	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 363.8	0.8204	0.8230; % COW
	27819	 120.0	 9.05	 58.1	 -40.0	 1.0	 100.0	 1	 120.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0	0.5173	0.5177; % NG
	27820	 186.24	 0.0	 140.5	 -140.5	 1.0	 100.0	 1	 310.4	 62.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 310.4	0.5173	0.5177; % NG
	27820	 186.24	 0.0	 140.5	 -140.5	 1.0	 100.0	 1	 310.4	 62.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 310.4	0.8204	0.8230; % COW
	27821	 438.5	 75.45	 326.6	 -175.7	 1.0	 100.0	 1	 527.0	 350.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 527.0	0.8204	0.8230; % COW
	27821	 438.5	 75.45	 326.6	 -175.7	 1.0	 100.0	 1	 527.0	 350.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 527.0	0.5173	0.5177; % NG
	27821	 265.0	 42.7	 184.7	 -99.3	 1.0	 100.0	 1	 298.0	 232.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0	0.5173	0.5177; % NG
	27821	 265.0	 42.7	 184.7	 -99.3	 1.0	 100.0	 1	 298.0	 232.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0	0.8204	0.8230; % COW
	27821	 265.0	 42.7	 184.7	 -99.3	 1.0	 100.0	 1	 298.0	 232.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0	0.5173	0.5177; % NG
	27821	 265.0	 42.7	 184.7	 -99.3	 1.0	 100.0	 1	 298.0	 232.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0	0.5173	0.5177; % NG
	27821	 265.0	 42.7	 184.7	 -99.3	 1.0	 100.0	 1	 298.0	 232.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0	0.5173	0.5177; % NG
	27821	 265.0	 42.7	 184.7	 -99.3	 1.0	 100.0	 1	 298.0	 232.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0	0.5173	0.5177; % NG
	27822	 38.55	 4.7	 30.1	 -20.7	 1.0	 100.0	 1	 62.1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.1	0.5173	0.5177; % NG
	27822	 38.55	 4.7	 30.1	 -20.7	 1.0	 100.0	 1	 62.1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.1	0.5173	0.5177; % NG
	27822	 38.55	 4.7	 30.1	 -20.7	 1.0	 100.0	 1	 62.1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.1	0.5173	0.5177; % NG
	27822	 38.55	 4.7	 30.1	 -20.7	 1.0	 100.0	 1	 62.1	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.1	0.5173	0.5177; % NG
	27822	 306.85	 42.55	 273.0	 -187.9	 1.0	 100.0	 1	 563.7	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 563.7	0.8204	0.8230; % COW
	27822	 238.75	 42.6	 184.4	 -99.2	 1.0	 100.0	 1	 297.5	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.5	0.8204	0.8230; % COW
	27822	 238.75	 42.6	 184.4	 -99.2	 1.0	 100.0	 1	 297.5	 180.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.5	0.5173	0.5177; % NG
	27823	 190.8	 41.75	 180.7	 -97.2	 1.0	 100.0	 1	 291.6	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 291.6	0.5173	0.5177; % NG
	27824	 13.8	 3.5	 15.2	 -8.2	 1.0	 100.0	 1	 24.6	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.6	0.7001	0.7018; % PEL
	27824	 13.8	 3.5	 15.2	 -8.2	 1.0	 100.0	 1	 24.6	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.6	0.5173	0.5177; % NG
	27824	 48.0	 10.75	 46.5	 -25.0	 1.0	 100.0	 1	 75.0	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.0	0.5173	0.5177; % NG
	27824	 73.05	 13.8	 59.6	 -32.0	 1.0	 100.0	 1	 96.1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 96.1	0.5173	0.5177; % NG
	27824	 157.85	 35.9	 155.4	 -83.6	 1.0	 100.0	 1	 250.7	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.7	0.5173	0.5177; % NG
	27825	 149.8	 31.45	 136.1	 -73.2	 1.0	 100.0	 1	 219.6	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 219.6	0.5173	0.5177; % NG
	27825	 128.4	 27.5	 118.9	 -63.9	 1.0	 100.0	 1	 191.8	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 191.8	0.8204	0.8230; % COW
	27826	 37.7	 4.15	 26.8	 -18.5	 1.0	 100.0	 1	 55.4	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.4	0.5173	0.5177; % NG
	27826	 37.7	 4.15	 26.8	 -18.5	 1.0	 100.0	 1	 55.4	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.4	0.7001	0.7018; % PEL
	27826	 37.7	 4.15	 26.8	 -18.5	 1.0	 100.0	 1	 55.4	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.4	0.5173	0.5177; % NG
	27826	 37.7	 4.15	 26.8	 -18.5	 1.0	 100.0	 1	 55.4	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.4	0.7001	0.7018; % PEL
	27826	 286.415	 31.8	 204.0	 -140.4	 1.0	 100.0	 1	 421.2	 151.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 421.2	0.5173	0.5177; % NG
	27826	 150.945	 29.8	 129.0	 -69.4	 1.0	 100.0	 1	 208.2	 93.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 208.2	0.8204	0.8230; % COW
	27826	 150.945	 29.8	 129.0	 -69.4	 1.0	 100.0	 1	 208.2	 93.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 208.2	0.5173	0.5177; % NG
	27826	 150.945	 29.8	 129.0	 -69.4	 1.0	 100.0	 1	 208.2	 93.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 208.2	0.5173	0.5177; % NG
	27826	 150.945	 29.8	 129.0	 -69.4	 1.0	 100.0	 1	 208.2	 93.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 208.2	0.5173	0.5177; % NG
	27827	 150.0	 28.6	 123.9	 -66.7	 1.0	 100.0	 1	 200.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0	0.5173	0.5177; % NG
	27827	 150.0	 28.6	 123.9	 -66.7	 1.0	 100.0	 1	 200.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0	0.5173	0.5177; % NG
	27827	 150.0	 28.6	 123.9	 -66.7	 1.0	 100.0	 1	 200.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0	0.5173	0.5177; % NG
	27828	 147.5	 28.6	 123.9	 -66.7	 1.0	 100.0	 1	 200.0	 95.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0	0.5173	0.5177; % NG
	27828	 62.25	 10.7	 46.2	 -24.8	 1.0	 100.0	 1	 74.5	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.5	0.5173	0.5177; % NG
	27829	 149.7	 28.55	 123.6	 -66.5	 1.0	 100.0	 1	 199.4	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 199.4	0.5173	0.5177; % NG
	27829	 149.7	 28.55	 123.6	 -66.5	 1.0	 100.0	 1	 199.4	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 199.4	0.5173	0.5177; % NG
	27830	 139.5	 28.5	 123.3	 -66.3	 1.0	 100.0	 1	 199.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 199.0	0.5173	0.5177; % NG
	27830	 139.5	 28.5	 123.3	 -66.3	 1.0	 100.0	 1	 199.0	 80.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 199.0	0.5173	0.5177; % NG
	27830	 117.0	 27.05	 117.1	 -63.0	 1.0	 100.0	 1	 189.0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 189.0	0.5173	0.5177; % NG
	27831	 36.0	 8.6	 37.2	 -20.0	 1.0	 100.0	 1	 60.0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.0	0.5173	0.5177; % NG
	27831	 36.0	 8.6	 37.2	 -20.0	 1.0	 100.0	 1	 60.0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.0	0.5173	0.5177; % NG
	27831	 15.0	 3.85	 16.7	 -9.0	 1.0	 100.0	 1	 27.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.0	0.7001	0.7018; % PEL
	27831	 52.5	 10.75	 46.5	 -25.0	 1.0	 100.0	 1	 75.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.0	0.7001	0.7018; % PEL
	27831	 189.6	 37.1	 160.6	 -86.4	 1.0	 100.0	 1	 259.2	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 259.2	0.8204	0.8230; % COW
	27831	 134.45	 28.5	 123.3	 -66.3	 1.0	 100.0	 1	 198.9	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 198.9	0.5173	0.5177; % NG
	27832	 150.4	 28.45	 123.2	 -66.3	 1.0	 100.0	 1	 198.8	 102.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 198.8	0.5173	0.5177; % NG
	27832	 150.45	 28.5	 123.3	 -66.3	 1.0	 100.0	 1	 198.9	 102.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 198.9	0.8204	0.8230; % COW
	27832	 150.45	 28.5	 123.3	 -66.3	 1.0	 100.0	 1	 198.9	 102.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 198.9	0.5173	0.5177; % NG
	27832	 150.45	 28.5	 123.3	 -66.3	 1.0	 100.0	 1	 198.9	 102.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 198.9	0.8204	0.8230; % COW
	27832	 150.45	 28.5	 123.3	 -66.3	 1.0	 100.0	 1	 198.9	 102.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 198.9	0.8204	0.8230; % COW
	27833	 163.1	 27.95	 121.0	 -65.1	 1.0	 100.0	 1	 195.2	 131.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 195.2	0.5173	0.5177; % NG
	27833	 76.95	 11.9	 51.4	 -27.6	 1.0	 100.0	 1	 82.9	 71.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 82.9	0.5173	0.5177; % NG
	27834	 132.4	 13.25	 85.1	 -58.6	 1.0	 100.0	 1	 175.8	 89.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 175.8	0.5173	0.5177; % NG
	27834	 132.4	 13.25	 85.1	 -58.6	 1.0	 100.0	 1	 175.8	 89.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 175.8	0.5173	0.5177; % NG
	27834	 140.95	 25.1	 114.5	 -64.3	 1.0	 100.0	 1	 192.9	 89.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 192.9	0.5173	0.5177; % NG
	27834	 132.4	 25.2	 109.0	 -58.6	 1.0	 100.0	 1	 175.8	 89.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 175.8	0.5173	0.5177; % NG
	27834	 132.4	 25.2	 109.0	 -58.6	 1.0	 100.0	 1	 175.8	 89.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 175.8	0.5173	0.5177; % NG
	27834	 83.2	 19.1	 82.7	 -44.5	 1.0	 100.0	 1	 133.4	 33.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 133.4	0.5173	0.5177; % NG
	27835	 160.0	 37.2	 161.1	 -86.7	 1.0	 100.0	 1	 260.0	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0	0.5173	0.5177; % NG
	27835	 146.05	 27.55	 119.1	 -64.0	 1.0	 100.0	 1	 192.1	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 192.1	0.5173	0.5177; % NG
	27835	 146.05	 27.55	 119.1	 -64.0	 1.0	 100.0	 1	 192.1	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 192.1	0.5173	0.5177; % NG
	27836	 41.95	 10.0	 43.3	 -23.3	 1.0	 100.0	 1	 69.9	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.9	0.7001	0.7018; % PEL
	27836	 133.95	 14.35	 92.0	 -63.3	 1.0	 100.0	 1	 189.9	 78.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 189.9	0.5173	0.5177; % NG
	27836	 133.95	 14.35	 92.0	 -63.3	 1.0	 100.0	 1	 189.9	 78.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 189.9	0.5173	0.5177; % NG
	27836	 133.95	 14.35	 92.0	 -63.3	 1.0	 100.0	 1	 189.9	 78.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 189.9	0.5173	0.5177; % NG
	27836	 143.2	 34.3	 148.4	 -79.8	 1.0	 100.0	 1	 239.4	 47.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 239.4	0.5173	0.5177; % NG
	27836	 41.95	 10.0	 43.3	 -23.3	 1.0	 100.0	 1	 69.9	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.9	0.7001	0.7018; % PEL
	27836	 41.95	 10.0	 43.3	 -23.3	 1.0	 100.0	 1	 69.9	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.9	0.7001	0.7018; % PEL
	27836	 41.95	 10.0	 43.3	 -23.3	 1.0	 100.0	 1	 69.9	 14.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.9	0.5173	0.5177; % NG
	27836	 248.85	 33.65	 215.9	 -148.6	 1.0	 100.0	 1	 445.7	 52.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 445.7	0.8204	0.8230; % COW
	27836	 133.95	 14.35	 92.0	 -63.3	 1.0	 100.0	 1	 189.9	 78.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 189.9	0.5173	0.5177; % NG
	27836	 133.95	 14.35	 92.0	 -63.3	 1.0	 100.0	 1	 189.9	 78.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 189.9	0.8204	0.8230; % COW
	27836	 133.95	 14.35	 92.0	 -63.3	 1.0	 100.0	 1	 189.9	 78.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 189.9	0.8204	0.8230; % COW
	27836	 133.95	 14.35	 92.0	 -63.3	 1.0	 100.0	 1	 189.9	 78.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 189.9	0.5173	0.5177; % NG
	27837	 104.83	 22.35	 96.8	 -52.1	 1.0	 100.0	 1	 156.2	 53.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 156.2	0.8204	0.8230; % COW
	27837	 33.5	 4.65	 30.0	 -20.7	 1.0	 100.0	 1	 62.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.0	0.5173	0.5177; % NG
	27837	 33.5	 4.65	 30.0	 -20.7	 1.0	 100.0	 1	 62.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.0	0.5173	0.5177; % NG
	27837	 33.5	 4.65	 30.0	 -20.7	 1.0	 100.0	 1	 62.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.0	0.5173	0.5177; % NG
	27837	 33.5	 4.65	 30.0	 -20.7	 1.0	 100.0	 1	 62.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.0	0.5173	0.5177; % NG
	27837	 170.0	 25.95	 112.2	 -60.3	 1.0	 100.0	 1	 181.0	 159.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 181.0	0.8204	0.8230; % COW
	27837	 100.0	 25.95	 112.2	 -60.3	 1.0	 100.0	 1	 181.0	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 181.0	0.8204	0.8230; % COW
	27837	 296.55	 62.45	 270.3	 -145.4	 1.0	 100.0	 1	 436.1	 157.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 436.1	0.8204	0.8230; % COW
	27837	 139.1	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27837	 139.1	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27837	 139.1	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27837	 33.5	 4.65	 30.0	 -20.7	 1.0	 100.0	 1	 62.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.0	0.5173	0.5177; % NG
	27837	 139.1	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27837	 139.1	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27837	 139.1	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.8204	0.8230; % COW
	27837	 33.5	 4.65	 30.0	 -20.7	 1.0	 100.0	 1	 62.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.0	0.5173	0.5177; % NG
	27837	 33.5	 4.65	 30.0	 -20.7	 1.0	 100.0	 1	 62.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.0	0.5173	0.5177; % NG
	27837	 33.5	 4.65	 30.0	 -20.7	 1.0	 100.0	 1	 62.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.0	0.5173	0.5177; % NG
	27837	 33.5	 4.65	 30.0	 -20.7	 1.0	 100.0	 1	 62.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.0	0.5173	0.5177; % NG
	27837	 33.5	 4.65	 30.0	 -20.7	 1.0	 100.0	 1	 62.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.0	0.5173	0.5177; % NG
	27837	 33.5	 4.65	 30.0	 -20.7	 1.0	 100.0	 1	 62.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.0	0.5173	0.5177; % NG
	27837	 33.5	 4.65	 30.0	 -20.7	 1.0	 100.0	 1	 62.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.0	0.5173	0.5177; % NG
	27838	 365.55	 39.0	 223.4	 -145.4	 1.0	 100.0	 1	 436.1	 295.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 436.1	0.5173	0.5177; % NG
	27838	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27838	 106.215	 22.35	 96.8	 -52.1	 1.0	 100.0	 1	 156.2	 56.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 156.2	0.5173	0.5177; % NG
	27838	 365.55	 39.0	 223.4	 -145.4	 1.0	 100.0	 1	 436.1	 295.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 436.1	0.8204	0.8230; % COW
	27838	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27838	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27838	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27838	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27838	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27838	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27838	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.8204	0.8230; % COW
	27839	 526.65	 77.25	 442.3	 -287.8	 1.0	 100.0	 1	 863.3	 190.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 863.3	0.8204	0.8230; % COW
	27839	 526.65	 77.25	 442.3	 -287.8	 1.0	 100.0	 1	 863.3	 190.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 863.3	0.8204	0.8230; % COW
	27839	 390.9	 67.55	 292.4	 -157.3	 1.0	 100.0	 1	 471.8	 310.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 471.8	0.5173	0.5177; % NG
	27839	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27839	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27839	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.8204	0.8230; % COW
	27839	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.8204	0.8230; % COW
	27840	 562.25	 83.65	 478.8	 -311.5	 1.0	 100.0	 1	 934.5	 190.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 934.5	0.0000	0.0000; % NUC
	27840	 173.5	 42.5	 153.0	 -68.0	 1.0	 100.0	 1	 204.0	 143.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 204.0	0.5173	0.5177; % NG
	27840	 173.5	 42.5	 153.0	 -68.0	 1.0	 100.0	 1	 204.0	 143.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 204.0	0.5173	0.5177; % NG
	27840	 173.5	 42.5	 153.0	 -68.0	 1.0	 100.0	 1	 204.0	 143.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 204.0	0.5173	0.5177; % NG
	27840	 173.5	 42.5	 153.0	 -68.0	 1.0	 100.0	 1	 204.0	 143.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 204.0	0.5173	0.5177; % NG
	27840	 562.25	 83.65	 478.8	 -311.5	 1.0	 100.0	 1	 934.5	 190.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 934.5	0.8204	0.8230; % COW
	27840	 395.85	 67.55	 292.3	 -157.2	 1.0	 100.0	 1	 471.7	 320.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 471.7	0.8204	0.8230; % COW
	27840	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27840	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27840	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27840	 136.445	 26.95	 116.6	 -62.7	 1.0	 100.0	 1	 188.2	 84.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.2	0.5173	0.5177; % NG
	27840	 173.5	 42.5	 153.0	 -68.0	 1.0	 100.0	 1	 204.0	 143.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 204.0	0.5173	0.5177; % NG
	27840	 173.5	 42.5	 153.0	 -68.0	 1.0	 100.0	 1	 204.0	 143.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 204.0	0.5173	0.5177; % NG
	27841	 592.0	 57.4	 368.1	 -253.3	 1.0	 100.0	 1	 760.0	 424.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	0.0000	0.0000; % NUC
	27841	 648.6	 66.2	 424.8	 -292.4	 1.0	 100.0	 1	 877.2	 420.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	0.8204	0.8230; % COW
	27841	 391.0	 67.6	 292.5	 -157.3	 1.0	 100.0	 1	 472.0	 310.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 472.0	0.5173	0.5177; % NG
	27841	 246.0	 57.55	 249.1	 -134.0	 1.0	 100.0	 1	 402.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 402.0	0.5173	0.5177; % NG
	27841	 246.0	 57.55	 249.1	 -134.0	 1.0	 100.0	 1	 402.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 402.0	0.5173	0.5177; % NG
	27841	 136.3	 26.9	 116.5	 -62.7	 1.0	 100.0	 1	 188.0	 84.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.0	0.5173	0.5177; % NG
	27841	 136.3	 26.9	 116.5	 -62.7	 1.0	 100.0	 1	 188.0	 84.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.0	0.5173	0.5177; % NG
	27841	 136.3	 26.9	 116.5	 -62.7	 1.0	 100.0	 1	 188.0	 84.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.0	0.5173	0.5177; % NG
	27841	 136.3	 26.9	 116.5	 -62.7	 1.0	 100.0	 1	 188.0	 84.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 188.0	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.8204	0.8230; % COW
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.7001	0.7018; % PEL
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.7001	0.7018; % PEL
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.8204	0.8230; % COW
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.7001	0.7018; % PEL
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.7001	0.7018; % PEL
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.8204	0.8230; % COW
	27842	 19.6	 7.15	 25.7	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27842	 99.76	 21.65	 93.7	 -50.4	 1.0	 100.0	 1	 151.2	 48.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 151.2	0.5173	0.5177; % NG
	27842	 99.76	 21.65	 93.7	 -50.4	 1.0	 100.0	 1	 151.2	 48.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 151.2	0.5173	0.5177; % NG
	27842	 170.0	 38.55	 138.8	 -61.7	 1.0	 100.0	 1	 185.0	 155.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 185.0	0.5173	0.5177; % NG
	27842	 170.0	 38.55	 138.8	 -61.7	 1.0	 100.0	 1	 185.0	 155.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 185.0	0.5173	0.5177; % NG
	27842	 170.0	 38.55	 138.8	 -61.7	 1.0	 100.0	 1	 185.0	 155.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 185.0	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27842	 170.0	 38.55	 138.8	 -61.7	 1.0	 100.0	 1	 185.0	 155.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 185.0	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.7001	0.7018; % PEL
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.7001	0.7018; % PEL
	27842	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27843	 125.0	 13.95	 89.6	 -61.7	 1.0	 100.0	 1	 185.0	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 185.0	0.5173	0.5177; % NG
	27843	 125.0	 26.5	 114.7	 -61.7	 1.0	 100.0	 1	 185.0	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 185.0	0.5173	0.5177; % NG
	27844	 135.0	 13.95	 89.6	 -61.7	 1.0	 100.0	 1	 185.0	 85.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 185.0	0.5173	0.5177; % NG
	27844	 135.0	 13.95	 89.6	 -61.7	 1.0	 100.0	 1	 185.0	 85.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 185.0	0.5173	0.5177; % NG
	27844	 135.0	 13.95	 89.6	 -61.7	 1.0	 100.0	 1	 185.0	 85.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 185.0	0.5173	0.5177; % NG
	27844	 146.55	 32.7	 141.4	 -76.0	 1.0	 100.0	 1	 228.1	 65.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 228.1	0.8204	0.8230; % COW
	27845	 146.0	 26.05	 112.8	 -60.7	 1.0	 100.0	 1	 182.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 182.0	0.5173	0.5177; % NG
	27845	 146.0	 26.05	 112.8	 -60.7	 1.0	 100.0	 1	 182.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 182.0	0.5173	0.5177; % NG
	27845	 146.0	 26.05	 112.8	 -60.7	 1.0	 100.0	 1	 182.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 182.0	0.5173	0.5177; % NG
	27845	 146.0	 26.05	 112.8	 -60.7	 1.0	 100.0	 1	 182.0	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 182.0	0.8204	0.8230; % COW
	27846	 33.85	 4.08	 23.23	 -15.07	 1.0	 100.0	 1	 45.2	 22.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.2	0.7001	0.7018; % PEL
	27846	 33.85	 4.08	 23.23	 -15.07	 1.0	 100.0	 1	 45.2	 22.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.2	0.5173	0.5177; % NG
	27846	 33.85	 4.08	 23.23	 -15.07	 1.0	 100.0	 1	 45.2	 22.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.2	0.5173	0.5177; % NG
	27846	 33.85	 4.08	 23.23	 -15.07	 1.0	 100.0	 1	 45.2	 22.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.2	0.5173	0.5177; % NG
	27847	 145.2	 25.85	 111.8	 -60.1	 1.0	 100.0	 1	 180.4	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 180.4	0.8204	0.8230; % COW
	27847	 145.2	 25.85	 111.8	 -60.1	 1.0	 100.0	 1	 180.4	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 180.4	0.8204	0.8230; % COW
	27847	 145.2	 25.85	 111.8	 -60.1	 1.0	 100.0	 1	 180.4	 110.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 180.4	0.8204	0.8230; % COW
	27848	 138.16	 25.85	 111.9	 -60.2	 1.0	 100.0	 1	 180.6	 95.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 180.6	0.5173	0.5177; % NG
	27848	 139.925	 27.65	 119.6	 -64.3	 1.0	 100.0	 1	 193.0	 86.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 193.0	0.5173	0.5177; % NG
	27848	 144.275	 28.5	 123.3	 -66.3	 1.0	 100.0	 1	 199.0	 89.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 199.0	0.5173	0.5177; % NG
	27848	 144.275	 28.5	 123.3	 -66.3	 1.0	 100.0	 1	 199.0	 89.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 199.0	0.5173	0.5177; % NG
	27848	 128.29	 24.0	 103.9	 -55.9	 1.0	 100.0	 1	 167.7	 88.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 167.7	0.5173	0.5177; % NG
	27848	 128.29	 24.0	 103.9	 -55.9	 1.0	 100.0	 1	 167.7	 88.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 167.7	0.5173	0.5177; % NG
	27848	 132.65	 24.85	 107.5	 -57.8	 1.0	 100.0	 1	 173.4	 91.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.4	0.5173	0.5177; % NG
	27848	 132.65	 24.85	 107.5	 -57.8	 1.0	 100.0	 1	 173.4	 91.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.4	0.5173	0.5177; % NG
	27848	 144.78	 28.6	 123.8	 -66.6	 1.0	 100.0	 1	 199.7	 89.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 199.7	0.5173	0.5177; % NG
	27848	 147.9	 29.2	 126.4	 -68.0	 1.0	 100.0	 1	 204.0	 91.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 204.0	0.5173	0.5177; % NG
	27848	 154.065	 30.45	 131.7	 -70.8	 1.0	 100.0	 1	 212.5	 95.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 212.5	0.5173	0.5177; % NG
	27848	 139.925	 27.65	 119.6	 -64.3	 1.0	 100.0	 1	 193.0	 86.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 193.0	0.5173	0.5177; % NG
	27849	 112.3	 21.4	 92.7	 -49.9	 1.0	 100.0	 1	 149.6	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 149.6	0.5173	0.5177; % NG
	27849	 132.7	 27.25	 118.0	 -63.5	 1.0	 100.0	 1	 190.4	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 190.4	0.5173	0.5177; % NG
	27849	 36.9	 3.15	 20.2	 -13.9	 1.0	 100.0	 1	 41.8	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.8	0.5173	0.5177; % NG
	27849	 178.955	 30.55	 132.2	 -71.1	 1.0	 100.0	 1	 213.3	 144.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 213.3	0.5173	0.5177; % NG
	27849	 147.32	 29.1	 125.9	 -67.7	 1.0	 100.0	 1	 203.2	 91.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 203.2	0.5173	0.5177; % NG
	27849	 147.32	 29.1	 125.9	 -67.7	 1.0	 100.0	 1	 203.2	 91.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 203.2	0.5173	0.5177; % NG
	27850	 110.05	 18.6	 80.6	 -43.4	 1.0	 100.0	 1	 130.1	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 130.1	0.5173	0.5177; % NG
	27851	 75.0	 26.05	 93.8	 -41.7	 1.0	 100.0	 1	 125.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 125.0	0.8204	0.8230; % COW
	27852	 13.085	 2.7	 12.28	 -6.88	 1.0	 100.0	 1	 20.67	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.6667	0.7001	0.7018; % PEL
	27852	 13.085	 2.7	 12.28	 -6.88	 1.0	 100.0	 1	 20.67	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.6667	0.5173	0.5177; % NG
	27852	 13.085	 2.7	 12.28	 -6.88	 1.0	 100.0	 1	 20.67	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.6667	0.7001	0.7018; % PEL
	27852	 13.085	 2.7	 12.28	 -6.88	 1.0	 100.0	 1	 20.67	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.6667	0.7001	0.7018; % PEL
	27852	 13.085	 2.7	 12.28	 -6.88	 1.0	 100.0	 1	 20.67	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.6667	0.7001	0.7018; % PEL
	27852	 13.085	 2.7	 12.28	 -6.88	 1.0	 100.0	 1	 20.67	 5.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.6667	0.8204	0.8230; % COW
	27852	 14.2	 1.75	 11.3	 -7.8	 1.0	 100.0	 1	 23.4	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.4	0.7001	0.7018; % PEL
	27852	 26.0	 6.0	 26.0	 -14.0	 1.0	 100.0	 1	 42.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.0	0.5173	0.5177; % NG
	27853	 108.7	 17.55	 75.9	 -40.8	 1.0	 100.0	 1	 122.4	 95.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 122.4	0.5173	0.5177; % NG
	27854	 33.5	 3.95	 25.2	 -17.3	 1.0	 100.0	 1	 52.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.0	0.7001	0.7018; % PEL
	27854	 95.75	 9.15	 58.8	 -40.5	 1.0	 100.0	 1	 121.5	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 121.5	0.7001	0.7018; % PEL
	27855	 43.4	 5.05	 32.4	 -22.3	 1.0	 100.0	 1	 66.8	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.8	0.7001	0.7018; % PEL
	27855	 72.65	 16.45	 68.0	 -35.1	 1.0	 100.0	 1	 105.3	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 105.3	0.5173	0.5177; % NG
	27855	 43.4	 5.05	 32.4	 -22.3	 1.0	 100.0	 1	 66.8	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.8	0.7001	0.7018; % PEL
	27855	 43.4	 5.05	 32.4	 -22.3	 1.0	 100.0	 1	 66.8	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.8	0.7001	0.7018; % PEL
	27855	 43.4	 5.05	 32.4	 -22.3	 1.0	 100.0	 1	 66.8	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.8	0.7001	0.7018; % PEL
	27855	 43.4	 5.05	 32.4	 -22.3	 1.0	 100.0	 1	 66.8	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.8	0.7001	0.7018; % PEL
	27855	 43.4	 5.05	 32.4	 -22.3	 1.0	 100.0	 1	 66.8	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.8	0.5173	0.5177; % NG
	27855	 72.65	 15.1	 65.3	 -35.1	 1.0	 100.0	 1	 105.3	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 105.3	0.8204	0.8230; % COW
	27855	 72.65	 15.1	 65.3	 -35.1	 1.0	 100.0	 1	 105.3	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 105.3	0.5173	0.5177; % NG
	27855	 72.65	 15.1	 65.3	 -35.1	 1.0	 100.0	 1	 105.3	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 105.3	0.5173	0.5177; % NG
	27856	 43.35	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 56.7	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.7	0.7001	0.7018; % PEL
	27856	 76.75	 14.8	 64.1	 -34.5	 1.0	 100.0	 1	 103.5	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 103.5	0.5173	0.5177; % NG
	27856	 71.75	 14.8	 64.1	 -34.5	 1.0	 100.0	 1	 103.5	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 103.5	0.8204	0.8230; % COW
	27856	 71.75	 14.8	 64.1	 -34.5	 1.0	 100.0	 1	 103.5	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 103.5	0.5173	0.5177; % NG
	27856	 71.75	 14.8	 64.1	 -34.5	 1.0	 100.0	 1	 103.5	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 103.5	0.5173	0.5177; % NG
	27856	 71.75	 14.8	 64.1	 -34.5	 1.0	 100.0	 1	 103.5	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 103.5	0.5173	0.5177; % NG
	27856	 43.35	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 56.7	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.7	0.5173	0.5177; % NG
	27856	 43.35	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 56.7	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.7	0.7001	0.7018; % PEL
	27856	 43.35	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 56.7	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.7	0.5173	0.5177; % NG
	27856	 43.35	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 56.7	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.7	0.7001	0.7018; % PEL
	27856	 43.35	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 56.7	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.7	0.7001	0.7018; % PEL
	27856	 81.75	 7.8	 50.1	 -34.5	 1.0	 100.0	 1	 103.5	 60.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 103.5	0.5173	0.5177; % NG
	27856	 76.75	 14.8	 64.1	 -34.5	 1.0	 100.0	 1	 103.5	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 103.5	0.5173	0.5177; % NG
	27856	 76.75	 14.8	 64.1	 -34.5	 1.0	 100.0	 1	 103.5	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 103.5	0.8204	0.8230; % COW
	27857	 69.35	 13.45	 58.1	 -31.2	 1.0	 100.0	 1	 93.7	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 93.7	0.5173	0.5177; % NG
	27857	 69.35	 13.45	 58.1	 -31.2	 1.0	 100.0	 1	 93.7	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 93.7	0.5173	0.5177; % NG
	27857	 294.85	 52.95	 229.1	 -123.2	 1.0	 100.0	 1	 369.7	 220.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 369.7	0.8204	0.8230; % COW
	27857	 429.0	 82.75	 358.2	 -192.7	 1.0	 100.0	 1	 578.0	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 578.0	0.8204	0.8230; % COW
	27860	 67.5	 6.45	 41.2	 -28.3	 1.0	 100.0	 1	 85.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.0	0.5173	0.5177; % NG
	27860	 67.5	 6.45	 41.2	 -28.3	 1.0	 100.0	 1	 85.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.0	0.8204	0.8230; % COW
	27860	 67.5	 6.45	 41.2	 -28.3	 1.0	 100.0	 1	 85.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.0	0.5173	0.5177; % NG
	27860	 67.5	 6.45	 41.2	 -28.3	 1.0	 100.0	 1	 85.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.0	0.5173	0.5177; % NG
	27860	 85.0	 9.05	 58.1	 -40.0	 1.0	 100.0	 1	 120.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0	0.5173	0.5177; % NG
	27860	 85.0	 9.05	 58.1	 -40.0	 1.0	 100.0	 1	 120.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0	0.5173	0.5177; % NG
	27861	 31.65	 3.3	 21.0	 -14.4	 1.0	 100.0	 1	 43.3	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.3	0.5173	0.5177; % NG
	27861	 61.0	 6.2	 39.7	 -27.3	 1.0	 100.0	 1	 82.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 82.0	0.5173	0.5177; % NG
	27863	 133.125	 30.5	 132.0	 -71.0	 1.0	 100.0	 1	 213.0	 53.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 213.0	0.5173	0.5177; % NG
	27863	 50.76	 11.35	 49.0	 -26.3	 1.0	 100.0	 1	 79.0	 22.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 79.0	0.8204	0.8230; % COW
	27863	 185.445	 23.9	 153.5	 -105.7	 1.0	 100.0	 1	 317.0	 53.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 317.0	0.5173	0.5177; % NG
	27864	 101.25	 18.9	 91.8	 -54.0	 1.0	 100.0	 1	 162.0	 40.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 162.0	0.5173	0.5177; % NG
	27864	 47.865	 9.0	 42.8	 -24.8	 1.0	 100.0	 1	 74.5	 21.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.5	0.7001	0.7018; % PEL
	27866	 36.5	 14.6	 52.5	 -23.3	 1.0	 100.0	 1	 70.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 70.0	0.5173	0.5177; % NG
	27866	 31.75	 12.8	 46.1	 -20.5	 1.0	 100.0	 1	 61.5	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.5	0.5173	0.5177; % NG
	27868	 38.0	 9.45	 40.9	 -22.0	 1.0	 100.0	 1	 66.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.0	0.5173	0.5177; % NG
	27869	 31.15	 8.9	 38.6	 -20.8	 1.0	 100.0	 1	 62.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.3	0.7001	0.7018; % PEL
	27870	 45.6	 4.6	 29.6	 -20.4	 1.0	 100.0	 1	 61.2	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.2	0.5173	0.5177; % NG
	27870	 45.6	 4.6	 29.6	 -20.4	 1.0	 100.0	 1	 61.2	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.2	0.5173	0.5177; % NG
	27870	 45.6	 4.6	 29.6	 -20.4	 1.0	 100.0	 1	 61.2	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.2	0.5173	0.5177; % NG
	27870	 27.25	 4.95	 21.4	 -11.5	 1.0	 100.0	 1	 34.5	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.5	0.5173	0.5177; % NG
	27870	 28.75	 5.35	 23.2	 -12.5	 1.0	 100.0	 1	 37.5	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.5	0.7001	0.7018; % PEL
	27870	 57.5	 14.05	 53.1	 -25.0	 1.0	 100.0	 1	 75.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 75.0	0.7001	0.7018; % PEL
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.7001	0.7018; % PEL
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.5173	0.5177; % NG
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.5173	0.5177; % NG
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.5173	0.5177; % NG
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.8204	0.8230; % COW
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.5173	0.5177; % NG
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.7001	0.7018; % PEL
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.7001	0.7018; % PEL
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.7001	0.7018; % PEL
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.5173	0.5177; % NG
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.7001	0.7018; % PEL
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.5173	0.5177; % NG
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.7001	0.7018; % PEL
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.7001	0.7018; % PEL
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.7001	0.7018; % PEL
	27871	 2.785	 0.69	 2.59	 -1.21	 1.0	 100.0	 1	 3.64	 1.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 3.6437	0.5173	0.5177; % NG
	27872	 21.5	 0.0	 6.7	 -6.7	 1.0	 100.0	 1	 33.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.0	0.8204	0.8230; % COW
	27872	 35.5	 0.0	 11.2	 -11.2	 1.0	 100.0	 1	 55.0	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0	0.7001	0.7018; % PEL
	27872	 44.95	 0.0	 11.8	 -11.8	 1.0	 100.0	 1	 57.9	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.9	0.7001	0.7018; % PEL
	27873	 15.75	 5.55	 19.9	 -8.8	 1.0	 100.0	 1	 26.5	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.5	0.7001	0.7018; % PEL
	27873	 33.7	 12.0	 43.1	 -19.1	 1.0	 100.0	 1	 57.4	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.4	0.7001	0.7018; % PEL
	27873	 33.7	 12.0	 43.1	 -19.1	 1.0	 100.0	 1	 57.4	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.4	0.7001	0.7018; % PEL
	27874	 43.35	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 56.7	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.7	0.5173	0.5177; % NG
	27874	 43.35	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 56.7	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.7	0.5173	0.5177; % NG
	27874	 43.35	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 56.7	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.7	0.5173	0.5177; % NG
	27874	 43.35	 4.3	 27.5	 -18.9	 1.0	 100.0	 1	 56.7	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.7	0.5173	0.5177; % NG
	27877	 29.5	 7.75	 33.5	 -18.0	 1.0	 100.0	 1	 54.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.0	0.5173	0.5177; % NG
	27877	 39.95	 10.7	 46.4	 -25.0	 1.0	 100.0	 1	 74.9	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.9	0.5173	0.5177; % NG
	27879	 34.5	 7.05	 30.4	 -16.3	 1.0	 100.0	 1	 49.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.0	0.5173	0.5177; % NG
	27879	 34.5	 7.05	 30.4	 -16.3	 1.0	 100.0	 1	 49.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.0	0.5173	0.5177; % NG
	27882	 28.4	 6.7	 29.0	 -15.6	 1.0	 100.0	 1	 46.8	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.8	0.5173	0.5177; % NG
	27883	 25.25	 6.5	 28.2	 -15.2	 1.0	 100.0	 1	 45.5	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.5	0.5173	0.5177; % NG
	27884	 7.05	 0.985	 5.67	 -3.7	 1.0	 100.0	 1	 11.1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.1	0.7001	0.7018; % PEL
	27884	 7.05	 0.985	 5.67	 -3.7	 1.0	 100.0	 1	 11.1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.1	0.5173	0.5177; % NG
	27884	 7.05	 0.985	 5.67	 -3.7	 1.0	 100.0	 1	 11.1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.1	0.5173	0.5177; % NG
	27884	 7.05	 0.985	 5.67	 -3.7	 1.0	 100.0	 1	 11.1	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.1	0.7001	0.7018; % PEL
	27885	 23.25	 6.3	 27.3	 -14.7	 1.0	 100.0	 1	 44.0	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.0	0.5173	0.5177; % NG
	27885	 38.45	 10.65	 46.1	 -24.8	 1.0	 100.0	 1	 74.4	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.4	0.8204	0.8230; % COW
	27886	 9.75	 0.0	 4.77	 -4.77	 1.0	 100.0	 1	 14.5	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.5	0.5173	0.5177; % NG
	27886	 9.75	 0.0	 4.77	 -4.77	 1.0	 100.0	 1	 14.5	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.5	0.5173	0.5177; % NG
	27886	 9.75	 0.0	 4.77	 -4.77	 1.0	 100.0	 1	 14.5	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.5	0.7001	0.7018; % PEL
	27887	 42.545	 3.25	 20.8	 -14.3	 1.0	 100.0	 1	 43.0	 42.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.0	0.5173	0.5177; % NG
	27888	 31.7	 5.95	 25.7	 -13.8	 1.0	 100.0	 1	 41.4	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.4	0.5173	0.5177; % NG
	27888	 31.7	 5.95	 25.7	 -13.8	 1.0	 100.0	 1	 41.4	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.4	0.8204	0.8230; % COW
	27888	 85.0	 18.65	 80.6	 -43.3	 1.0	 100.0	 1	 130.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 130.0	0.5173	0.5177; % NG
	27888	 85.0	 18.65	 80.6	 -43.3	 1.0	 100.0	 1	 130.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 130.0	0.8204	0.8230; % COW
	27890	 36.6	 3.25	 20.9	 -14.4	 1.0	 100.0	 1	 43.2	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.2	0.5173	0.5177; % NG
	27890	 30.8	 3.0	 19.2	 -13.2	 1.0	 100.0	 1	 39.6	 22.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.6	0.5173	0.5177; % NG
	27891	 21.75	 5.55	 23.9	 -12.8	 1.0	 100.0	 1	 38.5	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.5	0.5173	0.5177; % NG
	27891	 21.75	 5.55	 23.9	 -12.8	 1.0	 100.0	 1	 38.5	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.5	0.8204	0.8230; % COW
	27892	 12.6	 2.75	 11.9	 -6.4	 1.0	 100.0	 1	 19.2	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.2	0.7001	0.7018; % PEL
	27892	 12.6	 2.75	 11.9	 -6.4	 1.0	 100.0	 1	 19.2	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.2	0.5173	0.5177; % NG
	27893	 20.0	 5.45	 23.6	 -12.7	 1.0	 100.0	 1	 38.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.0	0.5173	0.5177; % NG
	27895	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27895	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27895	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.7001	0.7018; % PEL
	27895	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.7001	0.7018; % PEL
	27895	 241.2	 0.0	 182.0	 -182.0	 1.0	 100.0	 1	 402.0	 80.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 402.0	0.5173	0.5177; % NG
	27895	 241.2	 0.0	 182.0	 -182.0	 1.0	 100.0	 1	 402.0	 80.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 402.0	0.5173	0.5177; % NG
	27895	 168.64	 35.5	 153.7	 -82.7	 1.0	 100.0	 1	 248.0	 89.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 248.0	0.5173	0.5177; % NG
	27895	 168.64	 35.5	 153.7	 -82.7	 1.0	 100.0	 1	 248.0	 89.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 248.0	0.5173	0.5177; % NG
	27895	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.7001	0.7018; % PEL
	27895	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27895	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.7001	0.7018; % PEL
	27895	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.7001	0.7018; % PEL
	27895	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.7001	0.7018; % PEL
	27895	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.7001	0.7018; % PEL
	27895	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27895	 19.6	 4.9	 21.2	 -11.4	 1.0	 100.0	 1	 34.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.2	0.5173	0.5177; % NG
	27897	 22.85	 4.85	 20.9	 -11.2	 1.0	 100.0	 1	 33.7	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.7	0.7001	0.7018; % PEL
	27897	 22.85	 4.85	 20.9	 -11.2	 1.0	 100.0	 1	 33.7	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.7	0.5173	0.5177; % NG
	27897	 27.45	 6.15	 26.6	 -14.3	 1.0	 100.0	 1	 42.9	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.9	0.5173	0.5177; % NG
	27897	 27.45	 6.15	 26.6	 -14.3	 1.0	 100.0	 1	 42.9	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.9	0.7001	0.7018; % PEL
	27899	 26.4	 0.0	 6.8	 -6.8	 1.0	 100.0	 1	 47.8	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.8	0.5173	0.5177; % NG
	27899	 17.5	 4.55	 19.8	 -10.7	 1.0	 100.0	 1	 32.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.0	0.7001	0.7018; % PEL
	27900	 4.75	 0.975	 4.22	 -2.27	 1.0	 100.0	 1	 6.8	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.8	0.5173	0.5177; % NG
	27900	 4.75	 0.975	 4.22	 -2.27	 1.0	 100.0	 1	 6.8	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.8	0.7001	0.7018; % PEL
	27900	 4.75	 0.975	 4.22	 -2.27	 1.0	 100.0	 1	 6.8	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.8	0.5173	0.5177; % NG
	27900	 4.75	 0.975	 4.22	 -2.27	 1.0	 100.0	 1	 6.8	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.8	0.7001	0.7018; % PEL
	27900	 4.75	 0.975	 4.22	 -2.27	 1.0	 100.0	 1	 6.8	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.8	0.5173	0.5177; % NG
	27900	 4.75	 0.975	 4.22	 -2.27	 1.0	 100.0	 1	 6.8	 2.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 6.8	0.5173	0.5177; % NG
	27900	 17.25	 3.8	 16.4	 -8.8	 1.0	 100.0	 1	 26.5	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.5	0.7001	0.7018; % PEL
	27900	 26.2	 3.05	 16.6	 -10.5	 1.0	 100.0	 1	 31.4	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.4	0.5173	0.5177; % NG
	27901	 18.1	 0.0	 10.3	 -10.3	 1.0	 100.0	 1	 31.2	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.2	0.7001	0.7018; % PEL
	27902	 9.0	 2.15	 9.3	 -5.0	 1.0	 100.0	 1	 15.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0	0.5173	0.5177; % NG
	27902	 9.0	 2.15	 9.3	 -5.0	 1.0	 100.0	 1	 15.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0	0.8204	0.8230; % COW
	27902	 140.0	 22.95	 99.2	 -53.3	 1.0	 100.0	 1	 160.0	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 160.0	0.5173	0.5177; % NG
	27902	 35.0	 7.15	 31.0	 -16.7	 1.0	 100.0	 1	 50.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0	0.5173	0.5177; % NG
	27902	 68.5	 12.45	 53.9	 -29.0	 1.0	 100.0	 1	 87.0	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.0	0.8204	0.8230; % COW
	27903	 17.0	 4.3	 18.6	 -10.0	 1.0	 100.0	 1	 30.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0	0.8204	0.8230; % COW
	27904	 17.0	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 29.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 29.0	0.5173	0.5177; % NG
	27905	 15.65	 3.9	 16.9	 -9.1	 1.0	 100.0	 1	 27.3	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.3	0.5173	0.5177; % NG
	27906	 15.0	 3.7	 16.1	 -8.7	 1.0	 100.0	 1	 26.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.0	0.7001	0.7018; % PEL
	27906	 28.75	 7.25	 31.3	 -16.8	 1.0	 100.0	 1	 50.5	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.5	0.5173	0.5177; % NG
	27907	 12.5	 1.9	 12.1	 -8.3	 1.0	 100.0	 1	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	0.8204	0.8230; % COW
	27908	 18.0	 1.8	 11.6	 -8.0	 1.0	 100.0	 1	 24.0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.0	0.5173	0.5177; % NG
	27908	 18.0	 1.8	 11.6	 -8.0	 1.0	 100.0	 1	 24.0	 12.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.0	0.7001	0.7018; % PEL
	27910	 15.55	 1.65	 10.7	 -7.4	 1.0	 100.0	 1	 22.1	 9.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.1	0.7001	0.7018; % PEL
	27911	 2.75	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.75	 2.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.75	0.7001	0.7018; % PEL
	27911	 2.75	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.75	 2.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.75	0.7001	0.7018; % PEL
	27911	 2.75	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.75	 2.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.75	0.7001	0.7018; % PEL
	27911	 2.75	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.75	 2.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.75	0.7001	0.7018; % PEL
	27911	 2.75	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.75	 2.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.75	0.7001	0.7018; % PEL
	27911	 2.75	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.75	 2.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.75	0.7001	0.7018; % PEL
	27911	 2.75	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.75	 2.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.75	0.7001	0.7018; % PEL
	27911	 2.75	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.75	 2.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.75	0.7001	0.7018; % PEL
	27912	 12.5	 3.0	 13.0	 -7.0	 1.0	 100.0	 1	 21.0	 4.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.0	0.5173	0.5177; % NG
	27913	 11.5	 2.85	 12.4	 -6.7	 1.0	 100.0	 1	 20.0	 3.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0	0.7001	0.7018; % PEL
	27914	 15.0	 2.85	 12.4	 -6.7	 1.0	 100.0	 1	 20.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0	0.7001	0.7018; % PEL
	27914	 29.0	 5.6	 24.2	 -13.0	 1.0	 100.0	 1	 39.0	 19.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.0	0.5173	0.5177; % NG
	84656	 247.7	 66.95	 265.7	 -131.8	 1.0	 100.0	 1	 395.4	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 395.4	0.5173	0.5177; % NG
	84718	 58.0	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 86.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.0	0.5173	0.5177; % NG
	84719	 72.5	 12.9	 55.8	 -30.0	 1.0	 100.0	 1	 90.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 90.0	0.5173	0.5177; % NG
	84719	 52.0	 12.05	 52.1	 -28.0	 1.0	 100.0	 1	 84.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 84.0	0.5173	0.5177; % NG
	84719	 55.5	 12.3	 53.3	 -28.7	 1.0	 100.0	 1	 86.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.0	0.7001	0.7018; % PEL
	84719	 53.0	 12.3	 53.3	 -28.7	 1.0	 100.0	 1	 86.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.0	0.5173	0.5177; % NG
	84719	 53.0	 12.3	 53.3	 -28.7	 1.0	 100.0	 1	 86.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.0	0.5173	0.5177; % NG
	84724	 26.0	 8.75	 31.5	 -14.0	 1.0	 100.0	 1	 42.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.0	0.5173	0.5177; % NG
	84724	 128.75	 24.0	 103.8	 -55.8	 1.0	 100.0	 1	 167.5	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 167.5	0.5173	0.5177; % NG
	84724	 25.0	 8.35	 30.0	 -13.3	 1.0	 100.0	 1	 40.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.0	0.7001	0.7018; % PEL
	84724	 46.25	 11.8	 51.1	 -27.5	 1.0	 100.0	 1	 82.5	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 82.5	0.5173	0.5177; % NG
	84724	 62.5	 16.65	 60.0	 -26.7	 1.0	 100.0	 1	 80.0	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 80.0	0.5173	0.5177; % NG
	84731	 11.635	 1.515	 8.9	 -5.87	 1.0	 100.0	 1	 17.65	 5.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.65	0.5173	0.5177; % NG
	84731	 11.635	 1.515	 8.9	 -5.87	 1.0	 100.0	 1	 17.65	 5.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.65	0.5173	0.5177; % NG
	84731	 11.635	 1.515	 8.9	 -5.87	 1.0	 100.0	 1	 17.65	 5.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.65	0.7001	0.7018; % PEL
	84731	 11.635	 1.515	 8.9	 -5.87	 1.0	 100.0	 1	 17.65	 5.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.65	0.7001	0.7018; % PEL
	84731	 13.3	 1.65	 10.5	 -7.2	 1.0	 100.0	 1	 21.6	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 21.6	0.5173	0.5177; % NG
	84731	 13.75	 4.15	 15.0	 -6.7	 1.0	 100.0	 1	 20.0	 7.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 20.0	0.7001	0.7018; % PEL
	84732	 38.8	 9.7	 41.9	 -22.5	 1.0	 100.0	 1	 67.6	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 67.6	0.7001	0.7018; % PEL
	84739	 20.295	 3.075	 15.3	 -9.15	 1.0	 100.0	 1	 27.5	 13.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.5	0.7001	0.7018; % PEL
	84739	 20.295	 3.075	 15.3	 -9.15	 1.0	 100.0	 1	 27.5	 13.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.5	0.7001	0.7018; % PEL
	84740	 32.0	 4.1	 26.2	 -18.0	 1.0	 100.0	 1	 54.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.0	0.5173	0.5177; % NG
	84740	 32.0	 4.1	 26.2	 -18.0	 1.0	 100.0	 1	 54.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.0	0.7001	0.7018; % PEL
	84740	 16.8	 4.1	 17.7	 -9.5	 1.0	 100.0	 1	 28.6	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.6	0.5173	0.5177; % NG
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.8204	0.8230; % COW
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.5173	0.5177; % NG
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.5173	0.5177; % NG
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.5173	0.5177; % NG
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84742	 2.5	 0.0	 0.0	 0.0	 1.0	 100.0	 1	 2.5	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 2.5	0.7001	0.7018; % PEL
	84743	 11.655	 2.335	 10.1	 -5.43	 1.0	 100.0	 1	 16.3	 7.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.3	0.8204	0.8230; % COW
	84743	 11.655	 2.335	 10.1	 -5.43	 1.0	 100.0	 1	 16.3	 7.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.3	0.5173	0.5177; % NG
	84743	 11.655	 2.335	 10.1	 -5.43	 1.0	 100.0	 1	 16.3	 7.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 16.3	0.5173	0.5177; % NG
	84743	 16.06	 3.05	 14.4	 -8.3	 1.0	 100.0	 1	 25.0	 7.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0	0.7001	0.7018; % PEL
	84743	 40.0	 7.15	 31.0	 -16.7	 1.0	 100.0	 1	 50.0	 30.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0	0.5173	0.5177; % NG
	84743	 73.05	 13.8	 59.6	 -32.0	 1.0	 100.0	 1	 96.1	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 96.1	0.8204	0.8230; % COW
	84745	 29.4	 6.95	 30.2	 -16.3	 1.0	 100.0	 1	 48.8	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.8	0.5173	0.5177; % NG
	84745	 15.75	 3.8	 16.4	 -8.8	 1.0	 100.0	 1	 26.5	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.5	0.5173	0.5177; % NG
	84745	 34.45	 8.45	 36.5	 -19.6	 1.0	 100.0	 1	 58.9	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 58.9	0.7001	0.7018; % PEL
	84746	 24.25	 5.8	 25.1	 -13.5	 1.0	 100.0	 1	 40.5	 8.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.5	0.5173	0.5177; % NG
	84748	 18.7	 7.4	 26.6	 -11.8	 1.0	 100.0	 1	 35.4	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.4	0.7001	0.7018; % PEL
	84748	 22.25	 8.85	 31.9	 -14.2	 1.0	 100.0	 1	 42.5	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.5	0.7001	0.7018; % PEL
	84751	 19.35	 4.85	 20.9	 -11.2	 1.0	 100.0	 1	 33.7	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.7	0.5173	0.5177; % NG
	84751	 19.35	 4.85	 20.9	 -11.2	 1.0	 100.0	 1	 33.7	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.7	0.7001	0.7018; % PEL
	84752	 30.25	 8.4	 36.3	 -19.5	 1.0	 100.0	 1	 58.5	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 58.5	0.5173	0.5177; % NG
	84752	 17.0	 6.65	 24.0	 -10.7	 1.0	 100.0	 1	 32.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.0	0.7001	0.7018; % PEL
	84755	 8.6	 1.6	 6.95	 -3.75	 1.0	 100.0	 1	 11.2	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.2	0.8204	0.8230; % COW
	84755	 8.6	 1.6	 6.95	 -3.75	 1.0	 100.0	 1	 11.2	 6.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 11.2	0.5173	0.5177; % NG
	84755	 25.0	 3.6	 15.5	 -8.3	 1.0	 100.0	 1	 25.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0	0.7001	0.7018; % PEL
	84755	 80.6	 6.5	 41.7	 -28.7	 1.0	 100.0	 1	 86.2	 75.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.2	0.7001	0.7018; % PEL
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	   6.814178	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  26.746204	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.594915	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  44.725544	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  20.518258	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.670626	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.618977	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.987382	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  34.768684	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.269222	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.251628	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.756886	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.098355	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.886610	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.542684	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.213922	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  21.302441	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.748669	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  10.765826	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  13.843645	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.121807	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.222796	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  33.295524	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.454870	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.171972	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 108.594254	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  34.479903	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.895159	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.219102	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  37.580029	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.216629	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.245538	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  25.589072	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  47.656912	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.979606	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.246643	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  13.714801	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.701649	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.514404	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.853594	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.567371	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.579989	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.081251	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.122392	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.978882	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.330512	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.010073	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.130246	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.703155	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.381490	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.543956	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.929607	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.572741	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.528958	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.681460	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.909197	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  95.582112	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  50.032076	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 113.171236	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.939519	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.636312	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  50.157744	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.693804	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.617473	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.002160	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.565410	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.944787	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.564176	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.053498	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.121103	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.082359	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.970501	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.143046	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.682619	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.048324	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.718592	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 121.451704	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  95.397204	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.333397	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.164534	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.808022	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.589770	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  10.503650	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.827583	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.738073	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  33.949798	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.119455	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.357781	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.158685	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.248104	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.836063	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.731951	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.530906	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.534354	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.824855	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.484262	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 111.816799	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  47.726404	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.649365	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.689995	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.124779	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 112.150182	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 114.157329	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.027455	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.471671	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  11.172715	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.852459	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.557844	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  48.606547	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.695663	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  20.645632	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.729861	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.422072	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.643519	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.063131	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.739710	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  10.023987	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.071000	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.783427	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.865887	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.308665	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.777905	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  11.293081	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.724689	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  38.705780	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.862662	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.076819	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.723414	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.820926	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.439614	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  53.995983	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.423133	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.999202	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.265750	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.833016	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.264970	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.413004	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.432750	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.716257	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.398002	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.475415	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.387431	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  34.395513	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.314371	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  38.451738	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.734367	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.190289	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  13.622823	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  15.772545	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.401537	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  11.716552	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.119731	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.149176	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.252074	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.289232	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.827384	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.994421	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.087627	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.410109	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.061393	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  13.528205	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.318639	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.286122	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  16.163955	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.863274	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.593449	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.146839	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.596368	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.676019	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.557881	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.790701	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.541366	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.005568	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.573790	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.471408	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  87.298562	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.713561	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.897311	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  34.675388	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 117.149805	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.391092	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.198266	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.726503	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 101.404288	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.195408	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.003210	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.349767	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  38.952681	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.996407	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.766012	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.478966	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.708804	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.995682	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.913662	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.302434	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.090994	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.371946	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  93.314925	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  51.443270	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 118.949040	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.082040	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.845853	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.917728	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.752994	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.214433	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.702187	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.289767	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  39.003497	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.469954	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  62.633763	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  12.873239	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 111.821721	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  28.241528	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  53.796160	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.355461	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.669108	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.937615	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.153399	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  14.244232	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.924049	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.075183	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.841838	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.493206	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.871285	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.060288	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.880730	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.483542	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.945264	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.444146	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.823822	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.971112	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.138626	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.391695	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.962331	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.478659	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.708551	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.571681	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.743775	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 122.484364	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  40.153719	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 108.077638	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 105.079534	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 127.045686	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  39.246378	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 105.881856	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  50.663031	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.477883	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 119.294718	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 105.417552	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 122.116778	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.370944	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.685597	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  97.884895	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  96.685365	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 119.916918	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  47.130650	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.719129	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  54.080105	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.180108	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 110.461452	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  41.586447	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.304792	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  16.032357	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.155755	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.830385	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.154154	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 105.086186	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  48.467827	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.240552	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 111.737821	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  34.858929	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.927995	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.337499	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  40.190486	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.590429	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.774589	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.741841	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.834071	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.122051	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  39.204150	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.123711	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.656073	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.626991	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.180239	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.293094	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.158652	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.091187	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  35.662756	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.095116	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  97.090129	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  49.133133	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.101817	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.131372	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 130.433739	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  42.073003	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.281372	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.226341	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.622696	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 106.410301	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 120.857193	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 118.610814	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  35.996325	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.005432	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.547389	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.803367	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.703708	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 113.623076	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 113.179126	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 130.258074	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  37.339434	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 116.177382	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.622850	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 112.742487	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 112.164426	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 111.424414	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.609294	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.049977	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 115.778820	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 128.705590	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 103.185611	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 114.389566	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 112.261664	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  57.733780	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.136451	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.529028	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.211363	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.254445	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.581052	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.030608	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.834446	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.181562	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.812954	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 127.350264	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  31.324571	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.986057	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.122746	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.504720	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.550407	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  41.305884	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.903023	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 111.064462	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  36.721378	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.548354	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.227189	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  33.899147	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.922623	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.355639	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.891502	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.203613	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  11.139834	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 114.948445	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  15.512931	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.946989	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.560218	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.527814	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 125.249078	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 113.934813	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  32.776139	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.873464	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  61.556533	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.367579	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 108.471159	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.732062	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 114.288628	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 104.405391	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  99.325950	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 109.216593	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  47.119607	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.497349	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 109.662202	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.305365	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.566909	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 105.949816	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  14.246548	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.746345	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.134863	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 113.413157	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  19.250842	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 117.419573	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.488242	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.829433	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 128.780252	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  33.994150	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 123.733413	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  47.272382	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.248792	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  18.422975	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.753334	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.999515	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.363931	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  33.775050	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.984308	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 106.975778	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  40.039695	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.802407	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.834091	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 115.113068	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 112.403993	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 130.014778	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 111.609988	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 123.395982	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 108.529034	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 124.012894	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 109.294243	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 110.688990	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 110.130091	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  57.539614	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 120.967385	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  96.901116	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  35.109555	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.918015	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.361192	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.064383	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.422422	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 123.462463	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  24.938765	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.676153	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.397891	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.662576	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.479684	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  13.171457	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.108576	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.392043	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.480209	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 108.710314	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 118.411169	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  22.365261	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 116.016217	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 104.999813	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 120.597982	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 105.552012	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  18.549097	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 117.725041	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.218602	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 102.435675	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 116.308546	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  38.864490	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  45.021653	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 100.266398	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 113.393762	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 104.360827	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  17.118352	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.586297	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 123.209003	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 104.658197	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 124.208746	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 111.729660	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 126.161447	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 108.050113	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 125.100454	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 119.652182	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 105.155465	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 116.316898	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 127.773403	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  13.969583	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  21.003883	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  13.462837	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 121.085266	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.461325	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.524978	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.918535	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.502340	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 125.988237	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  34.921563	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 106.545025	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 117.356929	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.319313	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 106.789377	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.702443	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 104.853770	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.446665	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  45.932020	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  97.044618	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 102.313225	   0.000000; % PEL
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	27810	 29514	 0.000469	 0.005848	 0.40091	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27810	 30911	 0.0007	 0.010046	 0.69505	 1893.0	 1987.6	 2082.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27810	 84641	 0.00013	 0.010428	 0.0	 1400.0	 1400.0	 1400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27810	 84641	 0.00013	 0.010428	 0.0	 1400.0	 1400.0	 1400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27811	 27855	 0.000454	 0.011852	 1.2644	 4112.0	 4317.6	 4523.2	 0.0	 0.0	 0	 -30.0	 30.0;
	27811	 28131	 0.000347	 0.008567	 0.63202	 2783.0	 2922.2	 3061.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27811	 28681	 0.000238	 0.005865	 0.69888	 4112.0	 4317.6	 4523.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27811	 30803	 0.00062	 0.016114	 1.476	 3531.0	 3707.6	 3884.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27811	 84644	 0.000114	 0.009124	 0.0	 1600.0	 1600.0	 1600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27811	 84644	 0.000114	 0.009124	 0.0	 1600.0	 1600.0	 1600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27811	 84644	 0.000114	 0.009124	 0.0	 1600.0	 1600.0	 1600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84645	 27811	 0.000149	 0.01193	 0.0	 1450.0	 1450.0	 1450.0	 1.0	 0.0	 0	 -30.0	 30.0;
	84645	 27811	 0.000149	 0.01193	 0.0	 1450.0	 1450.0	 1450.0	 1.0	 0.0	 0	 -30.0	 30.0;
	27812	 28820	 1e-05	 0.000115	 0.0086	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27812	 84646	 0.000159	 0.012695	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27812	 84646	 0.000159	 0.012695	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27813	 31215	 0.000568	 0.005738	 0.01302	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27813	 31215	 0.000568	 0.005738	 0.01302	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27813	 31522	 0.000245	 0.00284	 0.01009	 794.0	 833.7	 873.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27813	 84647	 0.000208	 0.01557	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27813	 84647	 0.000208	 0.01557	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84648	 27813	 0.000596	 0.041746	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84648	 27813	 0.000596	 0.041746	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27814	 28178	 0.000794	 0.010276	 0.6569	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27814	 30713	 0.000413	 0.005155	 0.35337	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27814	 84649	 0.000174	 0.013904	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27814	 84649	 0.000174	 0.013904	 0.0	 1050.0	 1050.0	 1050.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84650	 27814	 0.000333	 0.026613	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84650	 27814	 0.000333	 0.026613	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27815	 29434	 3.9e-05	 0.000503	 0.03289	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27815	 29867	 0.000536	 0.006925	 0.44228	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27815	 84651	 0.000216	 0.016221	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27815	 84651	 0.000216	 0.016221	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84652	 27815	 0.000419	 0.031452	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84652	 27815	 0.000419	 0.031452	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27816	 28788	 0.000452	 0.010934	 1.057	 3786.0	 3975.3	 4164.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27816	 29338	 0.000568	 0.015765	 1.1868	 3031.0	 3182.6	 3334.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27816	 84653	 0.000135	 0.010814	 0.0	 1350.0	 1350.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27816	 84653	 0.000135	 0.010814	 0.0	 1350.0	 1350.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27817	 28145	 0.000291	 0.004934	 0.01743	 1023.0	 1074.1	 1125.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27817	 28148	 8e-05	 0.000854	 0.00174	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27817	 28148	 8e-05	 0.000854	 0.00174	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27817	 28151	 0.000151	 0.002265	 0.0053	 647.0	 679.3	 711.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27817	 84655	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27817	 84655	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27818	 27840	 6.4e-05	 0.000833	 0.05317	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27818	 31179	 0.000273	 0.003534	 0.22554	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27818	 84656	 0.000324	 0.024331	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27818	 84656	 0.000324	 0.024331	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27819	 29401	 0.005342	 0.035642	 0.06721	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27819	 31589	 0.000161	 0.001962	 0.00403	 541.0	 568.1	 595.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27819	 84658	 0.000171	 0.012822	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27819	 84658	 0.000171	 0.012822	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27820	 30914	 0.000199	 0.00155	 0.00555	 635.0	 666.8	 698.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27820	 84659	 0.000323	 0.02422	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27820	 84659	 0.000323	 0.02422	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84660	 27820	 0.001336	 0.066787	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84660	 27820	 0.001336	 0.066787	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27821	 28329	 0.000322	 0.007659	 0.62372	 2811.0	 2951.5	 3092.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27821	 31178	 0.000303	 0.003785	 0.25938	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27821	 31179	 0.000361	 0.004507	 0.30894	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27821	 84661	 9.1e-05	 0.007299	 0.0	 2000.0	 2000.0	 2000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27821	 84661	 9.1e-05	 0.007299	 0.0	 2000.0	 2000.0	 2000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84662	 27821	 0.00018	 0.014416	 0.0	 1200.0	 1200.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84662	 27821	 0.00018	 0.014416	 0.0	 1200.0	 1200.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27822	 28820	 1.4e-05	 0.000257	 0.02251	 2720.0	 2856.0	 2992.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27822	 28963	 0.000115	 0.001912	 0.12492	 2056.0	 2158.8	 2261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27822	 84663	 0.000384	 0.028831	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27822	 84663	 0.000384	 0.028831	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27823	 27903	 0.000535	 0.002409	 0.00064	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27823	 28822	 0.000856	 0.005515	 0.00145	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27823	 85084	 0.001529	 0.01494	 0.00419	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27823	 85095	 0.002348	 0.009401	 0.00237	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27824	 28042	 0.003736	 0.020729	 0.0063	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27824	 28057	 0.000885	 0.010785	 0.00356	 347.0	 364.4	 381.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27824	 28058	 0.004101	 0.020605	 0.00536	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27824	 28059	 0.00941	 0.041232	 0.01419	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27824	 28062	 0.002334	 0.009877	 0.00222	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27824	 28071	 0.004475	 0.028827	 0.00756	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27824	 84664	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27824	 84664	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27825	 29511	 0.003623	 0.023521	 0.04686	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27825	 31814	 0.000867	 0.00578	 0.01089	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27825	 84665	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27825	 84665	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84666	 27825	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84666	 27825	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27826	 29246	 0.000956	 0.006378	 0.01202	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27826	 29479	 0.001316	 0.012956	 0.02761	 473.0	 496.6	 520.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27826	 31397	 0.000778	 0.008301	 0.01688	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27826	 31397	 0.000778	 0.008301	 0.01688	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27826	 31401	 0.00049	 0.005687	 0.02021	 794.0	 833.7	 873.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27826	 84667	 0.000208	 0.014532	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27826	 84667	 0.000208	 0.014532	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84668	 27826	 0.000596	 0.041746	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84668	 27826	 0.000596	 0.041746	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27827	 30856	 0.001577	 0.014456	 0.05707	 731.0	 767.5	 804.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27827	 84669	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27827	 84669	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27828	 29017	 0.005374	 0.022189	 0.00525	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27828	 31832	 0.002773	 0.010899	 0.00285	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27828	 31833	 0.000677	 0.005403	 0.00133	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27828	 84670	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27828	 84670	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27829	 28780	 0.003707	 0.039288	 0.01166	 307.0	 322.4	 337.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27829	 28781	 0.001287	 0.01198	 0.00371	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27829	 28787	 0.002503	 0.03529	 0.01207	 388.0	 407.4	 426.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27830	 27859	 7e-06	 8.7e-05	 0.00655	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27830	 31720	 0.000144	 0.001857	 0.11851	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27830	 84671	 0.000513	 0.038441	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27830	 84671	 0.000513	 0.038441	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27831	 28788	 0.001292	 0.023252	 1.6663	 2226.0	 2337.3	 2448.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27831	 29790	 6e-05	 0.000771	 0.04919	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27831	 30570	 0.001667	 0.028785	 2.2775	 2226.0	 2337.3	 2448.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27831	 84672	 0.002956	 0.1153	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27831	 84672	 0.002956	 0.1153	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27832	 28146	 0.000268	 0.004205	 0.00893	 647.0	 679.3	 711.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27832	 28154	 0.000379	 0.002555	 0.0047	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27832	 28162	 0.000828	 0.007883	 0.014	 435.0	 456.8	 478.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27832	 84674	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27832	 84674	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84675	 27832	 0.000883	 0.047706	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84675	 27832	 0.000883	 0.047706	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27833	 29084	 0.006343	 0.03779	 0.00994	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27833	 31719	 0.002922	 0.021892	 0.00534	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27833	 84676	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27833	 84676	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27833	 84705	 0.00278	 0.012963	 0.00321	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27834	 27848	 0.000166	 0.002074	 0.14211	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27834	 31720	 3.1e-05	 0.000387	 0.02651	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27834	 84677	 0.000521	 0.036496	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27834	 84677	 0.000521	 0.036496	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27835	 27850	 1.5e-05	 0.000184	 0.0006	 794.0	 833.7	 873.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27835	 84678	 0.000699	 0.036327	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27835	 84678	 0.000699	 0.036327	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84679	 27835	 0.001897	 0.083478	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84679	 27835	 0.001897	 0.083478	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27836	 29223	 2.2e-05	 0.000616	 0.04616	 3031.0	 3182.6	 3334.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27836	 29430	 3.3e-05	 0.000594	 0.04213	 2226.0	 2337.3	 2448.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27836	 84680	 0.000261	 0.018248	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27836	 84680	 0.000261	 0.018248	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84681	 27836	 0.000432	 0.034597	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84681	 27836	 0.000432	 0.034597	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27837	 28730	 0.000556	 0.009288	 0.60748	 2056.0	 2158.8	 2261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27837	 29589	 3.5e-05	 0.000458	 0.02922	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27837	 29601	 0.000122	 0.00146	 0.10951	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27837	 84682	 0.000159	 0.012695	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27837	 84682	 0.000159	 0.012695	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84683	 27837	 0.000329	 0.024712	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84683	 27837	 0.000329	 0.024712	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27838	 27855	 5.3e-05	 0.00089	 0.08653	 2720.0	 2856.0	 2992.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27838	 31950	 2e-05	 0.000527	 0.04341	 3031.0	 3182.6	 3334.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27838	 84684	 0.000182	 0.014599	 0.0	 1000.0	 1000.0	 1000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27838	 84684	 0.000182	 0.014599	 0.0	 1000.0	 1000.0	 1000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84685	 27838	 0.000384	 0.028831	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84685	 27838	 0.000384	 0.028831	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27839	 29434	 0.000295	 0.003807	 0.24301	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27839	 29911	 0.000161	 0.002301	 0.15895	 1893.0	 1987.6	 2082.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27839	 31720	 0.000489	 0.006107	 0.4187	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27839	 31929	 0.000764	 0.009128	 0.68575	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27839	 84686	 0.000278	 0.019465	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27839	 84686	 0.000278	 0.019465	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27840	 29514	 0.000784	 0.010905	 0.69704	 1813.0	 1903.7	 1994.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27840	 31178	 0.000361	 0.007138	 0.58134	 2840.0	 2982.0	 3124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27840	 31179	 0.000272	 0.003521	 0.22475	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27840	 84689	 0.000135	 0.010814	 0.0	 1350.0	 1350.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27840	 84689	 0.000135	 0.010814	 0.0	 1350.0	 1350.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84690	 27840	 0.000271	 0.020351	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84690	 27840	 0.000271	 0.020351	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27841	 30522	 4.7e-05	 0.00124	 0.10212	 3031.0	 3182.6	 3334.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27841	 30524	 0.000389	 0.006493	 0.42441	 2056.0	 2158.8	 2261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27841	 84691	 0.000152	 0.012166	 0.0	 1200.0	 1200.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27841	 84691	 0.000152	 0.012166	 0.0	 1200.0	 1200.0	 1200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27842	 28476	 2.8e-05	 0.000328	 0.02464	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27842	 28520	 9.7e-05	 0.001153	 0.08645	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27842	 84694	 0.000229	 0.017175	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27842	 84694	 0.000229	 0.017175	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27843	 28791	 0.000219	 0.00216	 0.0046	 473.0	 496.6	 520.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27843	 84697	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27843	 84697	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84698	 27843	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84698	 27843	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27844	 28842	 0.001021	 0.012333	 0.02386	 528.0	 554.4	 580.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27844	 28962	 0.000595	 0.006229	 0.01172	 473.0	 496.6	 520.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27844	 84699	 0.000272	 0.021798	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27844	 84699	 0.000272	 0.021798	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84700	 27844	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84700	 27844	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27845	 29594	 0.001215	 0.015198	 1.0455	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27845	 31720	 0.00031	 0.004011	 0.25602	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27845	 84701	 0.000354	 0.026543	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27845	 84701	 0.000354	 0.026543	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27846	 31941	 0.00226	 0.016507	 0.00424	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27846	 31968	 0.006887	 0.052774	 0.01414	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27846	 32151	 0.000916	 0.00659	 0.00175	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27846	 32160	 0.000626	 0.004429	 0.00122	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27847	 31271	 8.8e-05	 0.001089	 0.00218	 541.0	 568.1	 595.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27847	 84703	 0.000264	 0.019816	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27847	 84703	 0.000264	 0.019816	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27848	 29440	 0.000281	 0.003328	 0.25308	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27848	 30520	 0.001992	 0.036018	 3.2555	 2720.0	 2856.0	 2992.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27848	 84704	 0.000166	 0.013272	 0.0	 1100.0	 1100.0	 1100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27848	 84704	 0.000166	 0.013272	 0.0	 1100.0	 1100.0	 1100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84705	 27848	 0.000333	 0.026613	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84705	 27848	 0.000333	 0.026613	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27849	 28088	 0.00201	 0.025595	 0.0484	 541.0	 568.1	 595.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27849	 28112	 0.000651	 0.006848	 0.02968	 794.0	 833.7	 873.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27849	 28127	 0.001259	 0.01158	 0.02204	 435.0	 456.8	 478.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27849	 84706	 0.000272	 0.021798	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27849	 84706	 0.000272	 0.021798	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27850	 27854	 8e-06	 6.8e-05	 0.00015	 417.0	 437.8	 458.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27850	 31690	 0.002035	 0.013731	 0.02528	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27850	 84707	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27850	 84707	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27851	 29103	 0.002512	 0.009094	 0.00195	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27851	 84708	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27851	 84708	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27851	 85187	 0.001868	 0.007478	 0.00188	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27852	 30544	 0.000121	 0.000947	 0.00043	 381.0	 400.1	 419.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27853	 30676	 0.001862	 0.007317	 0.00191	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27853	 30776	 0.001156	 0.004705	 0.00115	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27853	 30784	 0.001591	 0.008423	 0.00213	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27854	 31591	 0.00051	 0.005288	 0.01015	 473.0	 496.6	 520.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27854	 84709	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27854	 84709	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27855	 28133	 0.000425	 0.007596	 0.53962	 2226.0	 2337.3	 2448.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27855	 84710	 0.000126	 0.010068	 0.0	 1450.0	 1450.0	 1450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27855	 84710	 0.000126	 0.010068	 0.0	 1450.0	 1450.0	 1450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27856	 27862	 1.8e-05	 0.000325	 0.0231	 2226.0	 2337.3	 2448.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27856	 31720	 0.000668	 0.010772	 0.75762	 2056.0	 2158.8	 2261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27856	 84713	 0.000324	 0.024331	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27856	 84713	 0.000324	 0.024331	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27857	 28979	 0.000501	 0.007554	 0.02713	 946.0	 993.3	 1040.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27857	 31834	 0.000532	 0.004224	 0.00813	 397.0	 416.8	 436.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27857	 84716	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27857	 84716	 0.000242	 0.018165	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84717	 27857	 0.000883	 0.047706	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84717	 27857	 0.000883	 0.047706	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27858	 29030	 0.00315	 0.014038	 0.00381	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27858	 84718	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27858	 84718	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27859	 29440	 0.000239	 0.002851	 0.21388	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27859	 84719	 0.000261	 0.018248	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27859	 84719	 0.000261	 0.018248	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27860	 31732	 0.000373	 0.005226	 0.01002	 579.0	 608.0	 636.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27860	 31733	 0.000514	 0.005549	 0.01101	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27860	 31733	 0.000514	 0.005549	 0.01101	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84710	 27860	 0.005525	 0.077602	 0.14922	 579.0	 608.0	 636.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27860	 84722	 0.000323	 0.02422	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27860	 84722	 0.000323	 0.02422	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84723	 27860	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84723	 27860	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27861	 29393	 0.017789	 0.062007	 0.01438	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27861	 31702	 0.003129	 0.012734	 0.0031	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84705	 27861	 0.003254	 0.016952	 0.00445	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27861	 85966	 0.003341	 0.020762	 0.00586	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27862	 30713	 0.000371	 0.005983	 0.42022	 2056.0	 2158.8	 2261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27862	 84724	 0.000261	 0.018248	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27862	 84724	 0.000261	 0.018248	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84725	 27862	 0.000432	 0.034597	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84725	 27862	 0.000432	 0.034597	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27863	 28178	 0.000433	 0.006678	 0.51419	 2056.0	 2158.8	 2261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27863	 28241	 9.2e-05	 0.001568	 0.12205	 2226.0	 2337.3	 2448.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27863	 84726	 0.000278	 0.020855	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27863	 84726	 0.000278	 0.020855	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27864	 30280	 0.003005	 0.013786	 0.00353	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27864	 30284	 0.000474	 0.001802	 0.0005	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27864	 30286	 0.001797	 0.00475	 0.00111	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27864	 84729	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27864	 84729	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27865	 30617	 0.007724	 0.050545	 0.09929	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84641	 27865	 0.013436	 0.089835	 0.16995	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27865	 84730	 0.001863	 0.072643	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27865	 84730	 0.001863	 0.072643	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84731	 27865	 0.004637	 0.16694	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84731	 27865	 0.004637	 0.16694	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27866	 30792	 0.001998	 0.008132	 0.00198	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27866	 30794	 0.004463	 0.01787	 0.0045	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27866	 30796	 0.002573	 0.01293	 0.00336	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27867	 28330	 0.000559	 0.003625	 0.00722	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27867	 31009	 0.004283	 0.028571	 0.05387	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84641	 27867	 0.008201	 0.075462	 0.29952	 731.0	 767.5	 804.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27867	 84732	 0.000577	 0.031138	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27867	 84732	 0.000577	 0.031138	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27868	 28515	 0.000527	 0.003137	 0.00083	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84695	 27868	 1e-05	 5.6e-05	 2e-05	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27868	 84733	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27868	 84733	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27868	 84999	 0.00086	 0.005447	 0.00148	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27869	 31189	 0.001892	 0.010055	 0.00233	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84642	 27869	 0.035541	 0.16324	 0.04189	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27869	 84734	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27869	 84734	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27870	 29080	 0.004879	 0.037798	 0.01324	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27870	 32047	 0.003689	 0.032186	 0.00884	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27870	 32049	 0.004564	 0.033333	 0.00857	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27870	 32050	 0.00744	 0.047927	 0.01256	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27870	 84735	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27870	 84735	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27871	 30415	 0.005509	 0.01314	 0.00029	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27871	 30421	 0.000787	 0.002687	 6e-05	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27871	 30424	 0.00763	 0.019404	 0.00031	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27872	 29490	 0.000212	 0.001463	 0.00258	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27872	 29495	 0.000272	 0.001835	 0.00338	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	27872	 84736	 0.001897	 0.083478	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27872	 84736	 0.001897	 0.083478	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27873	 31300	 0.00128	 0.018484	 0.00587	 384.0	 403.2	 422.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27873	 31303	 0.000205	 0.002216	 0.00063	 307.0	 322.4	 337.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27873	 31305	 0.002825	 0.013177	 0.00326	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27873	 84737	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27873	 84737	 0.001	 0.04999	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27874	 31340	 0.001732	 0.005942	 0.00142	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27874	 31567	 0.000634	 0.002136	 0.00053	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27874	 84738	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27874	 84738	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27875	 30836	 0.000624	 0.002175	 0.0005	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27875	 30852	 0.003666	 0.015135	 0.00358	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27875	 84739	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27875	 84739	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27876	 31702	 0.000934	 0.00374	 0.00094	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27876	 31703	 0.0005	 0.003001	 0.00091	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27876	 84740	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27876	 84740	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27877	 29704	 0.089912	 0.23402	 0.05697	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27877	 84741	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27877	 84741	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27877	 85024	 0.048561	 0.19475	 0.04918	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27877	 85833	 0.006896	 0.035882	 0.01057	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27878	 31615	 0.001011	 0.005874	 0.00138	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27878	 31617	 0.000736	 0.005293	 0.0014	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27878	 84742	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27878	 84742	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27879	 29062	 0.002418	 0.019302	 0.00476	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27879	 29523	 0.006007	 0.017711	 0.00412	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27880	 29941	 0.003727	 0.054344	 0.13446	 647.0	 679.3	 711.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27880	 29952	 0.00193	 0.030715	 0.12384	 1023.0	 1074.1	 1125.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27880	 84743	 0.000323	 0.02422	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27880	 84743	 0.000323	 0.02422	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84744	 27880	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84744	 27880	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27880	 84876	 0.000199	 0.00206	 0.00444	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27880	 84876	 0.000199	 0.00206	 0.00444	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27881	 29538	 0.003339	 0.017695	 0.00591	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27881	 84745	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27881	 84745	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27882	 29841	 0.006242	 0.01312	 0.00024	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27882	 29862	 0.002733	 0.012179	 0.00021	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27883	 31595	 0.000535	 0.002455	 0.00063	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27883	 31596	 0.001396	 0.007693	 0.0018	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27884	 29526	 0.097571	 0.55516	 0.01006	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27884	 32053	 0.1007	 0.16796	 0.00244	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27884	 85081	 0.1376	 0.61384	 0.01044	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27884	 86098	 0.010518	 0.059788	 0.00108	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27885	 30556	 0.000386	 0.002629	 0.0009	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27886	 29063	 0.078925	 0.26968	 0.00587	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27886	 85352	 0.17768	 0.37364	 0.00681	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27886	 85355	 0.02606	 0.078438	 0.00153	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27887	 28026	 0.01037	 0.016552	 0.00038	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27887	 28033	 0.006341	 0.015015	 0.00027	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27887	 28035	 0.002829	 0.010885	 0.00019	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27887	 28036	 0.020291	 0.016058	 0.0002	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27887	 28037	 0.00179	 0.004951	 0.00012	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27888	 28244	 0.003048	 0.046574	 0.015	 399.0	 418.9	 438.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84727	 27888	 2e-06	 2.9e-05	 1e-05	 399.0	 418.9	 438.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27888	 84945	 0.001515	 0.024373	 0.00796	 418.0	 438.9	 459.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27889	 29252	 0.003821	 0.015906	 0.00496	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27889	 31325	 0.001315	 0.00707	 0.00174	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27889	 84746	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27889	 84746	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27890	 29029	 0.021474	 0.060938	 0.00096	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27890	 29031	 0.000681	 0.003869	 7e-05	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27890	 85164	 0.007215	 0.044355	 0.0008	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27891	 30338	 0.001061	 0.003177	 0.00072	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27891	 30343	 0.00221	 0.005842	 0.00137	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27891	 84747	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27891	 84747	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27892	 29163	 0.00882	 0.022673	 0.00035	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27892	 85212	 0.013994	 0.032149	 0.00049	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27893	 31604	 0.079595	 0.1885	 0.00345	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27893	 85973	 0.010243	 0.039847	 0.00067	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27894	 29430	 3.5e-05	 0.000458	 0.02923	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27894	 29434	 5.8e-05	 0.000723	 0.04953	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27894	 84748	 0.003144	 0.12263	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27894	 84748	 0.003144	 0.12263	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27895	 28400	 0.000161	 0.001921	 0.14409	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27895	 28520	 3.4e-05	 0.000443	 0.02824	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27895	 84749	 0.000216	 0.016221	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27895	 84749	 0.000216	 0.016221	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84750	 27895	 0.000419	 0.031452	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 0	 -30.0	 30.0;
	84750	 27895	 0.000419	 0.031452	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 0	 -30.0	 30.0;
	27896	 29142	 0.001706	 0.004509	 0.00106	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27896	 29147	 0.010248	 0.026605	 0.00646	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27896	 29153	 0.009933	 0.049909	 0.01299	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27896	 84751	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27896	 84751	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27897	 31487	 0.002956	 0.020511	 0.00585	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27897	 31496	 0.002182	 0.008294	 0.00232	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27898	 29394	 0.003297	 0.021558	 0.00798	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27898	 84752	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27898	 84752	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27898	 85972	 0.007883	 0.030982	 0.00811	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27899	 85980	 0.001573	 0.007445	 0.00179	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27900	 30993	 0.000768	 0.003523	 0.0009	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84642	 27900	 0.034816	 0.1983	 0.05756	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27900	 84753	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27900	 84753	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27901	 29110	 0.000978	 0.014286	 0.00887	 614.0	 644.7	 675.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27901	 29319	 0.013603	 0.084441	 0.02046	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27901	 31239	 0.001174	 0.008306	 0.00228	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84703	 27901	 3.5e-05	 0.000336	 0.00016	 437.0	 458.9	 480.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27902	 32174	 0.00348	 0.025782	 0.01321	 381.0	 400.1	 419.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27902	 32175	 0.000391	 0.003365	 0.00195	 437.0	 458.9	 480.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27902	 84754	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27902	 84754	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27903	 28914	 0.001765	 0.011841	 0.00286	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27903	 85094	 0.001656	 0.013307	 0.00374	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27904	 29375	 0.02395	 0.026342	 0.00035	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27904	 85291	 0.002688	 0.005501	 0.00014	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27905	 29081	 0.022794	 0.058594	 0.00091	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27906	 31389	 0.00427	 0.014245	 0.00023	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27906	 31398	 0.003239	 0.019915	 0.00036	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27906	 85888	 0.003337	 0.01897	 0.00034	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	27907	 28779	 0.059736	 0.10942	 0.00189	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27907	 29083	 0.079371	 0.18429	 0.00274	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27907	 85078	 0.041461	 0.11766	 0.00185	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	27908	 32116	 0.013538	 0.066062	 0.00114	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	27908	 86118	 0.011868	 0.022067	 0.00052	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	27909	 29393	 0.013641	 0.051856	 0.01452	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27909	 31594	 0.002289	 0.015714	 0.00458	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84658	 27909	 2.5e-05	 0.000112	 3e-05	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27909	 84755	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27909	 84755	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27910	 85233	 0.00495	 0.010569	 0.00024	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	27911	 30536	 0.011608	 0.017783	 0.00025	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27911	 30537	 0.000421	 0.000826	 1e-05	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27912	 29079	 0.016517	 0.073602	 0.00125	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	27912	 29081	 0.031293	 0.1095	 0.00227	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27912	 85074	 0.089944	 0.35003	 0.00585	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27913	 28110	 0.006746	 0.012355	 0.00021	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	27914	 29687	 0.000986	 0.005666	 0.0016	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	27914	 84756	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27914	 84756	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27914	 85414	 0.001341	 0.00713	 0.00165	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28026	 28033	 0.003181	 0.011364	 0.00023	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28026	 28037	 0.021036	 0.016648	 0.00021	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28026	 84878	 0.002413	 0.01291	 0.00039	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28027	 28065	 0.000182	 0.00235	 0.15001	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28027	 28788	 0.000614	 0.010502	 0.81914	 2226.0	 2337.3	 2448.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28027	 84876	 0.000114	 0.009124	 0.0	 1600.0	 1600.0	 1600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28028	 28029	 0.002273	 0.0059	 0.00143	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28028	 28042	 0.000358	 0.003366	 0.00102	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84877	 28028	 0.000938	 0.00486	 0.00119	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84877	 28029	 0.002313	 0.006928	 0.00156	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28029	 84879	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28029	 84879	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28030	 28031	 0.011392	 0.026975	 0.00049	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84878	 28030	 0.004444	 0.013632	 0.00037	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84879	 28030	 0.011357	 0.026093	 0.0004	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28031	 28043	 0.017507	 0.028084	 0.00052	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28032	 28066	 0.009156	 0.042006	 0.01076	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28032	 29921	 0.014994	 0.09308	 0.02256	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84743	 28032	 0.001442	 0.009135	 0.00248	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28032	 84880	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28032	 84880	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28033	 28034	 0.010357	 0.014434	 0.00025	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84880	 28033	 0.005187	 0.038315	 0.0008	 125.0	 131.3	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28035	 28045	 0.007267	 0.018682	 0.00029	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84878	 28037	 0.01124	 0.028893	 0.00045	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84877	 28038	 0.001981	 0.006675	 0.00166	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28038	 84881	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28038	 84881	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28039	 28051	 0.01044	 0.024235	 0.00046	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84881	 28039	 0.014295	 0.022305	 0.00037	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28039	 84882	 0.003947	 0.02026	 0.00038	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28040	 84882	 0.029092	 0.023023	 0.00029	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28040	 84883	 0.012777	 0.020394	 0.00047	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28041	 28042	 0.001008	 0.003921	 0.00105	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28041	 28057	 0.001888	 0.007422	 0.00194	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28041	 84882	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28041	 84882	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84743	 28042	 0.000525	 0.008327	 0.00527	 650.0	 682.5	 715.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84877	 28042	 0.000668	 0.006417	 0.00187	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28044	 28045	 0.010678	 0.008789	 0.00018	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28045	 28046	 0.004209	 0.010447	 0.00017	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28046	 28047	 0.003978	 0.009236	 0.00014	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28047	 28048	 0.003629	 0.007426	 0.00018	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28047	 28081	 0.023809	 0.018842	 0.00024	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28048	 28050	 0.005211	 0.017384	 0.00028	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28049	 28050	 0.004682	 0.012037	 0.00019	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28049	 28052	 0.006411	 0.018388	 0.00028	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28050	 28079	 0.006299	 0.019325	 0.00052	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28050	 28080	 0.016255	 0.041339	 0.00065	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84878	 28050	 0.026599	 0.062987	 0.00115	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28051	 28052	 0.005984	 0.015383	 0.00024	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28051	 28054	 0.007657	 0.017511	 0.00043	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84881	 28051	 0.007709	 0.021324	 0.0005	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28052	 28053	 0.022559	 0.044211	 0.00066	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28053	 28054	 0.004646	 0.016268	 0.00045	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28053	 28060	 0.009152	 0.021244	 0.0004	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28053	 84883	 0.013873	 0.053969	 0.0009	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28053	 84887	 0.054404	 0.059258	 0.00081	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28054	 28077	 0.009447	 0.024284	 0.00038	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28055	 28058	 0.007468	 0.033626	 0.00895	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28055	 28778	 0.009678	 0.044402	 0.01138	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84664	 28056	 0.015904	 0.040884	 0.00063	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28056	 84884	 0.061698	 0.048362	 0.00062	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28057	 84883	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28057	 84883	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28059	 29069	 0.006335	 0.026374	 0.00822	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28060	 28061	 0.006574	 0.029294	 0.0005	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28060	 84887	 0.065653	 0.051957	 0.00065	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84882	 28061	 0.096798	 0.076607	 0.00096	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28061	 84884	 0.005946	 0.028416	 0.00062	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28062	 28071	 0.005698	 0.023188	 0.00565	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28062	 84884	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28062	 84884	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84879	 28063	 0.01041	 0.022224	 0.0005	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28064	 28695	 0.027027	 0.13189	 0.00228	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84883	 28064	 0.080959	 0.1657	 0.00408	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28064	 84907	 0.026691	 0.14998	 0.00278	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28065	 28131	 0.000155	 0.001999	 0.12756	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28066	 28697	 0.027773	 0.075632	 0.01667	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28066	 84885	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28066	 84885	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28067	 28068	 0.13084	 0.096266	 0.00141	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84880	 28067	 0.13115	 0.10281	 0.00132	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28069	 84887	 0.031978	 0.081326	 0.00129	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28070	 28072	 0.004726	 0.018922	 0.00477	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28070	 28075	 0.00702	 0.028108	 0.00708	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28070	 28076	 0.001895	 0.019799	 0.00544	 293.0	 307.6	 322.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28070	 84886	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28070	 84886	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28071	 28072	 0.005558	 0.022617	 0.00551	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28071	 84887	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28071	 84887	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28072	 28075	 0.009056	 0.023935	 0.0056	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28072	 29975	 0.016254	 0.12017	 0.03472	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28072	 84888	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28072	 84888	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28073	 28074	 0.035079	 0.027496	 0.00035	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28073	 28077	 0.008394	 0.016619	 0.00024	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28075	 29822	 0.003152	 0.022294	 0.00612	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28075	 84889	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28075	 84889	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28076	 29071	 0.002538	 0.023624	 0.00732	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28077	 28078	 0.017407	 0.013776	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84887	 28079	 0.016618	 0.069369	 0.002	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84888	 28079	 0.044976	 0.048988	 0.00067	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84889	 28079	 0.085816	 0.13147	 0.00185	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28079	 85444	 0.11031	 0.28363	 0.00439	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84699	 28082	 0.011146	 0.038236	 0.00916	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28082	 84890	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28082	 84890	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28083	 32057	 0.035006	 0.156	 0.00265	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28083	 85151	 0.049611	 0.19088	 0.00326	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84890	 28084	 0.088915	 0.18199	 0.00448	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84890	 28085	 0.053487	 0.085378	 0.00197	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28086	 32193	 0.064052	 0.15169	 0.00277	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28086	 84891	 0.044228	 0.10115	 0.00247	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84706	 28087	 0.000762	 0.004537	 0.00119	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28087	 84891	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28087	 84891	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28088	 84892	 0.00021	 0.016768	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84893	 28088	 0.000596	 0.041746	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28088	 85622	 0.014785	 0.096274	 0.19263	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28089	 28103	 0.005782	 0.023149	 0.00583	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84892	 28089	 0.009632	 0.039772	 0.00941	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28090	 28094	 0.031614	 0.064697	 0.00159	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28090	 29076	 0.095846	 0.24642	 0.00381	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28090	 84895	 0.031119	 0.10381	 0.00165	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28091	 84894	 0.2082	 0.1475	 0.00233	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28092	 84894	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28092	 84894	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28092	 84901	 0.011366	 0.048109	 0.01083	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28093	 28099	 0.001616	 0.006576	 0.0016	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28093	 84895	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28093	 84895	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28094	 28096	 0.024387	 0.032051	 0.00044	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84895	 28094	 0.009832	 0.02012	 0.0005	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28095	 28096	 0.007339	 0.017039	 0.00025	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84895	 28095	 0.008245	 0.022524	 0.00038	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84894	 28096	 0.023423	 0.080013	 0.00174	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28097	 28098	 0.009343	 0.018498	 0.00027	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28098	 28110	 0.006292	 0.014607	 0.00022	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28098	 84902	 0.014835	 0.045511	 0.00123	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28099	 28100	 0.001546	 0.006075	 0.00159	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28100	 28101	 0.003093	 0.012158	 0.00318	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28100	 84896	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28100	 84896	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28101	 28103	 0.001331	 0.006208	 0.00154	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28101	 84897	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28101	 84897	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28102	 28107	 0.034914	 0.045887	 0.00063	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84897	 28102	 0.010106	 0.02598	 0.0004	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28103	 28104	 0.001185	 0.006505	 0.00172	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84706	 28104	 0.001171	 0.011838	 0.00348	 293.0	 307.6	 322.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28104	 84898	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28104	 84898	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28105	 28108	 0.004163	 0.015143	 0.00464	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84706	 28105	 0.001319	 0.01241	 0.00376	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28105	 84899	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28105	 84899	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28106	 28107	 0.009584	 0.01782	 0.00042	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28106	 28115	 0.06704	 0.052549	 0.00067	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28106	 28116	 0.034877	 0.034979	 0.00057	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84899	 28106	 0.00422	 0.021946	 0.00048	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28107	 28113	 0.027292	 0.027565	 0.00037	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28107	 84902	 0.009617	 0.024722	 0.00038	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28108	 84900	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28108	 84900	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28108	 84901	 0.000797	 0.00387	 0.00088	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28109	 28110	 0.00361	 0.013887	 0.00024	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28109	 28111	 0.010942	 0.017465	 0.0004	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84896	 28109	 0.011164	 0.022103	 0.00032	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84900	 28109	 0.003532	 0.016398	 0.00045	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84900	 28111	 0.011844	 0.028047	 0.00051	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28112	 84901	 0.000272	 0.021798	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84902	 28112	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28113	 28114	 0.017132	 0.017304	 0.00023	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28113	 28122	 0.10565	 0.077731	 0.00114	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84902	 28113	 0.003355	 0.014951	 0.00025	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28114	 28115	 0.01625	 0.017873	 0.00024	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28115	 28116	 0.007992	 0.015662	 0.00023	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28115	 28117	 0.056191	 0.044469	 0.00056	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28115	 28118	 0.091419	 0.064759	 0.00102	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28115	 28123	 0.041049	 0.041461	 0.00055	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84891	 28116	 0.039165	 0.10068	 0.00156	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28117	 28118	 0.013381	 0.025625	 0.0004	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28118	 28119	 0.006561	 0.016865	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28118	 28128	 0.009806	 0.022244	 0.00044	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28118	 84905	 0.009235	 0.035926	 0.0006	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28119	 28120	 0.015742	 0.01138	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28119	 28121	 0.031215	 0.022565	 0.00034	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28121	 28123	 0.051237	 0.040162	 0.00052	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28124	 28125	 0.004639	 0.01263	 0.00278	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28124	 30607	 0.0471	 0.12832	 0.02829	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28124	 32186	 0.013529	 0.034779	 0.00861	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84706	 28124	 0.014832	 0.058302	 0.01526	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28125	 84903	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28125	 84903	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28125	 84904	 0.009914	 0.026202	 0.00613	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84903	 28126	 0.058154	 0.046022	 0.00058	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28126	 84905	 0.086374	 0.068356	 0.00086	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28127	 30581	 0.010399	 0.068572	 0.13297	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28127	 84904	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84905	 28127	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84905	 28128	 0.009521	 0.024476	 0.00038	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28129	 28130	 0.045986	 0.098548	 0.00173	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28129	 28698	 0.01581	 0.080447	 0.00182	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28129	 84907	 0.021522	 0.1308	 0.00241	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28130	 32057	 0.024973	 0.12633	 0.0022	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28130	 84907	 0.013419	 0.10337	 0.00198	 125.0	 131.3	 137.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28131	 84906	 0.000271	 0.020351	 0.0	 850.0	 850.0	 850.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28132	 28674	 0.047433	 0.11011	 0.0021	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28133	 28241	 0.000142	 0.002631	 0.17373	 2226.0	 2337.3	 2448.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28133	 32120	 0.000179	 0.00223	 0.15278	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28133	 84908	 0.005109	 0.18393	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28133	 84908	 0.005109	 0.18393	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28134	 28136	 0.020856	 0.063982	 0.00173	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28134	 28136	 0.020856	 0.063982	 0.00173	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84908	 28134	 0.006047	 0.018551	 0.0005	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84908	 28134	 0.006047	 0.018551	 0.0005	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28135	 28138	 0.000207	 0.001428	 0.00252	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28135	 28229	 0.000585	 0.005015	 0.00954	 417.0	 437.8	 458.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28135	 84909	 0.000577	 0.031138	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84910	 28135	 0.001336	 0.066787	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84910	 28136	 0.004457	 0.027401	 0.00049	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28136	 84912	 0.016415	 0.038109	 0.00057	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28137	 28140	 0.001279	 0.005025	 0.00131	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84909	 28137	 0.001013	 0.007163	 0.00197	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28137	 84911	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28137	 84911	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28137	 84945	 0.002735	 0.010751	 0.00281	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28138	 28139	 0.000262	 0.002823	 0.0056	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28138	 28139	 0.000262	 0.002823	 0.0056	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28138	 84912	 0.004637	 0.16694	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28138	 84912	 0.004637	 0.16694	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28138	 86120	 0.001216	 0.018606	 0.06499	 946.0	 993.3	 1040.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28139	 28143	 0.000211	 0.002328	 0.00442	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28139	 28143	 0.000211	 0.002328	 0.00442	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28140	 84945	 0.001476	 0.00591	 0.00149	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28141	 28142	 0.001959	 0.014555	 0.00035	 131.0	 137.5	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28141	 84946	 0.001486	 0.012363	 0.00023	 131.0	 137.5	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28142	 28144	 0.002157	 0.020082	 0.00039	 141.0	 148.0	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28143	 28145	 0.000542	 0.005619	 0.0121	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28143	 28145	 0.000542	 0.005619	 0.0121	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28144	 84913	 0.003226	 0.027398	 0.00064	 141.0	 148.0	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84726	 28145	 0.000248	 0.003612	 0.00892	 647.0	 679.3	 711.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28145	 84913	 0.004637	 0.16694	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28145	 84913	 0.004637	 0.16694	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28146	 28149	 0.000395	 0.00357	 0.00704	 435.0	 456.8	 478.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28146	 28151	 0.000421	 0.004488	 0.00913	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28147	 84915	 0.013023	 0.021631	 0.00046	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84726	 28148	 0.000173	 0.001938	 0.00358	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84726	 28148	 0.000173	 0.001938	 0.00358	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28149	 28151	 0.000311	 0.003058	 0.00652	 473.0	 496.6	 520.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28149	 84914	 0.003027	 0.10896	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28149	 84914	 0.003027	 0.10896	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84655	 28150	 0.004728	 0.022696	 0.00068	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84728	 28150	 0.005202	 0.015959	 0.00043	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84728	 28150	 0.005202	 0.015959	 0.00043	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28150	 84915	 0.008131	 0.027773	 0.0006	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28150	 84915	 0.008131	 0.027773	 0.0006	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28151	 84915	 0.001897	 0.083478	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28151	 84915	 0.001897	 0.083478	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28152	 28156	 0.011756	 0.015451	 0.00021	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28153	 28242	 0.000683	 0.003883	 0.00112	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84674	 28153	 0.003079	 0.012099	 0.00317	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84914	 28153	 0.002698	 0.013782	 0.00347	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28153	 84916	 0.001936	 0.006021	 0.00126	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28154	 84916	 0.000389	 0.027247	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84917	 28154	 0.001336	 0.066787	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28155	 28158	 0.015425	 0.043773	 0.00069	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84675	 28155	 0.00201	 0.012045	 0.00029	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84739	 28155	 0.27353	 0.56282	 0.01075	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84917	 28155	 0.03023	 0.037985	 0.00057	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28156	 28158	 0.027857	 0.022046	 0.00028	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84917	 28156	 0.014445	 0.037133	 0.00057	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28156	 84921	 0.04528	 0.040574	 0.00083	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28156	 84947	 0.01613	 0.024709	 0.00035	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28157	 28160	 0.000782	 0.005246	 0.00127	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28157	 28161	 0.001174	 0.006876	 0.00187	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28157	 84918	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28157	 84918	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28158	 28159	 0.021559	 0.027089	 0.00041	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28158	 28243	 0.01791	 0.059745	 0.00095	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84675	 28158	 0.020282	 0.04708	 0.0009	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28159	 84921	 0.030459	 0.022409	 0.00033	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28160	 28171	 0.003647	 0.018974	 0.00559	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28160	 28230	 0.00638	 0.021887	 0.00524	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28160	 84919	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28160	 84919	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28161	 84920	 0.000681	 0.004311	 0.00117	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28162	 84920	 0.000389	 0.027247	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84921	 28162	 0.001336	 0.066787	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28163	 28164	 0.023364	 0.023598	 0.00031	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28164	 28223	 0.016495	 0.037416	 0.00075	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84919	 28164	 0.006223	 0.038257	 0.00069	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28164	 84923	 0.018726	 0.043475	 0.00065	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28165	 28167	 0.013481	 0.026691	 0.00039	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28165	 28169	 0.027018	 0.021178	 0.00027	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28165	 84923	 0.010528	 0.037609	 0.00075	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28166	 28167	 0.025005	 0.018944	 0.00026	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28166	 28173	 0.026484	 0.01876	 0.0003	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28166	 28174	 0.006371	 0.014637	 0.00022	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28166	 28175	 0.010351	 0.026608	 0.00041	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28166	 84922	 0.023102	 0.059387	 0.00092	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28168	 28169	 0.014428	 0.028567	 0.00042	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28168	 84926	 0.010327	 0.024455	 0.00045	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28170	 28171	 0.002155	 0.006701	 0.0014	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28170	 28179	 0.0101	 0.026694	 0.00625	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28170	 84922	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28170	 84922	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28171	 84923	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28171	 84923	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28172	 28175	 0.019325	 0.024283	 0.00037	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28172	 28204	 0.018555	 0.047698	 0.00074	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28172	 84927	 0.005096	 0.025781	 0.00045	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28173	 28174	 0.019714	 0.02591	 0.00036	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28174	 28177	 0.005492	 0.011726	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28174	 84926	 0.010703	 0.041638	 0.0007	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28176	 28177	 0.005519	 0.014186	 0.00022	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28176	 84925	 0.010288	 0.036752	 0.00073	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28176	 84926	 0.012805	 0.031342	 0.00054	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28176	 84927	 0.012386	 0.025453	 0.00049	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28178	 28235	 6.8e-05	 0.001133	 0.07397	 2056.0	 2158.8	 2261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28178	 84924	 0.000144	 0.011532	 0.0	 1500.0	 1500.0	 1500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84924	 28179	 0.00147	 0.006741	 0.00173	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28179	 84926	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28179	 84926	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28180	 28181	 0.001734	 0.007339	 0.00165	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84642	 28180	 0.082267	 0.23889	 0.0578	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84924	 28180	 0.001553	 0.009835	 0.00267	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28180	 84927	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28180	 84927	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28181	 84928	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28181	 84928	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28182	 28185	 0.001212	 0.007217	 0.0019	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28182	 28191	 0.0018	 0.006274	 0.00145	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84642	 28182	 0.066925	 0.23011	 0.05529	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28182	 84929	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28182	 84929	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28183	 28190	 0.004471	 0.013458	 0.00026	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84928	 28183	 0.007593	 0.025331	 0.0004	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84925	 28184	 0.033457	 0.02166	 0.00041	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84924	 28185	 0.000438	 0.00659	 0.00464	 650.0	 682.5	 715.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28185	 84930	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28185	 84930	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28185	 84940	 0.000329	 0.005209	 0.00329	 650.0	 682.5	 715.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84927	 28186	 0.022079	 0.038542	 0.0006	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84930	 28186	 0.006806	 0.015802	 0.00023	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28187	 28189	 0.023572	 0.046671	 0.00069	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28187	 28193	 0.040909	 0.03138	 0.00042	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28187	 84941	 0.009925	 0.025242	 0.0004	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28187	 84942	 0.015334	 0.030052	 0.00045	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28188	 28191	 0.002269	 0.006091	 0.00138	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28188	 84931	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28188	 84931	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28189	 28190	 0.008935	 0.025627	 0.00039	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84931	 28189	 0.024969	 0.02522	 0.00033	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28189	 84932	 0.013941	 0.025057	 0.00045	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28189	 84939	 0.09893	 0.14045	 0.00231	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28189	 84941	 0.026597	 0.05443	 0.00134	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84929	 28190	 0.006167	 0.016346	 0.00041	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28190	 84932	 0.032661	 0.05502	 0.00078	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28190	 84941	 0.024046	 0.049209	 0.00121	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28192	 28194	 0.006333	 0.016738	 0.00392	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28192	 84932	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28192	 84932	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28193	 84941	 0.02583	 0.04731	 0.00082	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28194	 29510	 0.009973	 0.048404	 0.01107	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28194	 84933	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28194	 84933	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28194	 84938	 0.003203	 0.017246	 0.00474	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28195	 28196	 0.024968	 0.052477	 0.00096	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28195	 28197	 0.017639	 0.046752	 0.00119	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84736	 28195	 0.076137	 0.23363	 0.00633	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28195	 85348	 0.049952	 0.08415	 0.0012	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28196	 28200	 0.03666	 0.066148	 0.00096	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28197	 28239	 0.022382	 0.059322	 0.0015	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28198	 28199	 0.015341	 0.028524	 0.00067	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28198	 28201	 0.013679	 0.031758	 0.00047	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84932	 28199	 0.01819	 0.04223	 0.00063	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84933	 28200	 0.031338	 0.082843	 0.0015	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28201	 28203	 0.00543	 0.02089	 0.00036	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84928	 28201	 0.010892	 0.042371	 0.00071	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28202	 28203	 0.007893	 0.026048	 0.00042	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28202	 28204	 0.007757	 0.017741	 0.00043	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28204	 28205	 0.01139	 0.020552	 0.0003	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28205	 28206	 0.006918	 0.010598	 0.00015	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28206	 28207	 0.011376	 0.017424	 0.0003	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28207	 28209	 0.01046	 0.026888	 0.00042	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28208	 28209	 0.019875	 0.012867	 0.00024	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28209	 28210	 0.038383	 0.042217	 0.00056	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84922	 28209	 0.025648	 0.065932	 0.00102	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28210	 28223	 0.031295	 0.061334	 0.00092	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28211	 28212	 0.00301	 0.00596	 9e-05	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28211	 28213	 0.022802	 0.041142	 0.00059	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84918	 28212	 0.033297	 0.075529	 0.00151	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28213	 28214	 0.005049	 0.013794	 0.00023	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28213	 28222	 0.018838	 0.03855	 0.00095	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28214	 28215	 0.009177	 0.023339	 0.00037	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28215	 28216	 0.019921	 0.021224	 0.0003	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28215	 28218	 0.041844	 0.042263	 0.00056	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28216	 28217	 0.014728	 0.011656	 0.00015	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28217	 28218	 0.024297	 0.017876	 0.00026	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28218	 84934	 0.00459	 0.010656	 0.00016	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28219	 28220	 0.00184	 0.015035	 0.00408	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28219	 28244	 0.003068	 0.021701	 0.00595	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28219	 84934	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28219	 84934	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28220	 28225	 0.000786	 0.005609	 0.00174	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28220	 84935	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28220	 84935	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28221	 28226	 0.030265	 0.02293	 0.00032	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28222	 28243	 0.011024	 0.026293	 0.00059	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28224	 28226	 0.004008	 0.010624	 0.00027	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28224	 84947	 0.007742	 0.027655	 0.00055	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28225	 28228	 0.000353	 0.002748	 0.00082	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28226	 28243	 0.007589	 0.019509	 0.0003	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84655	 28227	 0.016868	 0.1103	 0.00255	 119.0	 125.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28228	 28242	 0.000869	 0.007906	 0.002	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28229	 31970	 0.001796	 0.016003	 0.02812	 417.0	 437.8	 458.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84674	 28230	 0.002628	 0.022385	 0.00559	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28231	 30865	 0.017076	 0.067128	 0.01757	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28231	 84936	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28231	 84936	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28232	 28235	 6e-05	 0.00072	 0.05401	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28232	 84937	 0.000261	 0.018248	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84938	 28232	 0.000432	 0.034597	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28233	 29513	 0.018418	 0.072405	 0.01895	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28233	 84939	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28233	 84939	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28233	 84940	 0.005529	 0.021732	 0.00568	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28234	 28237	 0.009022	 0.020945	 0.00031	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84936	 28234	 0.018298	 0.078228	 0.00177	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28234	 84941	 0.009381	 0.021279	 0.00042	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28234	 84942	 0.028998	 0.038111	 0.00052	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28235	 28240	 0.000117	 0.001392	 0.10444	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28235	 84940	 0.000309	 0.021623	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84938	 28236	 0.000507	 0.005467	 0.00187	 325.0	 341.2	 357.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84940	 28236	 0.000562	 0.005683	 0.00167	 293.0	 307.6	 322.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28236	 84942	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28236	 84942	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28237	 28238	 0.004484	 0.0157	 0.00043	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84925	 28237	 0.007821	 0.064947	 0.00159	 141.0	 148.0	 155.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84941	 28237	 0.023463	 0.046454	 0.00068	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84936	 28238	 0.007143	 0.049027	 0.00089	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84939	 28238	 0.014349	 0.05693	 0.00163	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28239	 84944	 0.003525	 0.01878	 0.00033	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28240	 29488	 0.000449	 0.005806	 0.37069	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28240	 84943	 0.000118	 0.009419	 0.0	 1550.0	 1550.0	 1550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28241	 84945	 0.000216	 0.017299	 0.0	 1000.0	 1000.0	 1000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84916	 28242	 0.001378	 0.008211	 0.00216	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28242	 84947	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28242	 84947	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84935	 28243	 0.022428	 0.052069	 0.00077	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28245	 28246	 0.00711	 0.016507	 0.00025	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28245	 28275	 0.011987	 0.021629	 0.00031	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28245	 28277	 0.004455	 0.009116	 0.00022	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28246	 28247	 0.003211	 0.006571	 0.00016	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28246	 28248	 0.016528	 0.01308	 0.00016	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28246	 84948	 0.011968	 0.027781	 0.00053	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28247	 31102	 0.007377	 0.015749	 0.00036	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28248	 28251	 0.002776	 0.006572	 0.00012	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28249	 84948	 0.016783	 0.013282	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28250	 28257	 0.002555	 0.01112	 0.00317	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28250	 84948	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28250	 84948	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84948	 28251	 0.004885	 0.012557	 0.00019	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28252	 28253	 0.01456	 0.02617	 0.00047	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28252	 31109	 0.005741	 0.014757	 0.00023	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84948	 28252	 0.005362	 0.012698	 0.00023	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28253	 28256	 0.021455	 0.015785	 0.00023	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28253	 31116	 0.003474	 0.008226	 0.00015	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28253	 84949	 0.007481	 0.021457	 0.00033	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28254	 28255	 0.00088	 0.003522	 0.00089	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28254	 28258	 0.001195	 0.007416	 0.0018	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84659	 28254	 0.021005	 0.12712	 0.03247	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28254	 84949	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28254	 84949	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28255	 28258	 0.000838	 0.004089	 0.00113	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28255	 84950	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28255	 84950	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28256	 28259	 0.005019	 0.015414	 0.00029	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84948	 28256	 0.006291	 0.016631	 0.0003	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28257	 28268	 0.001281	 0.007032	 0.00186	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84732	 28257	 0.000296	 0.002248	 0.00071	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28257	 84951	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28257	 84951	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28257	 84967	 0.00121	 0.007442	 0.00215	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84732	 28258	 0.000414	 0.002625	 0.00071	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28259	 28273	 0.006592	 0.016945	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84950	 28259	 0.006561	 0.021888	 0.00035	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84951	 28259	 0.003047	 0.018732	 0.00034	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28260	 28270	 0.004728	 0.015772	 0.00025	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28260	 31134	 0.006473	 0.016639	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28260	 31135	 0.003059	 0.007101	 0.00014	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28260	 31136	 0.05941	 0.042083	 0.00067	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84949	 28260	 0.009912	 0.023008	 0.00044	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28261	 31121	 0.01371	 0.046196	 0.01148	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28261	 84952	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28261	 84952	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28262	 31129	 0.008655	 0.017136	 0.00025	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28263	 28264	 0.006884	 0.019745	 0.0003	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28263	 28265	 0.013325	 0.01194	 0.00024	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28263	 28266	 0.011354	 0.026886	 0.00049	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28263	 31130	 0.063178	 0.046482	 0.00068	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84952	 28263	 0.043126	 0.031176	 0.00047	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28264	 28271	 0.006079	 0.015627	 0.00024	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28264	 28293	 0.023638	 0.017088	 0.00026	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84952	 28264	 0.023809	 0.037149	 0.00062	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28265	 28290	 0.006396	 0.016441	 0.00025	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28266	 84959	 0.005822	 0.014748	 0.00029	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28267	 28268	 0.000918	 0.004211	 0.00108	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28267	 28292	 0.00132	 0.005286	 0.00133	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28268	 84953	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28268	 84953	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28269	 28270	 0.011573	 0.017729	 0.00025	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84949	 28270	 0.00658	 0.021713	 0.00035	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84953	 28270	 0.00965	 0.022399	 0.00043	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28271	 28272	 0.00502	 0.012905	 0.0002	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28271	 28293	 0.012215	 0.024185	 0.00035	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28272	 28308	 0.009316	 0.018257	 0.00027	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28273	 28274	 0.004111	 0.010567	 0.00016	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28274	 28275	 0.011812	 0.012614	 0.00027	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28275	 28277	 0.021224	 0.016796	 0.00021	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28275	 84968	 0.008479	 0.052128	 0.00094	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28276	 28277	 0.003509	 0.00902	 0.00014	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28276	 28321	 0.005157	 0.013256	 0.00021	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28277	 28278	 0.01461	 0.011207	 0.00015	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28279	 28292	 0.001891	 0.006847	 0.00147	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28279	 28296	 0.003468	 0.015614	 0.00415	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28279	 84954	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28279	 84954	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28279	 84969	 0.001033	 0.008005	 0.0028	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28280	 28286	 0.000551	 0.002767	 0.00072	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28280	 28396	 0.002481	 0.009751	 0.00255	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28280	 84955	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28280	 84955	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28280	 84969	 0.001477	 0.00966	 0.00246	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84954	 28281	 0.008789	 0.014029	 0.00032	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84955	 28281	 0.008379	 0.015347	 0.00026	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28281	 84956	 0.008941	 0.016069	 0.00029	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28282	 28283	 0.005128	 0.013592	 0.00034	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28282	 28285	 0.014082	 0.016507	 0.00029	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28282	 28297	 0.005861	 0.019553	 0.00031	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28282	 28305	 0.020471	 0.020676	 0.00027	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28282	 28306	 0.00588	 0.011641	 0.00017	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28282	 84959	 0.009403	 0.024172	 0.00037	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28283	 28284	 0.004978	 0.011557	 0.00017	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84954	 28283	 0.00268	 0.016477	 0.0003	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84954	 28284	 0.007922	 0.020363	 0.00032	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28284	 84957	 0.022278	 0.01763	 0.00022	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28285	 84958	 0.004627	 0.010631	 0.00016	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28286	 28287	 0.000385	 0.001765	 0.00045	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28286	 84956	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28286	 84956	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28287	 28289	 0.000738	 0.003386	 0.00087	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28287	 84957	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28287	 84957	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28288	 28289	 0.000566	 0.001887	 0.00048	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28288	 28312	 0.000835	 0.002724	 0.00072	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28289	 28296	 0.004399	 0.011625	 0.00272	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28289	 84958	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28289	 84958	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28290	 28291	 0.005166	 0.010571	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28290	 28305	 0.015821	 0.017232	 0.00023	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84954	 28290	 0.019869	 0.051074	 0.00079	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28291	 84959	 0.004726	 0.015219	 0.00026	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28292	 84959	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28292	 84959	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28293	 84960	 0.006441	 0.016556	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28294	 28300	 0.035667	 0.026241	 0.00038	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28294	 28308	 0.024337	 0.017593	 0.00027	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28295	 28301	 0.012051	 0.017869	 0.00027	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28295	 28308	 0.026792	 0.020299	 0.00028	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28296	 84960	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28296	 84960	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28297	 28298	 0.004441	 0.011416	 0.00018	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28298	 28299	 0.012825	 0.010149	 0.00013	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28298	 28302	 0.018669	 0.020534	 0.00027	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28300	 28313	 0.011105	 0.025779	 0.00049	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84960	 28300	 0.011377	 0.037953	 0.0006	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28301	 28302	 0.003534	 0.013596	 0.00023	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28301	 28317	 0.016498	 0.026333	 0.00061	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28302	 28304	 0.017724	 0.017728	 0.00024	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84960	 28302	 0.003961	 0.01619	 0.00033	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28303	 28304	 0.018685	 0.014787	 0.00019	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28304	 28314	 0.009688	 0.018986	 0.00028	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28305	 28306	 0.011087	 0.008504	 0.00011	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84960	 28305	 0.007826	 0.013051	 0.00019	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28307	 28308	 0.014958	 0.014452	 0.00021	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84952	 28308	 0.022583	 0.058053	 0.0009	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28309	 28396	 0.00173	 0.008244	 0.00239	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28309	 84961	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28309	 84961	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28310	 28422	 0.004933	 0.008901	 0.00013	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84961	 28310	 0.006142	 0.009804	 0.00023	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28311	 28312	 0.001071	 0.004357	 0.00106	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28311	 84962	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28311	 84962	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28312	 84963	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28312	 84963	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28313	 28424	 0.030731	 0.02432	 0.00031	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84962	 28314	 0.006135	 0.012555	 0.00031	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28315	 28316	 0.004674	 0.006142	 8e-05	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84963	 28315	 0.004801	 0.006996	 0.00016	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28316	 28440	 0.009576	 0.010074	 0.00015	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28316	 28441	 0.014636	 0.019236	 0.00026	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84961	 28316	 0.004827	 0.01878	 0.00031	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84962	 28316	 0.005979	 0.017148	 0.00026	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28317	 28318	 0.017116	 0.013545	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28318	 28424	 0.007653	 0.014465	 0.00023	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28318	 28425	 0.009088	 0.022555	 0.00037	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84956	 28319	 0.01348	 0.020445	 0.00029	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84961	 28319	 0.018275	 0.011831	 0.00023	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84955	 28320	 0.007477	 0.016961	 0.00034	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84961	 28320	 0.020439	 0.020644	 0.00027	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28321	 28324	 0.005067	 0.013024	 0.0002	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28321	 28342	 0.010823	 0.01658	 0.00023	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28322	 28324	 0.003459	 0.007079	 0.00017	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28322	 28325	 0.01088	 0.021542	 0.00032	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28322	 84964	 0.004513	 0.011601	 0.00018	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28323	 28327	 0.007652	 0.0175	 0.00043	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28323	 28340	 0.008152	 0.016141	 0.00024	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28323	 28343	 0.006448	 0.014626	 0.00029	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28324	 28342	 0.00623	 0.014131	 0.00028	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28324	 28346	 0.026822	 0.032698	 0.00052	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28324	 84964	 0.005065	 0.019705	 0.00033	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84951	 28325	 0.008774	 0.022223	 0.00044	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28325	 84964	 0.004285	 0.008769	 0.00022	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28326	 84964	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28326	 84964	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28326	 84967	 0.00159	 0.006469	 0.00158	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28327	 84968	 0.004115	 0.013728	 0.00022	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28328	 84965	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28328	 84965	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28328	 84967	 0.001672	 0.005735	 0.00137	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28329	 28400	 6.9e-05	 0.001065	 0.08194	 2056.0	 2158.8	 2261.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28329	 30909	 0.000693	 0.008658	 0.59397	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28329	 84966	 0.000166	 0.013272	 0.0	 1100.0	 1100.0	 1100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84966	 28330	 0.00011	 0.001069	 0.00372	 731.0	 767.5	 804.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28330	 84969	 0.00021	 0.016768	 0.0	 650.0	 650.0	 650.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84970	 28330	 0.000596	 0.041746	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28330	 84980	 0.000583	 0.00622	 0.01127	 473.0	 496.6	 520.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28331	 28334	 0.008002	 0.011152	 0.00019	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28331	 28397	 0.006725	 0.015253	 0.0003	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84970	 28331	 0.008375	 0.021706	 0.00041	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28332	 28333	 0.012784	 0.014061	 0.00019	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84970	 28332	 0.012767	 0.025277	 0.00037	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28333	 28334	 0.004393	 0.007012	 0.00016	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84954	 28333	 0.00393	 0.016405	 0.00047	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84968	 28333	 0.012075	 0.02578	 0.00058	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84970	 28333	 0.003936	 0.012073	 0.00033	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28335	 28396	 0.00412	 0.012512	 0.00274	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84967	 28335	 0.001639	 0.009598	 0.00261	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28335	 84971	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28335	 84971	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84971	 28336	 0.008101	 0.01983	 0.00034	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28337	 28341	 0.003392	 0.011588	 0.00025	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28337	 28344	 0.006925	 0.013711	 0.0002	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28337	 28351	 0.006162	 0.015841	 0.00025	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84971	 28337	 0.012419	 0.025414	 0.00063	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28338	 28353	 0.006278	 0.015966	 0.00025	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84971	 28338	 0.002823	 0.010981	 0.00018	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84971	 28339	 0.010619	 0.01695	 0.00039	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28340	 28341	 0.001613	 0.009169	 0.00017	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84965	 28340	 0.003052	 0.018287	 0.00044	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28342	 28347	 0.012475	 0.009779	 0.00013	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28343	 28346	 0.002896	 0.006723	 0.0001	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28345	 28346	 0.004194	 0.002715	 5e-05	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28348	 28349	 0.004949	 0.01272	 0.0002	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28348	 28358	 0.006603	 0.011868	 0.00021	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28349	 28351	 0.003251	 0.007375	 0.00015	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28350	 28351	 0.009435	 0.009634	 0.00015	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28350	 28354	 0.018964	 0.015008	 0.00019	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28351	 28353	 0.018577	 0.014561	 0.00019	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28352	 28353	 0.005158	 0.010109	 0.00015	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28352	 28354	 0.015007	 0.010848	 0.00016	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28354	 28413	 0.012535	 0.013787	 0.00018	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84971	 28354	 0.012739	 0.033674	 0.00061	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28355	 28356	 0.010959	 0.008673	 0.00011	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28355	 28358	 0.007592	 0.0051	 9e-05	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28356	 28359	 0.022364	 0.016454	 0.00024	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28356	 84987	 0.01063	 0.024674	 0.00047	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28357	 28358	 0.028178	 0.028185	 0.00038	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28357	 28360	 0.007006	 0.009558	 0.00017	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28358	 28359	 0.004944	 0.003745	 5e-05	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28360	 28363	 0.003597	 0.006688	 0.00016	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28361	 28363	 0.009594	 0.01045	 0.00014	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28361	 28420	 0.011551	 0.012582	 0.00017	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28362	 28363	 0.010353	 0.008115	 0.0001	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28363	 28377	 0.003014	 0.013354	 0.0004	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28363	 84987	 0.014739	 0.036584	 0.00061	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28364	 28365	 0.010337	 0.013586	 0.00019	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28364	 28418	 0.005549	 0.015916	 0.00024	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28365	 28375	 0.007229	 0.014168	 0.00021	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28366	 28367	 0.012754	 0.010093	 0.00013	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28366	 84988	 0.006257	 0.012804	 0.00032	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28368	 28369	 0.000935	 0.002622	 0.00067	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28368	 28371	 0.002433	 0.00643	 0.0015	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28368	 28417	 0.001128	 0.003678	 0.00098	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28369	 28371	 0.001471	 0.003819	 0.00093	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28369	 84972	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28369	 84972	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28370	 28371	 0.001745	 0.004612	 0.00108	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28370	 28417	 0.001931	 0.006623	 0.00159	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28370	 28458	 0.000967	 0.003318	 0.00079	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28371	 28471	 0.001828	 0.004747	 0.00115	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28371	 84973	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28371	 84973	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28371	 84999	 0.006049	 0.015704	 0.00381	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28372	 28373	 0.007954	 0.015232	 0.00024	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28372	 28388	 0.025879	 0.016754	 0.00032	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84972	 28372	 0.004019	 0.012096	 0.00024	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28373	 28374	 0.011766	 0.008335	 0.00013	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28373	 28375	 0.004698	 0.013473	 0.00021	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28373	 84974	 0.017348	 0.044594	 0.00069	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28374	 28385	 0.005479	 0.011213	 0.00028	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28376	 28377	 0.003169	 0.010572	 0.00017	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28376	 28378	 0.002848	 0.011082	 0.00018	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28377	 28379	 0.005179	 0.012352	 0.00028	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28378	 28384	 0.004258	 0.009886	 0.00015	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28378	 28385	 0.002034	 0.009432	 0.0002	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28379	 28380	 0.016818	 0.0129	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28379	 28382	 0.004754	 0.018493	 0.00031	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28381	 28382	 0.024646	 0.018673	 0.00026	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28382	 28384	 0.003424	 0.008802	 0.00014	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28382	 84974	 0.001408	 0.008435	 0.0002	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28383	 28393	 0.000272	 0.001791	 0.00347	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84749	 28383	 0.00015	 0.001578	 0.0033	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28383	 84974	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28383	 84974	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28385	 28386	 0.006229	 0.014461	 0.00022	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84974	 28385	 0.007982	 0.026628	 0.00042	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28386	 28387	 0.007115	 0.013626	 0.00021	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28386	 84976	 0.006139	 0.016271	 0.00041	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28388	 28389	 0.023362	 0.016888	 0.00026	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28388	 28392	 0.02467	 0.019524	 0.00025	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28388	 84978	 0.017322	 0.041018	 0.00075	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84973	 28389	 0.006249	 0.012789	 0.00031	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28390	 28391	 0.004029	 0.011555	 0.00018	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28390	 85029	 0.005741	 0.016466	 0.00025	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28391	 28392	 0.009855	 0.016066	 0.00025	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28391	 84998	 0.011268	 0.017262	 0.00024	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28393	 28604	 0.00046	 0.003137	 0.00565	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28393	 84975	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84976	 28393	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28393	 84980	 0.001556	 0.01061	 0.0191	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84749	 28394	 0.000252	 0.001709	 0.00311	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28394	 84977	 0.000872	 0.043591	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84978	 28394	 0.002854	 0.1113	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28395	 28412	 0.004589	 0.011671	 0.00018	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84971	 28395	 0.008075	 0.020758	 0.00032	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28396	 84979	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28396	 84979	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28396	 84981	 0.000572	 0.003321	 0.00078	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28396	 84983	 0.002979	 0.010789	 0.00231	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28397	 28398	 0.004693	 0.011487	 0.0002	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84979	 28398	 0.006485	 0.012418	 0.0002	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28398	 84982	 0.008606	 0.021361	 0.00035	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28399	 28409	 0.000712	 0.003638	 0.00091	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28399	 84981	 0.00059	 0.003514	 0.00092	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28400	 28476	 0.000167	 0.002157	 0.13767	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28400	 84980	 0.00014	 0.01123	 0.0	 1300.0	 1300.0	 1300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28400	 84980	 0.00014	 0.01123	 0.0	 1300.0	 1300.0	 1300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84694	 28401	 0.00162	 0.010513	 0.02094	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84980	 28401	 0.000239	 0.002858	 0.00564	 528.0	 554.4	 580.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28401	 84983	 0.000161	 0.01211	 0.0	 900.0	 900.0	 900.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84984	 28401	 0.000405	 0.030361	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28402	 28403	 0.001051	 0.003607	 0.00086	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28402	 28407	 0.00033	 0.002049	 0.00058	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84983	 28402	 0.000523	 0.003422	 0.00087	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28403	 28457	 0.000639	 0.003442	 0.00095	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84981	 28403	 0.001752	 0.009721	 0.00295	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84983	 28403	 0.000537	 0.003249	 0.00083	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28403	 84985	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28403	 84985	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84973	 28404	 0.042594	 0.033387	 0.00043	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84985	 28404	 0.008177	 0.00835	 0.00013	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28405	 28422	 0.002245	 0.007856	 0.00016	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84982	 28405	 0.005989	 0.029955	 0.00053	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28406	 28423	 0.004106	 0.015974	 0.00027	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28406	 28437	 0.004872	 0.014947	 0.0004	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84984	 28406	 0.002298	 0.016603	 0.00031	 119.0	 125.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28407	 28408	 0.000791	 0.002268	 0.00056	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28407	 28455	 0.000809	 0.002727	 0.00068	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28408	 28452	 0.000692	 0.001985	 0.00049	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28409	 28417	 0.00093	 0.003133	 0.00078	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84983	 28409	 0.001667	 0.004191	 0.00109	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28410	 28417	 0.002103	 0.005459	 0.00132	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84981	 28410	 0.001545	 0.006378	 0.00151	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28410	 84986	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28410	 84986	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28411	 28412	 0.008367	 0.009114	 0.00012	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28411	 84987	 0.007619	 0.010799	 0.00022	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28413	 28414	 0.021213	 0.016627	 0.00021	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28414	 28420	 0.004422	 0.010472	 0.00019	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28414	 84987	 0.004768	 0.01353	 0.00021	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84986	 28415	 0.006627	 0.012138	 0.00021	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84981	 28416	 0.002285	 0.010289	 0.00274	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28416	 84987	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28416	 84987	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84981	 28417	 0.001987	 0.009982	 0.0026	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28417	 84988	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28417	 84988	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28418	 28419	 0.015229	 0.011681	 0.00016	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84986	 28418	 0.003566	 0.021926	 0.0004	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28421	 28425	 0.003062	 0.012147	 0.00035	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28421	 28439	 0.007407	 0.013773	 0.00032	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84962	 28421	 0.004443	 0.016272	 0.00041	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28422	 28423	 0.003388	 0.016531	 0.00029	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28423	 28437	 0.008517	 0.013289	 0.00022	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28423	 28439	 0.003085	 0.013672	 0.00041	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28423	 28441	 0.005352	 0.011248	 0.0002	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	84949	 28423	 0.089301	 0.16358	 0.00282	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28423	 84993	 0.020595	 0.042325	 0.00081	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28424	 28426	 0.006456	 0.015287	 0.00028	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28424	 28427	 0.011206	 0.028805	 0.00045	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28425	 28427	 0.016698	 0.018365	 0.00025	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28427	 28429	 0.012445	 0.024641	 0.00036	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28427	 28439	 0.005749	 0.01649	 0.00025	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28427	 84995	 0.020115	 0.051709	 0.0008	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28428	 28430	 0.010717	 0.030739	 0.00047	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28428	 28431	 0.005659	 0.014547	 0.00023	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28429	 28450	 0.017881	 0.011576	 0.00022	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28430	 28438	 0.002296	 0.010231	 0.00017	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28430	 84995	 0.014415	 0.037054	 0.00057	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28431	 28432	 0.010916	 0.013067	 0.00022	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28433	 28434	 0.011247	 0.023016	 0.00057	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28433	 28485	 0.012473	 0.034075	 0.00058	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28433	 28605	 0.044953	 0.030196	 0.00053	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28433	 84995	 0.031555	 0.090506	 0.00139	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28434	 28435	 0.022002	 0.023964	 0.00033	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28434	 28460	 0.004734	 0.015793	 0.00025	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28434	 28463	 0.009366	 0.018544	 0.00027	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28435	 28486	 0.034994	 0.027694	 0.00035	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28436	 28437	 0.002137	 0.013139	 0.00024	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28436	 28438	 0.001676	 0.007765	 0.00015	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28437	 84992	 0.003241	 0.00833	 0.00013	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28438	 28443	 0.008318	 0.017825	 0.00031	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28442	 28451	 0.001166	 0.002997	 0.00074	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28442	 28453	 0.000442	 0.002223	 0.00058	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28442	 28459	 0.000585	 0.003221	 0.00116	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28443	 28450	 0.005416	 0.013773	 0.00022	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28443	 84996	 0.006545	 0.016644	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28444	 84990	 0.010472	 0.011518	 0.00015	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28445	 28446	 0.00065	 0.002553	 0.00067	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28445	 28454	 0.000706	 0.002556	 0.00055	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28445	 84989	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28445	 84989	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28446	 28459	 0.000798	 0.002889	 0.00062	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28446	 84990	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28446	 84990	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28447	 28448	 0.009514	 0.007529	 9e-05	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28448	 28450	 0.006719	 0.013303	 0.0002	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28449	 28450	 0.008319	 0.00915	 0.00012	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28449	 28461	 0.012346	 0.013579	 0.00018	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28451	 28452	 0.000723	 0.002016	 0.00042	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28451	 84991	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28451	 84991	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28453	 28456	 0.000327	 0.00174	 0.00049	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28454	 28455	 0.00066	 0.002263	 0.00054	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28455	 84992	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28455	 84992	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28456	 28457	 0.000625	 0.002847	 0.0009	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28456	 84993	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28456	 84993	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28457	 28458	 0.001349	 0.003674	 0.00081	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28458	 28471	 0.001629	 0.004542	 0.00095	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28458	 84994	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28458	 84994	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28459	 28462	 0.001115	 0.004465	 0.00112	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28459	 84995	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28459	 84995	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28459	 84999	 0.004881	 0.019542	 0.00492	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28460	 28461	 0.00303	 0.012384	 0.00025	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28461	 84996	 0.002276	 0.010926	 0.00033	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28462	 28490	 0.011381	 0.033554	 0.00781	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28462	 84996	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28462	 84996	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28463	 28467	 0.00654	 0.01518	 0.00029	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28464	 28466	 0.002485	 0.014125	 0.00026	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28464	 28467	 0.003981	 0.012213	 0.00033	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28464	 28474	 0.00925	 0.021475	 0.00032	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28465	 28472	 0.009735	 0.019079	 0.00029	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84995	 28465	 0.029217	 0.018915	 0.00036	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84995	 28466	 0.00188	 0.010351	 0.00023	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28467	 28468	 0.01102	 0.008638	 0.00011	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28467	 28474	 0.006268	 0.016111	 0.00025	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28469	 84997	 0.023019	 0.018217	 0.00023	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28470	 28471	 0.001748	 0.004694	 0.00106	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28470	 28475	 0.001711	 0.00477	 0.001	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84983	 28471	 0.005058	 0.013366	 0.00313	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28471	 84997	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28471	 84997	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28472	 28473	 0.006914	 0.012427	 0.00022	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84995	 28472	 0.029941	 0.037622	 0.00057	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28472	 84998	 0.007179	 0.025646	 0.00051	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28474	 85000	 0.008599	 0.032946	 0.00093	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28475	 84998	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28475	 84998	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28475	 84999	 0.001121	 0.006027	 0.00148	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28476	 28581	 0.000229	 0.002852	 0.19541	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28476	 84999	 0.000197	 0.015726	 0.0	 1100.0	 1100.0	 1100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28476	 84999	 0.000197	 0.015726	 0.0	 1100.0	 1100.0	 1100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84733	 28477	 0.025392	 0.025646	 0.00034	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	84999	 28478	 0.001019	 0.005399	 0.0018	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28478	 85000	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28478	 85000	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28479	 28481	 0.009756	 0.016295	 0.00028	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28480	 28483	 0.008518	 0.014979	 0.00028	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28481	 28486	 0.014668	 0.037706	 0.00058	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28481	 28501	 0.013618	 0.031145	 0.00076	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85000	 28481	 0.007548	 0.041562	 0.00094	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28482	 28484	 0.010766	 0.015283	 0.00025	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85000	 28483	 0.008665	 0.022275	 0.00034	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85000	 28484	 0.007146	 0.016923	 0.00031	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28485	 28488	 0.022005	 0.017415	 0.00022	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28486	 28487	 0.042074	 0.031877	 0.00044	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28487	 85002	 0.020247	 0.040087	 0.00059	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28488	 28499	 0.012924	 0.012487	 0.00018	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28489	 28500	 0.005882	 0.014398	 0.00025	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28489	 85001	 0.00347	 0.011577	 0.00018	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28490	 28491	 0.002863	 0.007796	 0.00172	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28490	 85001	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28490	 85001	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28491	 85002	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28491	 85002	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28491	 85024	 0.005168	 0.024414	 0.00781	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28492	 28566	 0.018475	 0.036578	 0.00054	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28493	 28586	 0.020078	 0.030752	 0.00053	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28494	 28501	 0.042582	 0.031329	 0.00046	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28494	 28583	 0.016505	 0.02978	 0.00043	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28495	 28498	 0.040965	 0.045057	 0.0006	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85002	 28495	 0.02174	 0.055886	 0.00086	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85001	 28496	 0.011449	 0.022438	 0.00034	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28497	 28498	 0.016802	 0.01697	 0.00022	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28497	 28500	 0.020696	 0.016379	 0.00021	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84741	 28498	 0.23985	 0.61725	 0.00957	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28499	 28500	 0.006861	 0.013584	 0.0002	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28501	 28502	 0.006322	 0.014676	 0.00028	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28501	 28505	 0.02249	 0.018511	 0.00038	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28502	 28503	 0.004083	 0.013473	 0.00022	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28503	 28504	 0.01125	 0.011363	 0.00015	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28503	 85003	 0.005987	 0.031899	 0.00056	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28505	 28569	 0.017477	 0.014937	 0.00028	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28506	 28569	 0.027896	 0.01976	 0.00031	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28506	 28570	 0.008024	 0.020406	 0.00032	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28507	 28530	 0.005984	 0.013892	 0.00021	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28507	 28570	 0.003856	 0.018132	 0.00034	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28507	 85003	 0.003117	 0.019165	 0.00035	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28508	 28509	 0.000833	 0.003823	 0.00098	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84999	 28508	 0.001298	 0.006054	 0.0015	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28509	 28529	 0.003886	 0.010269	 0.0024	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28509	 85003	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28509	 85003	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28510	 28511	 0.000906	 0.005307	 0.00145	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28510	 28521	 0.001068	 0.00646	 0.00165	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28510	 85004	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28510	 85004	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28511	 28513	 0.000961	 0.00421	 0.00145	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28511	 28518	 0.00177	 0.007087	 0.00179	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28511	 85008	 0.000263	 0.003415	 0.00135	 384.0	 403.2	 422.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85004	 28512	 0.009433	 0.00694	 0.0001	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	84750	 28513	 0.001385	 0.009055	 0.0023	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28513	 85028	 0.002232	 0.007445	 0.00189	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28514	 28517	 0.000343	 0.002044	 0.00054	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28514	 28527	 0.000519	 0.003089	 0.00081	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28515	 28529	 0.00088	 0.005057	 0.00143	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84695	 28515	 0.000293	 0.002961	 0.00087	 293.0	 307.6	 322.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28515	 85005	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28515	 85005	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28516	 85006	 0.010442	 0.008264	 0.0001	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28517	 28527	 0.000861	 0.005207	 0.00133	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84695	 28517	 0.000582	 0.004992	 0.00142	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28517	 85006	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28517	 85006	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28517	 85028	 0.00154	 0.006054	 0.00158	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28518	 28527	 0.00233	 0.00605	 0.00147	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28518	 85007	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28518	 85007	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28519	 28550	 0.000847	 0.002994	 0.00067	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28519	 28551	 0.000935	 0.003207	 0.00077	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28520	 30524	 0.000404	 0.004824	 0.36199	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28520	 85008	 0.000309	 0.021623	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28520	 85008	 0.000309	 0.021623	 0.0	 800.0	 800.0	 800.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28521	 28550	 0.000933	 0.005026	 0.00138	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28522	 28523	 0.000459	 0.002633	 0.00088	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28522	 28549	 0.000474	 0.003102	 0.00079	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85008	 28523	 0.001338	 0.010746	 0.00302	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28523	 85009	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28523	 85009	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28524	 28526	 0.008421	 0.010959	 0.00015	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28525	 28526	 0.003727	 0.011218	 0.00022	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28525	 85017	 0.007454	 0.014758	 0.00022	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85007	 28526	 0.006322	 0.020358	 0.00035	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85009	 28526	 0.006551	 0.012545	 0.0002	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28527	 28534	 0.000521	 0.003052	 0.00083	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28528	 85010	 0.017119	 0.013548	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28529	 28533	 0.000605	 0.003321	 0.00088	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28529	 28537	 0.001026	 0.005693	 0.00173	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28529	 85010	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28529	 85010	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28530	 28531	 0.00646	 0.015296	 0.00028	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28530	 28532	 0.004324	 0.008849	 0.00022	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28531	 28532	 0.005752	 0.014785	 0.00023	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85005	 28531	 0.005191	 0.029166	 0.00054	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28532	 28538	 0.002911	 0.010185	 0.00021	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28532	 28540	 0.005009	 0.01226	 0.00021	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85005	 28532	 0.008177	 0.043568	 0.00076	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28533	 28536	 0.002387	 0.006309	 0.00148	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28533	 28537	 0.000731	 0.003548	 0.00081	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28534	 28535	 0.000481	 0.002555	 0.00059	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28535	 28536	 0.000338	 0.001982	 0.00054	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28535	 85011	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28535	 85011	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28536	 28546	 0.00244	 0.008623	 0.00194	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28536	 85012	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28536	 85012	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28537	 28541	 0.001038	 0.004762	 0.00122	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28537	 28543	 0.002435	 0.008605	 0.00194	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28537	 28544	 0.000607	 0.003557	 0.00097	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84695	 28537	 0.001724	 0.013849	 0.00389	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28538	 28539	 0.003246	 0.007535	 0.00014	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28539	 28565	 0.006337	 0.016289	 0.00025	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28540	 28574	 0.002927	 0.006638	 0.00013	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28541	 28542	 0.000472	 0.003038	 0.0008	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28541	 28561	 0.002726	 0.00889	 0.00236	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84695	 28541	 0.002137	 0.019435	 0.00491	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28541	 85013	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28541	 85013	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28542	 28603	 0.000761	 0.004309	 0.00107	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28542	 85014	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28542	 85014	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28543	 28559	 0.000704	 0.003282	 0.00081	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28543	 85015	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28543	 85015	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28544	 28562	 0.000727	 0.004365	 0.00132	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85011	 28545	 0.0065	 0.015089	 0.00029	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85012	 28545	 0.001516	 0.007986	 0.00014	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	85015	 28545	 0.001667	 0.007429	 0.00013	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28546	 28549	 0.000541	 0.002128	 0.00056	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28546	 28558	 0.000939	 0.003569	 0.001	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28546	 85016	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28546	 85016	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85015	 28547	 0.025988	 0.02037	 0.00026	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85016	 28547	 0.013302	 0.010204	 0.00014	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28548	 85017	 0.010395	 0.007648	 0.00011	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28549	 28555	 0.001012	 0.003682	 0.00113	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28549	 85017	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28549	 85017	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28550	 85019	 0.003606	 0.00936	 0.00227	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28551	 85018	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28551	 85018	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28552	 28553	 0.004982	 0.011447	 0.00017	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28552	 85500	 0.004707	 0.010929	 0.00016	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28553	 28554	 0.003632	 0.002874	 4e-05	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85018	 28553	 0.004325	 0.011463	 0.00029	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28555	 85019	 0.00085	 0.003405	 0.00086	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85018	 28556	 0.006534	 0.010481	 0.00019	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84694	 28557	 0.000489	 0.007143	 0.02737	 946.0	 993.3	 1040.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28557	 85019	 0.000109	 0.008719	 0.0	 1250.0	 1250.0	 1250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85020	 28557	 0.000318	 0.022264	 0.0	 750.0	 750.0	 750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28557	 85581	 0.002465	 0.016982	 0.02998	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28558	 28559	 0.001694	 0.004259	 0.0011	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85019	 28558	 0.001394	 0.003618	 0.00088	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28559	 28561	 0.00098	 0.003813	 0.00102	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28559	 85021	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28559	 85021	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85020	 28560	 0.013772	 0.016789	 0.00027	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28561	 28562	 0.001657	 0.004378	 0.00102	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28561	 30369	 0.000865	 0.002967	 0.00071	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28561	 30370	 0.001046	 0.005558	 0.00129	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28562	 28564	 0.000541	 0.003169	 0.00086	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28562	 85022	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28562	 85022	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85014	 28563	 0.005482	 0.014091	 0.00022	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28563	 85571	 0.007773	 0.017859	 0.00027	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28564	 30372	 0.000633	 0.003636	 0.00103	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28565	 28601	 0.006031	 0.015504	 0.00024	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28565	 85023	 0.010731	 0.027585	 0.00043	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28566	 28580	 0.018912	 0.048097	 0.00076	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28567	 28568	 0.006369	 0.014447	 0.00029	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28568	 28586	 0.006819	 0.017529	 0.00027	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28569	 28571	 0.005988	 0.014178	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28569	 28594	 0.010871	 0.011957	 0.00016	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28570	 85023	 0.024054	 0.019036	 0.00024	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28571	 85026	 0.009036	 0.022117	 0.00038	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28572	 28594	 0.025281	 0.020007	 0.00025	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28572	 85023	 0.006402	 0.014861	 0.00028	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28573	 30382	 0.005141	 0.017636	 0.00422	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	84695	 28573	 0.002071	 0.019879	 0.00578	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28573	 85023	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28573	 85023	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85023	 28574	 0.018668	 0.014633	 0.00019	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28575	 28579	 0.021717	 0.017187	 0.00022	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28575	 28595	 0.006965	 0.016171	 0.00024	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28576	 28579	 0.015528	 0.017079	 0.00023	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28576	 28595	 0.032099	 0.020781	 0.0004	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28576	 28596	 0.003316	 0.012759	 0.00022	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28576	 28600	 0.017922	 0.013186	 0.00019	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28577	 28578	 0.003319	 0.01291	 0.00022	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28577	 28598	 0.013979	 0.018373	 0.00025	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28577	 85025	 0.006919	 0.038934	 0.00084	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28578	 30432	 0.018106	 0.018288	 0.00024	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28579	 85573	 0.008471	 0.012976	 0.00018	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28580	 85025	 0.006356	 0.039052	 0.00089	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28581	 30435	 8.5e-05	 0.001011	 0.07585	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28581	 31178	 0.00089	 0.011512	 0.73619	 1725.0	 1811.2	 1897.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28581	 85024	 0.000166	 0.013307	 0.0	 1300.0	 1300.0	 1300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28581	 85024	 0.000166	 0.013307	 0.0	 1300.0	 1300.0	 1300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28582	 28585	 0.021729	 0.017196	 0.00022	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85025	 28582	 0.012108	 0.031125	 0.00048	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28583	 28588	 0.015528	 0.01893	 0.0003	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28583	 85026	 0.012422	 0.028835	 0.00055	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28584	 85026	 0.010767	 0.017186	 0.0004	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28586	 28587	 0.011583	 0.029457	 0.00047	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28586	 28588	 0.022537	 0.017836	 0.00022	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85001	 28586	 0.075204	 0.088157	 0.00153	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85025	 28586	 0.00959	 0.040998	 0.00093	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28587	 28588	 0.008432	 0.020928	 0.00035	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28587	 28589	 0.007766	 0.014439	 0.00034	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85025	 28587	 0.003769	 0.021442	 0.00066	 119.0	 125.0	 130.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28589	 28598	 0.006843	 0.016203	 0.0003	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28589	 85026	 0.006179	 0.014196	 0.00022	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85024	 28590	 0.003347	 0.013153	 0.00344	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28590	 85026	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28590	 85026	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85026	 28591	 0.006432	 0.016358	 0.00026	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28591	 85027	 0.015106	 0.019853	 0.00027	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28592	 28593	 0.016905	 0.013379	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28592	 28595	 0.008889	 0.015978	 0.00029	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28592	 85027	 0.007123	 0.016534	 0.00031	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28593	 28594	 0.011079	 0.008768	 0.00011	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85023	 28595	 0.003804	 0.020269	 0.00036	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	85023	 28596	 0.003206	 0.015647	 0.00027	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28597	 30382	 0.001963	 0.010772	 0.00285	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28597	 30437	 0.004093	 0.014823	 0.00318	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	85024	 28597	 0.003915	 0.01796	 0.0046	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28597	 85027	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28597	 85027	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28599	 28601	 0.002892	 0.013402	 0.00026	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28599	 30376	 0.004655	 0.009526	 0.00023	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28600	 28601	 0.010958	 0.011068	 0.00015	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28601	 28602	 0.003196	 0.010663	 0.00017	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85014	 28602	 0.002162	 0.008835	 0.00018	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28603	 30374	 0.000665	 0.003277	 0.00089	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84694	 28604	 0.000309	 0.002128	 0.00376	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28604	 85028	 0.000264	 0.019816	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85029	 28604	 0.000883	 0.047706	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	84893	 28606	 0.14615	 0.41494	 0.00652	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28606	 85030	 0.092496	 0.21477	 0.00319	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28606	 85177	 0.14059	 0.32646	 0.00622	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28606	 85356	 0.063394	 0.16297	 0.00252	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	84893	 28607	 0.11231	 0.15312	 0.0034	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28608	 29832	 0.005998	 0.036276	 0.00926	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84892	 28608	 0.014504	 0.0805	 0.02448	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28608	 85030	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28608	 85030	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28609	 28787	 0.018525	 0.063559	 0.01523	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28609	 29668	 0.017797	 0.046208	 0.01122	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28610	 28612	 0.004897	 0.019928	 0.00486	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28610	 28787	 0.008267	 0.042855	 0.01046	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28610	 85031	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28610	 85031	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28611	 28614	 0.000931	 0.00337	 0.00072	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28611	 28615	 0.002462	 0.008031	 0.00213	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28611	 85032	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28611	 85032	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28612	 28614	 0.003171	 0.008513	 0.00193	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28612	 28618	 0.010282	 0.036345	 0.00819	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28612	 85033	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28612	 85033	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28612	 85035	 0.010369	 0.037547	 0.00806	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28613	 28614	 0.001965	 0.00548	 0.00115	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28613	 28629	 0.005473	 0.01407	 0.00348	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28614	 28637	 0.005269	 0.013544	 0.00335	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28615	 28618	 0.008472	 0.026347	 0.0055	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85032	 28616	 0.026532	 0.034871	 0.00048	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28617	 28618	 0.010306	 0.027238	 0.00638	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28617	 28637	 0.007656	 0.026683	 0.00619	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28618	 29627	 0.006856	 0.02352	 0.00563	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28618	 85034	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28618	 85034	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28618	 85398	 0.012478	 0.032395	 0.00786	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28619	 28620	 0.00821	 0.021278	 0.0004	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28619	 28622	 0.022442	 0.041729	 0.00098	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28619	 28635	 0.010729	 0.02491	 0.00037	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28619	 28636	 0.028945	 0.031836	 0.00042	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28620	 28786	 0.013783	 0.053619	 0.0009	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28621	 28622	 0.029384	 0.023254	 0.00029	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28622	 28623	 0.015681	 0.02503	 0.00058	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28622	 85036	 0.032668	 0.064025	 0.00096	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28623	 28632	 0.011823	 0.025242	 0.00057	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28623	 85036	 0.012539	 0.032232	 0.0005	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28623	 86054	 0.008921	 0.074211	 0.0014	 131.0	 137.5	 144.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28624	 85035	 0.000272	 0.021798	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85036	 28624	 0.00107	 0.055656	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28624	 86052	 0.000582	 0.005727	 0.0122	 473.0	 496.6	 520.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28625	 28626	 0.009381	 0.018573	 0.00027	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28625	 28628	 0.036242	 0.047165	 0.00066	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85036	 28625	 0.005676	 0.03024	 0.00053	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28625	 85037	 0.013917	 0.049717	 0.00099	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28626	 28630	 0.007701	 0.017879	 0.00027	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85035	 28627	 0.003946	 0.017766	 0.00473	 175.0	 183.7	 192.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28627	 85037	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28627	 85037	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28629	 28631	 0.001157	 0.003058	 0.00072	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28630	 28632	 0.007242	 0.016814	 0.00025	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28631	 28637	 0.002321	 0.008088	 0.00188	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	85035	 28631	 0.00229	 0.014501	 0.00394	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28631	 85038	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28631	 85038	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28632	 28633	 0.014327	 0.015758	 0.00021	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85038	 28632	 0.021815	 0.023994	 0.00032	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28634	 28636	 0.04511	 0.033189	 0.00049	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85038	 28634	 0.028151	 0.030662	 0.00042	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85031	 28635	 0.015053	 0.034583	 0.00053	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85035	 28637	 0.00425	 0.022594	 0.00524	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28637	 85039	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28637	 85039	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28638	 28639	 0.015989	 0.036567	 0.00089	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85037	 28638	 0.014329	 0.072484	 0.00126	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28639	 28641	 0.020524	 0.040635	 0.0006	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28639	 28646	 0.010355	 0.023681	 0.00058	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28640	 28641	 0.009853	 0.012011	 0.00019	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28640	 31926	 0.014994	 0.025834	 0.00041	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28641	 28642	 0.020085	 0.018689	 0.00035	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28641	 31934	 0.026696	 0.076568	 0.00118	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28643	 28645	 0.023465	 0.062193	 0.00158	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28643	 29751	 0.026604	 0.052139	 0.00078	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28644	 28645	 0.037018	 0.072549	 0.00109	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28645	 28646	 0.02371	 0.038865	 0.00069	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85037	 28645	 0.041293	 0.16065	 0.00268	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28647	 28648	 0.01596	 0.06209	 0.00104	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28647	 28650	 0.007956	 0.02654	 0.00042	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28647	 85046	 0.022115	 0.050576	 0.00123	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28647	 85047	 0.024642	 0.070678	 0.00109	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28648	 85040	 0.011336	 0.063694	 0.00118	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28648	 85048	 0.041031	 0.11769	 0.00181	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28649	 28650	 0.005017	 0.01593	 0.00028	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28649	 85043	 0.016329	 0.062822	 0.00107	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28651	 28653	 0.001388	 0.017463	 0.00541	 347.0	 364.4	 381.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28651	 29975	 0.002857	 0.041251	 0.0131	 384.0	 403.2	 422.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28651	 85040	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28651	 85040	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28652	 29105	 0.001641	 0.024387	 0.09043	 946.0	 993.3	 1040.6	 0.0	 0.0	 1	 -30.0	 30.0;
	84653	 28652	 0.001152	 0.01257	 0.02438	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84653	 28652	 0.001152	 0.01257	 0.02438	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28652	 85041	 0.000118	 0.009477	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85042	 28652	 0.000318	 0.023855	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85041	 28653	 0.001108	 0.014816	 0.00405	 347.0	 364.4	 381.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28653	 85043	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28653	 85043	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28654	 29830	 0.028175	 0.09399	 0.00149	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	84654	 28654	 0.019273	 0.068851	 0.00137	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84654	 28654	 0.019273	 0.068851	 0.00137	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85042	 28654	 0.028258	 0.10449	 0.00193	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85042	 28654	 0.028258	 0.10449	 0.00193	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84653	 28655	 0.000429	 0.007121	 0.02629	 1023.0	 1074.1	 1125.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28655	 85044	 0.000272	 0.021798	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28655	 85044	 0.000272	 0.021798	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28656	 28670	 0.000401	 0.003169	 0.011	 635.0	 666.8	 698.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28656	 29952	 0.003188	 0.047717	 0.11176	 647.0	 679.3	 711.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28656	 85045	 0.000323	 0.02422	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28656	 85045	 0.000323	 0.02422	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85042	 28657	 0.02074	 0.047648	 0.00072	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28658	 28659	 0.002784	 0.016306	 0.00444	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85041	 28658	 0.004639	 0.030337	 0.00771	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28658	 85046	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28658	 85046	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28659	 28663	 0.004376	 0.024279	 0.00738	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28659	 85047	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28659	 85047	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28660	 28661	 0.002971	 0.015176	 0.00382	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28660	 29934	 0.003636	 0.017964	 0.00525	 191.0	 200.6	 210.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28660	 85048	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28660	 85048	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28661	 28662	 0.002105	 0.01091	 0.00266	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28662	 28663	 0.00233	 0.01021	 0.00351	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28663	 28665	 0.001346	 0.009339	 0.00267	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28664	 28665	 0.001928	 0.011076	 0.00314	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28664	 28667	 0.002504	 0.016127	 0.00423	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28664	 85049	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28664	 85049	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28665	 85050	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28665	 85050	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85050	 28666	 0.011501	 0.056149	 0.00118	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28666	 85051	 0.038224	 0.088744	 0.00132	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28666	 86089	 0.039516	 0.10158	 0.00157	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28667	 28668	 0.005537	 0.031814	 0.00901	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28667	 29096	 0.001998	 0.021179	 0.00629	 307.0	 322.4	 337.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28667	 32037	 0.004843	 0.032493	 0.00784	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28667	 85051	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28667	 85051	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85041	 28668	 0.006225	 0.054321	 0.01492	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28668	 85052	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28668	 85052	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28669	 85054	 0.026782	 0.053026	 0.00078	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28670	 29107	 0.001723	 0.022255	 0.05044	 579.0	 608.0	 636.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28670	 85053	 0.000577	 0.031138	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85054	 28670	 0.001336	 0.066787	 0.0	 250.0	 250.0	 250.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28671	 85055	 0.035819	 0.044463	 0.00097	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28672	 29106	 0.002934	 0.029655	 0.00872	 293.0	 307.6	 322.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85045	 28672	 0.001589	 0.024407	 0.00683	 384.0	 403.2	 422.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85053	 28672	 0.000992	 0.013267	 0.00363	 347.0	 364.4	 381.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28672	 85055	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28672	 85055	 0.00806	 0.24987	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28672	 85187	 0.007791	 0.046417	 0.01221	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28673	 29137	 0.004806	 0.039008	 0.01242	 261.0	 274.0	 287.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85044	 28673	 0.003653	 0.036248	 0.00986	 284.0	 298.2	 312.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28674	 28675	 0.019946	 0.073751	 0.00137	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28674	 28675	 0.019946	 0.073751	 0.00137	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28674	 28676	 0.018517	 0.056807	 0.00154	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28674	 85151	 0.04377	 0.17096	 0.00379	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28675	 28677	 0.031817	 0.071383	 0.00114	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28675	 28694	 0.022142	 0.086142	 0.00144	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28675	 28694	 0.022142	 0.086142	 0.00144	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28676	 85151	 0.021215	 0.094014	 0.00282	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28677	 28679	 0.019151	 0.058812	 0.0011	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28678	 85060	 0.015298	 0.031306	 0.00077	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28679	 85058	 0.014695	 0.082688	 0.00179	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28680	 28866	 0.001475	 0.008461	 0.00281	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28680	 85056	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28680	 85056	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28681	 28860	 2.6e-05	 0.000637	 0.06442	 3531.0	 3707.6	 3884.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28681	 28860	 2.6e-05	 0.000637	 0.06442	 3531.0	 3707.6	 3884.1	 0.0	 0.0	 0	 -30.0	 30.0;
	28681	 85057	 0.000513	 0.038441	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85058	 28682	 0.007417	 0.014685	 0.00022	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28683	 28689	 0.006288	 0.018036	 0.00028	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85058	 28683	 0.004922	 0.0249	 0.00043	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	85058	 28684	 0.028765	 0.022547	 0.00029	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	85058	 28685	 0.007528	 0.016072	 0.00036	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28686	 31754	 0.015885	 0.055582	 0.00115	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28686	 31754	 0.015885	 0.055582	 0.00115	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28686	 85059	 0.007759	 0.027147	 0.00056	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28686	 85059	 0.007759	 0.027147	 0.00056	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28687	 28688	 0.000869	 0.00937	 0.00268	 307.0	 322.4	 337.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28687	 28691	 0.003793	 0.014419	 0.00404	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28687	 28701	 0.00103	 0.011766	 0.0056	 476.0	 499.8	 523.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28688	 28691	 0.005283	 0.01643	 0.00343	 128.0	 134.4	 140.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85057	 28688	 0.001333	 0.017073	 0.0051	 347.0	 364.4	 381.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28688	 85059	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28688	 85059	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28689	 28690	 0.015732	 0.036519	 0.0007	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28691	 85060	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28691	 85060	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28692	 28693	 0.006425	 0.024996	 0.00042	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28692	 28693	 0.006425	 0.024996	 0.00042	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85060	 28692	 0.00882	 0.033931	 0.00058	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85060	 28692	 0.00882	 0.033931	 0.00058	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85056	 28693	 0.00723	 0.028125	 0.00047	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85056	 28693	 0.00723	 0.028125	 0.00047	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28694	 28696	 0.2042	 0.16162	 0.00203	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28694	 28698	 0.026352	 0.094141	 0.00187	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28694	 28698	 0.026352	 0.094141	 0.00187	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28694	 28700	 0.037295	 0.094849	 0.0015	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28695	 85975	 0.033971	 0.15048	 0.00343	 95.0	 99.8	 104.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28697	 28699	 0.001358	 0.017086	 0.00529	 347.0	 364.4	 381.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28697	 31726	 0.006437	 0.033494	 0.00986	 193.0	 202.6	 212.3	 0.0	 0.0	 1	 -30.0	 30.0;
	84645	 28697	 0.007681	 0.076123	 0.02332	 293.0	 307.6	 322.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28697	 85061	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28697	 85061	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85061	 28698	 0.041241	 0.1525	 0.00282	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85061	 28698	 0.041241	 0.1525	 0.00282	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84906	 28699	 0.003581	 0.040115	 0.01275	 325.0	 341.2	 357.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28700	 85062	 0.02298	 0.076659	 0.00122	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28701	 28702	 0.000785	 0.008886	 0.00499	 501.0	 526.0	 551.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28701	 85062	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28701	 85062	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28702	 85063	 0.001358	 0.016805	 0.00907	 523.0	 549.1	 575.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28703	 31723	 0.00124	 0.01368	 0.02599	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28703	 31723	 0.00124	 0.01368	 0.02599	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28703	 31760	 0.002705	 0.017559	 0.03498	 366.0	 384.3	 402.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28703	 85063	 0.000153	 0.011473	 0.0	 950.0	 950.0	 950.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85064	 28703	 0.000405	 0.030361	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28703	 85114	 0.002906	 0.030996	 0.06306	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28703	 85114	 0.002906	 0.030996	 0.06306	 491.0	 515.5	 540.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28704	 28711	 0.032033	 0.023156	 0.00035	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28704	 85068	 0.014151	 0.032363	 0.00079	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28705	 28713	 0.016191	 0.011912	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28706	 28708	 0.005654	 0.010202	 0.00015	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28706	 85068	 0.007705	 0.019806	 0.00031	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28707	 28709	 0.01124	 0.008895	 0.00011	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28707	 85066	 0.003945	 0.010141	 0.00016	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28708	 28710	 0.012629	 0.008176	 0.00016	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28712	 85070	 0.021985	 0.015893	 0.00024	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28713	 85068	 0.009266	 0.023819	 0.00037	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28713	 85070	 0.007715	 0.017908	 0.00034	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28714	 28717	 0.012358	 0.026483	 0.00046	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28714	 28718	 0.016637	 0.025959	 0.00043	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28714	 29734	 0.012951	 0.030062	 0.00057	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28714	 29736	 0.016937	 0.037486	 0.00061	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28715	 28716	 0.009431	 0.021569	 0.00053	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28715	 28718	 0.022944	 0.023428	 0.00036	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28715	 28720	 0.0142	 0.03043	 0.00053	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28716	 29735	 0.006497	 0.021673	 0.00034	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28717	 28727	 0.017533	 0.026859	 0.00038	 35.0	 36.8	 38.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28718	 28722	 0.032605	 0.058239	 0.00086	 39.0	 41.0	 42.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28719	 28720	 0.016815	 0.013307	 0.00017	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28720	 28721	 0.010309	 0.029567	 0.00045	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28720	 28723	 0.021516	 0.017028	 0.00021	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28721	 28722	 0.012433	 0.01634	 0.00022	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28721	 28727	 0.012524	 0.024545	 0.00037	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28721	 85065	 0.007389	 0.024385	 0.0004	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28722	 28728	 0.003412	 0.011381	 0.00018	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28724	 85066	 0.016683	 0.01685	 0.00022	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28725	 28741	 0.015434	 0.035831	 0.00053	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28725	 85065	 0.009133	 0.023226	 0.00037	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28725	 85066	 0.022363	 0.022368	 0.0003	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28725	 85068	 0.018182	 0.041243	 0.00082	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28726	 28729	 0.002877	 0.008992	 0.0026	 142.0	 149.1	 156.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28726	 28750	 0.009813	 0.025476	 0.00618	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28726	 29727	 0.005656	 0.040002	 0.01098	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28726	 85065	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28726	 85065	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28726	 85067	 0.002654	 0.017806	 0.0043	 219.0	 229.9	 240.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28728	 85066	 0.00535	 0.033591	 0.00073	 115.0	 120.7	 126.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28729	 85066	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28729	 85066	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28729	 85067	 0.002533	 0.010141	 0.00255	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28730	 85067	 0.000243	 0.018209	 0.0	 950.0	 950.0	 950.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28731	 28739	 0.021886	 0.040086	 0.00069	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28731	 29734	 0.045176	 0.10489	 0.00156	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	85065	 28731	 0.010116	 0.033746	 0.00053	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28732	 28741	 0.005647	 0.023898	 0.00045	 88.0	 92.4	 96.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28732	 28743	 0.005507	 0.016912	 0.00032	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28733	 28737	 0.024617	 0.070604	 0.00109	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28733	 28743	 0.005245	 0.013592	 0.00026	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28733	 85069	 0.015348	 0.059707	 0.001	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28734	 28742	 0.021086	 0.014164	 0.00025	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28734	 28744	 0.00955	 0.017491	 0.0003	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28734	 85069	 0.018337	 0.037524	 0.00092	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28735	 28737	 0.01459	 0.034549	 0.00063	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28736	 28761	 0.048302	 0.12519	 0.00237	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28736	 85069	 0.043659	 0.21307	 0.00368	 92.0	 96.6	 101.2	 0.0	 0.0	 1	 -30.0	 30.0;
	28738	 28760	 0.042107	 0.046313	 0.00062	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28738	 29728	 0.0632	 0.067493	 0.00143	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85065	 28738	 0.02247	 0.074959	 0.00119	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85065	 28740	 0.010503	 0.019236	 0.00033	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	85068	 28741	 0.005519	 0.029748	 0.0006	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28741	 85069	 0.013819	 0.032082	 0.00048	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28745	 28750	 0.002434	 0.009906	 0.00241	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85067	 28745	 0.001034	 0.007792	 0.00216	 238.0	 249.9	 261.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28745	 85069	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28745	 85069	 0.00142	 0.062484	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28746	 28747	 0.019499	 0.016049	 0.00033	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85069	 28747	 0.007644	 0.019649	 0.0003	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28748	 28749	 0.006623	 0.015024	 0.0003	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28748	 28751	 0.012663	 0.032551	 0.0005	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28749	 28757	 0.015248	 0.014979	 0.00025	 30.0	 31.5	 33.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85067	 28750	 0.001494	 0.007507	 0.00195	 185.0	 194.2	 203.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28750	 85070	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28750	 85070	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	85069	 28751	 0.003489	 0.018592	 0.00033	 96.0	 100.8	 105.6	 0.0	 0.0	 1	 -30.0	 30.0;
	28752	 28754	 0.016515	 0.011939	 0.00018	 24.0	 25.2	 26.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28752	 28755	 0.005281	 0.012927	 0.00022	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28753	 28755	 0.012839	 0.02542	 0.00037	 41.0	 43.1	 45.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28755	 28756	 0.022052	 0.022273	 0.00029	 28.0	 29.4	 30.8	 0.0	 0.0	 1	 -30.0	 30.0;
	85070	 28755	 0.004935	 0.019197	 0.00032	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28758	 28759	 0.008428	 0.021665	 0.00034	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	85070	 28758	 0.025851	 0.068338	 0.00124	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28760	 29728	 0.024612	 0.03355	 0.00074	 37.0	 38.9	 40.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28761	 28762	 0.039525	 0.10161	 0.00157	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28761	 85071	 0.070256	 0.18062	 0.0028	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28762	 28764	 0.009333	 0.026768	 0.00041	 64.0	 67.2	 70.4	 0.0	 0.0	 1	 -30.0	 30.0;
	28763	 85071	 0.050789	 0.066752	 0.00091	 33.0	 34.7	 36.3	 0.0	 0.0	 1	 -30.0	 30.0;
	28764	 28765	 0.01003	 0.055231	 0.00125	 110.0	 115.5	 121.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28764	 85071	 0.031947	 0.081247	 0.00128	 59.0	 61.9	 64.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28765	 29681	 0.081105	 0.18635	 0.00283	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28765	 29706	 0.029489	 0.11346	 0.00194	 80.0	 84.0	 88.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28766	 29090	 0.013295	 0.053234	 0.01341	 159.0	 166.9	 174.9	 0.0	 0.0	 1	 -30.0	 30.0;
	28766	 85071	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28766	 85071	 0.003471	 0.12495	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28767	 28769	 0.019834	 0.046045	 0.01403	 118.0	 123.9	 129.8	 0.0	 0.0	 1	 -30.0	 30.0;
	28767	 28772	 0.003372	 0.019171	 0.00555	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28767	 32046	 0.007653	 0.042465	 0.01291	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	28767	 85072	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28767	 85072	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28768	 29081	 0.025507	 0.145	 0.00262	 103.0	 108.2	 113.3	 0.0	 0.0	 1	 -30.0	 30.0;
	85072	 28768	 0.019422	 0.064094	 0.00104	 71.0	 74.6	 78.1	 0.0	 0.0	 1	 -30.0	 30.0;
	28768	 85073	 0.064027	 0.14711	 0.00223	 57.0	 59.9	 62.7	 0.0	 0.0	 1	 -30.0	 30.0;
	28769	 29836	 0.034765	 0.20402	 0.05573	 205.0	 215.2	 225.5	 0.0	 0.0	 1	 -30.0	 30.0;
	84699	 28769	 0.018051	 0.14516	 0.04086	 250.0	 262.5	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84906	 28769	 0.020488	 0.13741	 0.04215	 230.0	 241.5	 253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28769	 85073	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28769	 85073	 0.002136	 0.083306	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -30.0	 30.0;
