% INFO    : Updated Thermal Rating: on line 5597-5363 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 713
% INFO    : Updated Thermal Rating: on line 5722-5379 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 875
% INFO    : Updated Thermal Rating: on line 5611-5397 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1273
% INFO    : Updated Thermal Rating: on line 5503-5412 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2284
% INFO    : Updated Thermal Rating: on line 5747-5420 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15385
% INFO    : Updated Thermal Rating: on line 5557-5433 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3270
% INFO    : Updated Thermal Rating: on line 5452-5693 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 67
% INFO    : Updated Thermal Rating: on line 5653-5476 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1451
% INFO    : Updated Thermal Rating: on line 5584-5478 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2052
% INFO    : Updated Thermal Rating: on line 5732-5489 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166
% INFO    : Updated Thermal Rating: on line 5554-5497 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 259
% INFO    : Updated Thermal Rating: on line 5253-5509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 414
% INFO    : Updated Thermal Rating: on line 5668-5509 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1264
% INFO    : Updated Thermal Rating: on line 5785-5510 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6303
% INFO    : Updated Thermal Rating: on line 5590-5523 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 266
% INFO    : Updated Thermal Rating: on line 5824-5526 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 336
% INFO    : Updated Thermal Rating: on line 5453-5543 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 926
% INFO    : Updated Thermal Rating: on line 5574-5634 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 87
% INFO    : Updated Thermal Rating: on line 5600-5602 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 931
% INFO    : Updated Thermal Rating: on line 5612-5610 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 247105
% INFO    : Updated Thermal Rating: on line 5769-5620 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 121
% INFO    : Updated Thermal Rating: on line 5640-5642 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9287
% INFO    : Updated Thermal Rating: on line 5817-5652 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 235
% INFO    : Updated Thermal Rating: on line 5765-5681 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1227
% INFO    : Updated Thermal Rating: on line 5841-5755 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 347
% INFO    : Updated Thermal Rating: on line 5843-5785 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6303
% INFO    : Updated Thermal Rating: on line 6067-5958 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4105
% INFO    : Updated Thermal Rating: on line 6055-5959 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7982
% INFO    : Updated Thermal Rating: on line 6087-5959 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3115
% INFO    : Updated Thermal Rating: on line 5963-5960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2274
% INFO    : Updated Thermal Rating: on line 5963-5960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2274
% INFO    : Updated Thermal Rating: on line 6123-5960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2843
% INFO    : Updated Thermal Rating: on line 6131-5960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2276
% INFO    : Updated Thermal Rating: on line 6151-5960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2213
% INFO    : Updated Thermal Rating: on line 4417-5961 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10754
% INFO    : Updated Thermal Rating: on line 6082-5962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4531
% INFO    : Updated Thermal Rating: on line 6082-5962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4569
% INFO    : Updated Thermal Rating: on line 6223-5963 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4405
% INFO    : Updated Thermal Rating: on line 6223-5963 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4405
% INFO    : Updated Thermal Rating: on line 6059-5964 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3541
% INFO    : Updated Thermal Rating: on line 6096-5964 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6894
% INFO    : Updated Thermal Rating: on line 6102-5964 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6513
% INFO    : Updated Thermal Rating: on line 5995-5967 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1587
% INFO    : Updated Thermal Rating: on line 6166-5969 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 692
% INFO    : Updated Thermal Rating: on line 6222-5969 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1525
% INFO    : Updated Thermal Rating: on line 6239-5969 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12439
% INFO    : Updated Thermal Rating: on line 6083-5970 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5723
% INFO    : Updated Thermal Rating: on line 6170-5971 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2067
% INFO    : Updated Thermal Rating: on line 6038-5972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 487
% INFO    : Updated Thermal Rating: on line 6069-5972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 311
% INFO    : Updated Thermal Rating: on line 6245-5972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 413
% INFO    : Updated Thermal Rating: on line 6254-5972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89
% INFO    : Updated Thermal Rating: on line 6070-5973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1276
% INFO    : Updated Thermal Rating: on line 6075-5973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2773
% INFO    : Updated Thermal Rating: on line 6194-5973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1500
% INFO    : Updated Thermal Rating: on line 6156-5974 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3141
% INFO    : Updated Thermal Rating: on line 5986-5975 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2839
% INFO    : Updated Thermal Rating: on line 6166-5976 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3084
% INFO    : Updated Thermal Rating: on line 6052-5977 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1009
% INFO    : Updated Thermal Rating: on line 6172-5977 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9134
% INFO    : Updated Thermal Rating: on line 6155-5978 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6619
% INFO    : Updated Thermal Rating: on line 6176-5978 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5050
% INFO    : Updated Thermal Rating: on line 6189-5979 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1634
% INFO    : Updated Thermal Rating: on line 2668-5980 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 976
% INFO    : Updated Thermal Rating: on line 6088-5981 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1890
% INFO    : Updated Thermal Rating: on line 6233-5981 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1115
% INFO    : Updated Thermal Rating: on line 6234-5982 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4495
% INFO    : Updated Thermal Rating: on line 6101-5983 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10163
% INFO    : Updated Thermal Rating: on line 6215-5983 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 15043
% INFO    : Updated Thermal Rating: on line 6018-5985 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 504
% INFO    : Updated Thermal Rating: on line 6018-5984 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 512
% INFO    : Updated Thermal Rating: on line 6134-5985 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1230
% INFO    : Updated Thermal Rating: on line 6141-5984 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1064
% INFO    : Updated Thermal Rating: on line 6178-5987 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2943
% INFO    : Updated Thermal Rating: on line 6118-5988 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8717
% INFO    : Updated Thermal Rating: on line 6197-5988 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5512
% INFO    : Updated Thermal Rating: on line 6056-5989 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1784
% INFO    : Updated Thermal Rating: on line 6134-5990 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1172
% INFO    : Updated Thermal Rating: on line 6191-5990 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 993
% INFO    : Updated Thermal Rating: on line 5997-5991 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6412
% INFO    : Updated Thermal Rating: on line 6029-5992 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4239
% INFO    : Updated Thermal Rating: on line 6113-5992 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3048
% INFO    : Updated Thermal Rating: on line 6197-5993 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1489
% INFO    : Updated Thermal Rating: on line 5856-5994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10739
% INFO    : Updated Thermal Rating: on line 5870-5994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9685
% INFO    : Updated Thermal Rating: on line 5869-5994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9522
% INFO    : Updated Thermal Rating: on line 6017-5994 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3201
% INFO    : Updated Thermal Rating: on line 6011-5995 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76420
% INFO    : Updated Thermal Rating: on line 6010-5995 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76420
% INFO    : Updated Thermal Rating: on line 6067-5995 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3417
% INFO    : Updated Thermal Rating: on line 6067-5995 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3571
% INFO    : Updated Thermal Rating: on line 6250-5996 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2014
% INFO    : Updated Thermal Rating: on line 5863-5998 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1863
% INFO    : Updated Thermal Rating: on line 6001-6000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 778
% INFO    : Updated Thermal Rating: on line 6247-6000 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1371
% INFO    : Updated Thermal Rating: on line 799-6004 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 1033
% INFO    : Updated Thermal Rating: on line 6073-6003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1140
% INFO    : Updated Thermal Rating: on line 6134-6003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 450
% INFO    : Updated Thermal Rating: on line 6166-6003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 13437
% INFO    : Updated Thermal Rating: on line 6166-6003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10336
% INFO    : Updated Thermal Rating: on line 6166-6003 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10336
% INFO    : Updated Thermal Rating: on line 6133-6005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4661
% INFO    : Updated Thermal Rating: on line 6165-6005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4902
% INFO    : Updated Thermal Rating: on line 6222-6005 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1460
% INFO    : Updated Thermal Rating: on line 6172-6006 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1182
% INFO    : Updated Thermal Rating: on line 6191-6006 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3569
% INFO    : Updated Thermal Rating: on line 6165-6009 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5656
% INFO    : Updated Thermal Rating: on line 6239-6009 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4356
% INFO    : Updated Thermal Rating: on line 6144-6012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4032
% INFO    : Updated Thermal Rating: on line 6179-6012 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1383
% INFO    : Updated Thermal Rating: on line 6052-6014 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3568
% INFO    : Updated Thermal Rating: on line 6172-6014 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1333
% INFO    : Updated Thermal Rating: on line 6137-6015 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2974
% INFO    : Updated Thermal Rating: on line 6137-6015 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2981
% INFO    : Updated Thermal Rating: on line 6187-6015 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21158
% INFO    : Updated Thermal Rating: on line 6187-6015 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 21158
% INFO    : Updated Thermal Rating: on line 1761-6016 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265
% INFO    : Updated Thermal Rating: on line 5473-6016 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 139
% INFO    : Updated Thermal Rating: on line 5856-6017 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4529
% INFO    : Updated Thermal Rating: on line 6003-6018 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1598
% INFO    : Updated Thermal Rating: on line 6003-6018 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1598
% INFO    : Updated Thermal Rating: on line 6217-6019 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2833
% INFO    : Updated Thermal Rating: on line 6236-6019 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4876
% INFO    : Updated Thermal Rating: on line 6240-6019 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 19968
% INFO    : Updated Thermal Rating: on line 5859-6026 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9771
% INFO    : Updated Thermal Rating: on line 5858-6026 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9748
% INFO    : Updated Thermal Rating: on line 6071-6027 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on line 6072-6027 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 285
% INFO    : Updated Thermal Rating: on line 6173-6027 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 210
% INFO    : Updated Thermal Rating: on line 6092-6028 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3080
% INFO    : Updated Thermal Rating: on line 6105-6028 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3518
% INFO    : Updated Thermal Rating: on line 6105-6028 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3518
% INFO    : Updated Thermal Rating: on line 6114-6029 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1781
% INFO    : Updated Thermal Rating: on line 5856-6032 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12590
% INFO    : Updated Thermal Rating: on line 5857-6033 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12649
% INFO    : Updated Thermal Rating: on line 6077-6035 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 754
% INFO    : Updated Thermal Rating: on line 6078-6034 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 754
% INFO    : Updated Thermal Rating: on line 6250-6035 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1551
% INFO    : Updated Thermal Rating: on line 6249-6034 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1195
% INFO    : Updated Thermal Rating: on line 6095-6036 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2357
% INFO    : Updated Thermal Rating: on line 6114-6037 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3645
% INFO    : Updated Thermal Rating: on line 6113-6037 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3645
% INFO    : Updated Thermal Rating: on line 6074-6038 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on line 6086-6038 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2624
% INFO    : Updated Thermal Rating: on line 6244-6038 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 956
% INFO    : Updated Thermal Rating: on line 5859-6041 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9186
% INFO    : Updated Thermal Rating: on line 5858-6041 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9482
% INFO    : Updated Thermal Rating: on line 6221-6042 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8417
% INFO    : Updated Thermal Rating: on line 6105-6044 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8447
% INFO    : Updated Thermal Rating: on line 6105-6044 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8447
% INFO    : Updated Thermal Rating: on line 6255-6044 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5644
% INFO    : Updated Thermal Rating: on line 6255-6044 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5644
% INFO    : Updated Thermal Rating: on line 5864-6045 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4327
% INFO    : Updated Thermal Rating: on line 6235-6045 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1315
% INFO    : Updated Thermal Rating: on line 6122-6047 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 63
% INFO    : Updated Thermal Rating: on line 6154-6047 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 126
% INFO    : Updated Thermal Rating: on line 6214-6047 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 50827
% INFO    : Updated Thermal Rating: on line 6160-6049 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12717
% INFO    : Updated Thermal Rating: on line 6211-6049 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7215
% INFO    : Updated Thermal Rating: on line 6057-6051 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4573
% INFO    : Updated Thermal Rating: on line 6147-6051 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 189
% INFO    : Updated Thermal Rating: on line 6170-6051 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1767
% INFO    : Updated Thermal Rating: on line 6195-6051 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2456
% INFO    : Updated Thermal Rating: on line 6230-6052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5222
% INFO    : Updated Thermal Rating: on line 6230-6052 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5222
% INFO    : Updated Thermal Rating: on line 6252-6056 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2681
% INFO    : Updated Thermal Rating: on line 6153-6057 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5467
% INFO    : Updated Thermal Rating: on line 6062-6061 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2014
% INFO    : Updated Thermal Rating: on line 6062-6060 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2014
% INFO    : Updated Thermal Rating: on line 6211-6061 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1674
% INFO    : Updated Thermal Rating: on line 6211-6060 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1674
% INFO    : Updated Thermal Rating: on line 6128-6062 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1664
% INFO    : Updated Thermal Rating: on line 6128-6062 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1664
% INFO    : Updated Thermal Rating: on line 6071-6066 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 144
% INFO    : Updated Thermal Rating: on line 6147-6066 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169
% INFO    : Updated Thermal Rating: on line 6162-6066 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 339
% INFO    : Updated Thermal Rating: on line 6241-6066 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 204
% INFO    : Updated Thermal Rating: on line 6074-6068 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 237
% INFO    : Updated Thermal Rating: on line 6084-6070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3035
% INFO    : Updated Thermal Rating: on line 6084-6070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8841
% INFO    : Updated Thermal Rating: on line 6131-6070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 873
% INFO    : Updated Thermal Rating: on line 6213-6070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 500
% INFO    : Updated Thermal Rating: on line 6072-6071 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 264
% INFO    : Updated Thermal Rating: on line 6183-6071 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 187
% INFO    : Updated Thermal Rating: on line 6201-6072 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29308
% INFO    : Updated Thermal Rating: on line 6134-6073 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 748
% INFO    : Updated Thermal Rating: on line 6243-6074 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 171
% INFO    : Updated Thermal Rating: on line 6254-6074 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 396
% INFO    : Updated Thermal Rating: on line 6122-6076 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 108
% INFO    : Updated Thermal Rating: on line 6150-6076 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1469
% INFO    : Updated Thermal Rating: on line 6099-6077 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2790
% INFO    : Updated Thermal Rating: on line 6100-6078 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2813
% INFO    : Updated Thermal Rating: on line 6134-6079 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1926
% INFO    : Updated Thermal Rating: on line 6191-6079 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 746
% INFO    : Updated Thermal Rating: on line 6255-6080 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3003
% INFO    : Updated Thermal Rating: on line 6255-6080 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3003
% INFO    : Updated Thermal Rating: on line 6241-6081 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2050
% INFO    : Updated Thermal Rating: on line 6086-6082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1413
% INFO    : Updated Thermal Rating: on line 6086-6082 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1349
% INFO    : Updated Thermal Rating: on line 6159-6084 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 590
% INFO    : Updated Thermal Rating: on line 6177-6084 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1063
% INFO    : Updated Thermal Rating: on line 6213-6084 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1408
% INFO    : Updated Thermal Rating: on line 6237-6084 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2393
% INFO    : Updated Thermal Rating: on line 6162-6085 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 14302
% INFO    : Updated Thermal Rating: on line 6144-6086 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 881
% INFO    : Updated Thermal Rating: on line 6144-6086 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 899
% INFO    : Updated Thermal Rating: on line 6254-6086 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8735
% INFO    : Updated Thermal Rating: on line 6233-6088 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 701
% INFO    : Updated Thermal Rating: on line 6152-6090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344932
% INFO    : Updated Thermal Rating: on line 6152-6090 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344932
% INFO    : Updated Thermal Rating: on line 6152-6089 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 199349
% INFO    : Updated Thermal Rating: on line 6152-6089 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344932
% INFO    : Updated Thermal Rating: on line 5860-6091 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222473
% INFO    : Updated Thermal Rating: on line 6143-6092 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2451
% INFO    : Updated Thermal Rating: on line 6098-6093 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5070
% INFO    : Updated Thermal Rating: on line 5861-6097 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 252116
% INFO    : Updated Thermal Rating: on line 6108-6098 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 807
% INFO    : Updated Thermal Rating: on line 6141-6099 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1454
% INFO    : Updated Thermal Rating: on line 6215-6101 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6883
% INFO    : Updated Thermal Rating: on line 6133-6106 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 650
% INFO    : Updated Thermal Rating: on line 6222-6106 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 436
% INFO    : Updated Thermal Rating: on line 6134-6108 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 935
% INFO    : Updated Thermal Rating: on line 6119-6110 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11258
% INFO    : Updated Thermal Rating: on line 6125-6109 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7176
% INFO    : Updated Thermal Rating: on line 6125-6110 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7176
% INFO    : Updated Thermal Rating: on line 6151-6115 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1703
% INFO    : Updated Thermal Rating: on line 6213-6115 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1735
% INFO    : Updated Thermal Rating: on line 6158-6116 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2832
% INFO    : Updated Thermal Rating: on line 6248-6116 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2522
% INFO    : Updated Thermal Rating: on line 6123-6117 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7514
% INFO    : Updated Thermal Rating: on line 6125-6119 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4297
% INFO    : Updated Thermal Rating: on line 6135-6124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4371
% INFO    : Updated Thermal Rating: on line 6219-6124 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6641
% INFO    : Updated Thermal Rating: on line 5863-6127 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 345173
% INFO    : Updated Thermal Rating: on line 6221-6127 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9695
% INFO    : Updated Thermal Rating: on line 6130-6128 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3213
% INFO    : Updated Thermal Rating: on line 6160-6130 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2708
% INFO    : Updated Thermal Rating: on line 5864-6132 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 17394
% INFO    : Updated Thermal Rating: on line 6193-6132 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1355
% INFO    : Updated Thermal Rating: on line 6235-6132 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1693
% INFO    : Updated Thermal Rating: on line 6156-6134 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2638
% INFO    : Updated Thermal Rating: on line 6145-6138 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4262
% INFO    : Updated Thermal Rating: on line 6221-6138 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2064
% INFO    : Updated Thermal Rating: on line 5865-6139 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 240858
% INFO    : Updated Thermal Rating: on line 6183-6140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4379
% INFO    : Updated Thermal Rating: on line 6183-6140 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4379
% INFO    : Updated Thermal Rating: on line 6186-6142 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1491
% INFO    : Updated Thermal Rating: on line 6221-6145 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4013
% INFO    : Updated Thermal Rating: on line 6170-6147 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 182
% INFO    : Updated Thermal Rating: on line 6162-6152 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2696
% INFO    : Updated Thermal Rating: on line 6162-6152 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2698
% INFO    : Updated Thermal Rating: on line 6195-6153 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 5431
% INFO    : Updated Thermal Rating: on line 6185-6155 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3809
% INFO    : Updated Thermal Rating: on line 6185-6155 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3817
% INFO    : Updated Thermal Rating: on line 6177-6159 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3007
% INFO    : Updated Thermal Rating: on line 6213-6159 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3983
% INFO    : Updated Thermal Rating: on line 6223-6159 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 980
% INFO    : Updated Thermal Rating: on line 6183-6162 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 285
% INFO    : Updated Thermal Rating: on line 6241-6162 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 214
% INFO    : Updated Thermal Rating: on line 2240-6164 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1752
% INFO    : Updated Thermal Rating: on line 6191-6166 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1767
% INFO    : Updated Thermal Rating: on line 6222-6166 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 761
% INFO    : Updated Thermal Rating: on line 5867-6171 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69049
% INFO    : Updated Thermal Rating: on line 36-6206 : Rate A, Rate B, Rate C , 1559.0, 1559.0, 1559.0 -> 873
% INFO    : Updated Thermal Rating: on line 35-6205 : Rate A, Rate B, Rate C , 1559.0, 1559.0, 1559.0 -> 947
% INFO    : Updated Thermal Rating: on line 6226-6172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 4262
% INFO    : Updated Thermal Rating: on line 6232-6172 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1343
% INFO    : Updated Thermal Rating: on line 6206-6175 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 245589
% INFO    : Updated Thermal Rating: on line 6217-6175 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 8451
% INFO    : Updated Thermal Rating: on line 6213-6177 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 43571
% INFO    : Updated Thermal Rating: on line 6179-6178 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 624
% INFO    : Updated Thermal Rating: on line 6214-6178 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 860
% INFO    : Updated Thermal Rating: on line 5864-6182 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 922
% INFO    : Updated Thermal Rating: on line 6194-6187 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2346
% INFO    : Updated Thermal Rating: on line 5866-6189 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3404
% INFO    : Updated Thermal Rating: on line 6232-6191 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3347
% INFO    : Updated Thermal Rating: on line 6235-6193 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 743
% INFO    : Updated Thermal Rating: on line 5859-6220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3368
% INFO    : Updated Thermal Rating: on line 5858-6220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3374
% INFO    : Updated Thermal Rating: on line 5863-6221 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 9679
% INFO    : Updated Thermal Rating: on line 6230-6226 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1035
% INFO    : Updated Thermal Rating: on line 5870-6229 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7175
% INFO    : Updated Thermal Rating: on line 5869-6228 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6972
% INFO    : Updated Thermal Rating: on line 325-6234 : Rate A, Rate B, Rate C , 1624.0, 1624.0, 1624.0 -> 1498
% INFO    : Updated Thermal Rating: on line 5871-6238 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12963
% INFO    : Updated Thermal Rating: on line 6254-6242 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 175
% INFO    : Updated Thermal Rating: on transformer 26-27 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 26-27 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 26-27 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 31-33 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 31-34 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 32-33 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265
% INFO    : Updated Thermal Rating: on line 35-5900 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1111
% INFO    : Updated Thermal Rating: on line 35-5924 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1111
% INFO    : Updated Thermal Rating: on transformer 50-51 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 50-51 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 50-51 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 103-104 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 103-104 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 109-110 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 109-110 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 112-113 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 112-113 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 112-113 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 128-130 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 129-130 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 137-138 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 203
% INFO    : Updated Thermal Rating: on transformer 139-140 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 142-143 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 142-143 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 144-145 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 285
% INFO    : Updated Thermal Rating: on transformer 144-146 : Rate A, Rate B, Rate C , 712.0, 712.0, 712.0 -> 201
% INFO    : Updated Thermal Rating: on transformer 144-146 : Rate A, Rate B, Rate C , 712.0, 712.0, 712.0 -> 201
% INFO    : Updated Thermal Rating: on line 146-5872 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1094
% INFO    : Updated Thermal Rating: on line 146-5925 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1070
% INFO    : Updated Thermal Rating: on transformer 156-152 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11659
% INFO    : Updated Thermal Rating: on transformer 153-154 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 324
% INFO    : Updated Thermal Rating: on transformer 157-159 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 150
% INFO    : Updated Thermal Rating: on transformer 165-168 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 166-168 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 166-168 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 166-168 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 167-168 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 171-172 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 171-172 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 180-5901 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 412
% INFO    : Updated Thermal Rating: on transformer 181-5926 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 564
% INFO    : Updated Thermal Rating: on line 183-5901 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 303
% INFO    : Updated Thermal Rating: on line 183-5926 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 205-206 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 346
% INFO    : Updated Thermal Rating: on transformer 205-206 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 346
% INFO    : Updated Thermal Rating: on transformer 216-217 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 216-217 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 216-217 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 223-224 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 197
% INFO    : Updated Thermal Rating: on transformer 235-236 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 74
% INFO    : Updated Thermal Rating: on transformer 248-249 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 258-259 : Rate A, Rate B, Rate C , 459.0, 459.0, 459.0 -> 292
% INFO    : Updated Thermal Rating: on transformer 261-262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 134
% INFO    : Updated Thermal Rating: on transformer 261-262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 274-275 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 274-275 : Rate A, Rate B, Rate C , 447.0, 447.0, 447.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 279-280 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 279-280 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 315-316 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 315-316 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 323-325 : Rate A, Rate B, Rate C , 1020.0, 1020.0, 1020.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 323-325 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 316
% INFO    : Updated Thermal Rating: on transformer 323-325 : Rate A, Rate B, Rate C , 1016.0, 1016.0, 1016.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 328-329 : Rate A, Rate B, Rate C , 433.0, 433.0, 433.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 328-329 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 332-333 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 332-333 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 344-345 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 362-363 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 362-363 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 362-363 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 79
% INFO    : Updated Thermal Rating: on transformer 362-364 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 380-381 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 380-381 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 423-424 : Rate A, Rate B, Rate C , 721.0, 721.0, 721.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 423-424 : Rate A, Rate B, Rate C , 721.0, 721.0, 721.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 425-426 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 425-426 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 425-426 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 446-447 : Rate A, Rate B, Rate C , 327.0, 327.0, 327.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 444-447 : Rate A, Rate B, Rate C , 327.0, 327.0, 327.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 445-447 : Rate A, Rate B, Rate C , 327.0, 327.0, 327.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 449-450 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 185
% INFO    : Updated Thermal Rating: on transformer 449-450 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 184
% INFO    : Updated Thermal Rating: on transformer 453-454 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 453-454 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 458-459 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 266
% INFO    : Updated Thermal Rating: on line 460-5873 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1169
% INFO    : Updated Thermal Rating: on line 460-5902 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1087
% INFO    : Updated Thermal Rating: on transformer 465-466 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93
% INFO    : Updated Thermal Rating: on transformer 479-480 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 99
% INFO    : Updated Thermal Rating: on transformer 481-482 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 481-482 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 481-482 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 505-506 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 505-506 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 520-522 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 521-522 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 525-526 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 525-526 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 525-526 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 533-534 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 533-534 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 267
% INFO    : Updated Thermal Rating: on transformer 533-534 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 542-543 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 549-550 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 562-563 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 601-602 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 601-602 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 606-607 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 185
% INFO    : Updated Thermal Rating: on transformer 606-607 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 609-610 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on transformer 626-627 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 652-653 : Rate A, Rate B, Rate C , 721.0, 721.0, 721.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 652-653 : Rate A, Rate B, Rate C , 718.0, 718.0, 718.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 667-668 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 184
% INFO    : Updated Thermal Rating: on transformer 676-677 : Rate A, Rate B, Rate C , 530.0, 530.0, 530.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 694-695 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 694-695 : Rate A, Rate B, Rate C , 300.0, 300.0, 300.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 696-699 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on transformer 697-699 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on transformer 698-700 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on transformer 701-703 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 701-703 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 708-711 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 707-711 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 706-711 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 710-711 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 709-711 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 709-711 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 724-726 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 725-726 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 724-726 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 741-742 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 741-742 : Rate A, Rate B, Rate C , 445.0, 445.0, 445.0 -> 252
% INFO    : Updated Thermal Rating: on line 754-5874 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1169
% INFO    : Updated Thermal Rating: on line 754-5904 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1087
% INFO    : Updated Thermal Rating: on transformer 761-762 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 767-768 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 767-768 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 767-768 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 769-772 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 77
% INFO    : Updated Thermal Rating: on transformer 770-772 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76
% INFO    : Updated Thermal Rating: on transformer 771-772 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76
% INFO    : Updated Thermal Rating: on transformer 775-776 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 786-787 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 785-788 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 787-789 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 788-789 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 798-799 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 203
% INFO    : Updated Thermal Rating: on transformer 802-804 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on transformer 801-804 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on transformer 800-803 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on transformer 848-849 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 848-849 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 848-849 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 851-852 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 851-852 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 852-853 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 566
% INFO    : Updated Thermal Rating: on transformer 879-881 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 880-881 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 879-881 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 889-890 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 914-5905 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 924-925 : Rate A, Rate B, Rate C , 1629.0, 1629.0, 1629.0 -> 320
% INFO    : Updated Thermal Rating: on transformer 924-925 : Rate A, Rate B, Rate C , 1629.0, 1629.0, 1629.0 -> 320
% INFO    : Updated Thermal Rating: on transformer 934-5928 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 391
% INFO    : Updated Thermal Rating: on transformer 933-5942 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 369
% INFO    : Updated Thermal Rating: on transformer 932-5952 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 372
% INFO    : Updated Thermal Rating: on line 939-5928 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 894
% INFO    : Updated Thermal Rating: on line 938-5942 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 974
% INFO    : Updated Thermal Rating: on line 939-5952 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 987
% INFO    : Updated Thermal Rating: on transformer 941-942 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 941-942 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 941-942 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 952-953 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 952-953 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 957-958 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 320
% INFO    : Updated Thermal Rating: on transformer 957-958 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 318
% INFO    : Updated Thermal Rating: on transformer 964-965 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 337
% INFO    : Updated Thermal Rating: on transformer 964-965 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 332
% INFO    : Updated Thermal Rating: on transformer 964-965 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 965-967 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1178
% INFO    : Updated Thermal Rating: on transformer 969-970 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 137
% INFO    : Updated Thermal Rating: on transformer 969-970 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 137
% INFO    : Updated Thermal Rating: on transformer 969-970 : Rate A, Rate B, Rate C , 639.0, 639.0, 639.0 -> 137
% INFO    : Updated Thermal Rating: on transformer 972-973 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 972-973 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 978-979 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 978-979 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 980-981 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 220
% INFO    : Updated Thermal Rating: on transformer 992-994 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 291
% INFO    : Updated Thermal Rating: on transformer 992-994 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 1000-1001 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 999-5877 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 233
% INFO    : Updated Thermal Rating: on transformer 1000-1002 : Rate A, Rate B, Rate C , 1627.0, 1627.0, 1627.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 1000-1002 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 1015-1016 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 1015-1016 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1030-1032 : Rate A, Rate B, Rate C , 445.0, 445.0, 445.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 1037-1038 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 1037-1038 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 1038-1039 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1168
% INFO    : Updated Thermal Rating: on transformer 1038-1039 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1165
% INFO    : Updated Thermal Rating: on line 1041-5929 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 959
% INFO    : Updated Thermal Rating: on transformer 1045-1046 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 1045-1046 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 1044-1046 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 1062-1063 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1062-1063 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 1062-1063 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 1062-1063 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 1067-1068 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on transformer 1067-1068 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 132
% INFO    : Updated Thermal Rating: on transformer 1067-1068 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on transformer 1075-1076 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1162
% INFO    : Updated Thermal Rating: on transformer 1075-1076 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1159
% INFO    : Updated Thermal Rating: on line 1076-5930 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 985
% INFO    : Updated Thermal Rating: on transformer 1077-1078 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 1077-1078 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1091-1092 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 1112-1113 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 186
% INFO    : Updated Thermal Rating: on transformer 1115-1116 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1115-1116 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1134-1135 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 1134-1135 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 1140-1142 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 1141-1142 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 178
% INFO    : Updated Thermal Rating: on transformer 1145-1146 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1145-1146 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 233
% INFO    : Updated Thermal Rating: on transformer 1149-1150 : Rate A, Rate B, Rate C , 1038.0, 1038.0, 1038.0 -> 65
% INFO    : Updated Thermal Rating: on transformer 1156-1157 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1156-1157 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 1155-1157 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 190
% INFO    : Updated Thermal Rating: on transformer 1163-1166 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 311
% INFO    : Updated Thermal Rating: on transformer 1164-1166 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 1165-1166 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 1173-1174 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 331
% INFO    : Updated Thermal Rating: on transformer 1173-1174 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 1173-1174 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 334
% INFO    : Updated Thermal Rating: on transformer 1173-1174 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 333
% INFO    : Updated Thermal Rating: on transformer 1194-1195 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1193-1195 : Rate A, Rate B, Rate C , 466.0, 466.0, 466.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 1194-1196 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1198-1199 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1165
% INFO    : Updated Thermal Rating: on transformer 1198-1199 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153
% INFO    : Updated Thermal Rating: on transformer 1201-1202 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 1201-1202 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 1207-1208 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1207-1208 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1210-1211 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 1210-1211 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1210-1211 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1228-1229 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 1236-1235 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6597
% INFO    : Updated Thermal Rating: on transformer 1238-1240 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 1237-1240 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 241
% INFO    : Updated Thermal Rating: on transformer 1238-1241 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1243-1244 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 193
% INFO    : Updated Thermal Rating: on transformer 1246-1247 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 1246-1247 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 193
% INFO    : Updated Thermal Rating: on transformer 1246-1247 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 1248-1249 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 86
% INFO    : Updated Thermal Rating: on transformer 1248-1249 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 1250-1251 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 1257-1258 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 1257-1258 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 1262-1264 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 1263-1264 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1262-1264 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 1307-1309 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 20
% INFO    : Updated Thermal Rating: on transformer 1308-1309 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 23
% INFO    : Updated Thermal Rating: on transformer 1324-1325 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1324-1325 : Rate A, Rate B, Rate C , 316.0, 316.0, 316.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 1331-1332 : Rate A, Rate B, Rate C , 310.0, 310.0, 310.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1331-1332 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1334-1335 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 96
% INFO    : Updated Thermal Rating: on transformer 1342-1343 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 267
% INFO    : Updated Thermal Rating: on transformer 1344-1345 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1344-1345 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 283
% INFO    : Updated Thermal Rating: on transformer 1348-1349 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 1356-1357 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 338
% INFO    : Updated Thermal Rating: on transformer 1356-1357 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 332
% INFO    : Updated Thermal Rating: on transformer 1356-1357 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 330
% INFO    : Updated Thermal Rating: on transformer 1358-1359 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 182
% INFO    : Updated Thermal Rating: on transformer 1358-1359 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 183
% INFO    : Updated Thermal Rating: on transformer 1358-1359 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 182
% INFO    : Updated Thermal Rating: on transformer 1378-1379 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 288
% INFO    : Updated Thermal Rating: on transformer 1384-1385 : Rate A, Rate B, Rate C , 729.0, 729.0, 729.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 1384-1385 : Rate A, Rate B, Rate C , 721.0, 721.0, 721.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 1384-1385 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1405-1406 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1407-1409 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 1408-1409 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1408-1409 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1432-1433 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 1432-1433 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 1439-1440 : Rate A, Rate B, Rate C , 740.0, 740.0, 740.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1439-1440 : Rate A, Rate B, Rate C , 740.0, 740.0, 740.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1443-1444 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 1442-1444 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1454-1455 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 210
% INFO    : Updated Thermal Rating: on transformer 1457-1458 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 1460-1461 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1460-1461 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 250
% INFO    : Updated Thermal Rating: on line 1462-5878 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1041
% INFO    : Updated Thermal Rating: on transformer 1463-1464 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 293
% INFO    : Updated Thermal Rating: on transformer 1463-1465 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 280
% INFO    : Updated Thermal Rating: on transformer 1463-1465 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 279
% INFO    : Updated Thermal Rating: on transformer 1471-1472 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 1471-1472 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 1477-1478 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1477-1478 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1483-1485 : Rate A, Rate B, Rate C , 545.0, 545.0, 545.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 1501-1502 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 1516-1517 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 343
% INFO    : Updated Thermal Rating: on transformer 1516-1517 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 193
% INFO    : Updated Thermal Rating: on transformer 1516-1517 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 1517-1518 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1153
% INFO    : Updated Thermal Rating: on transformer 1517-1518 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145
% INFO    : Updated Thermal Rating: on transformer 1523-1525 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 403
% INFO    : Updated Thermal Rating: on transformer 1522-1525 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 717
% INFO    : Updated Thermal Rating: on transformer 1521-1524 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 403
% INFO    : Updated Thermal Rating: on transformer 1520-1524 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 717
% INFO    : Updated Thermal Rating: on transformer 1526-1527 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1526-1527 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1533-1535 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1534-1535 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1533-1535 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1533-1536 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 316
% INFO    : Updated Thermal Rating: on line 1536-5943 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1016
% INFO    : Updated Thermal Rating: on line 1536-5954 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1039
% INFO    : Updated Thermal Rating: on transformer 1543-1544 : Rate A, Rate B, Rate C , 530.0, 530.0, 530.0 -> 305
% INFO    : Updated Thermal Rating: on transformer 1543-1544 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 305
% INFO    : Updated Thermal Rating: on transformer 1564-1565 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 286
% INFO    : Updated Thermal Rating: on transformer 1564-1565 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1564-1565 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 283
% INFO    : Updated Thermal Rating: on transformer 1588-1589 : Rate A, Rate B, Rate C , 327.0, 327.0, 327.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 1588-1589 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1598-1600 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1599-1600 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 1597-5879 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 368
% INFO    : Updated Thermal Rating: on line 1601-5879 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 999
% INFO    : Updated Thermal Rating: on transformer 1602-1603 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 1602-1603 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1602-1604 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 1614-1615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 1614-1615 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on transformer 1617-1618 : Rate A, Rate B, Rate C , 428.0, 428.0, 428.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1616-1618 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1616-1618 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 1620-1621 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 1638-1639 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 1638-1639 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 1638-1639 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 1669-1670 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 1669-1670 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 1673-1674 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 1673-1674 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 1682-1683 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1682-1683 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 1689-1690 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 1689-1690 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 1708-1711 : Rate A, Rate B, Rate C , 482.0, 482.0, 482.0 -> 279
% INFO    : Updated Thermal Rating: on transformer 1709-1713 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 1709-1710 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1708-1712 : Rate A, Rate B, Rate C , 481.0, 481.0, 481.0 -> 287
% INFO    : Updated Thermal Rating: on transformer 1717-1718 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 1717-1718 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 283
% INFO    : Updated Thermal Rating: on transformer 1722-1723 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 1722-1723 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 1728-1729 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 1735-1736 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 1735-1736 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 1748-1751 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 1747-1750 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 1746-1749 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 101
% INFO    : Updated Thermal Rating: on transformer 1752-1754 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1753-1754 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 1775-1778 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 185
% INFO    : Updated Thermal Rating: on transformer 1776-1778 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 1777-1778 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 1777-1778 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1777-1778 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 1780-1781 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 308
% INFO    : Updated Thermal Rating: on transformer 1780-1781 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 308
% INFO    : Updated Thermal Rating: on transformer 1780-1781 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 293
% INFO    : Updated Thermal Rating: on transformer 1785-1786 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1785-1786 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1791-1792 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 1791-1793 : Rate A, Rate B, Rate C , 310.0, 310.0, 310.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 1791-1793 : Rate A, Rate B, Rate C , 442.0, 442.0, 442.0 -> 291
% INFO    : Updated Thermal Rating: on transformer 1791-1793 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 1792-1793 : Rate A, Rate B, Rate C , 301.0, 301.0, 301.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 1794-1795 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 1794-1795 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1803-1804 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1810-1811 : Rate A, Rate B, Rate C , 557.0, 557.0, 557.0 -> 212
% INFO    : Updated Thermal Rating: on transformer 1810-1811 : Rate A, Rate B, Rate C , 579.0, 579.0, 579.0 -> 208
% INFO    : Updated Thermal Rating: on transformer 1822-1823 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 1822-1823 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1826-1827 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1831-1832 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1831-1832 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1837-1838 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 1837-1838 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 1842-1843 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1842-1843 : Rate A, Rate B, Rate C , 448.0, 448.0, 448.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 1882-1883 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1896-1900 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 1895-1899 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 1894-1898 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 1893-1897 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 1903-1904 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 1903-1904 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1905-1906 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1912-1913 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 1912-1913 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 1927-1928 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 1927-1928 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 130
% INFO    : Updated Thermal Rating: on transformer 1929-1930 : Rate A, Rate B, Rate C , 717.0, 717.0, 717.0 -> 203
% INFO    : Updated Thermal Rating: on transformer 1933-5908 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 401
% INFO    : Updated Thermal Rating: on line 1935-5908 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1158
% INFO    : Updated Thermal Rating: on transformer 1936-1937 : Rate A, Rate B, Rate C , 1011.0, 1011.0, 1011.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 1942-1944 : Rate A, Rate B, Rate C , 315.0, 315.0, 315.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 1942-1945 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 323
% INFO    : Updated Thermal Rating: on transformer 1943-1945 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 319
% INFO    : Updated Thermal Rating: on transformer 1971-1977 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on transformer 1970-1975 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on transformer 1969-1974 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on transformer 1968-1973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on transformer 1967-1972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on transformer 1980-1983 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 218
% INFO    : Updated Thermal Rating: on transformer 1989-1990 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 1989-1991 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 1990-1991 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 1990-1991 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 1996-1997 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 1996-1997 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 1996-1997 : Rate A, Rate B, Rate C , 758.0, 758.0, 758.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 2011-2012 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 2011-2012 : Rate A, Rate B, Rate C , 337.0, 337.0, 337.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 2039-2040 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 2039-2040 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 2048-2049 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 279
% INFO    : Updated Thermal Rating: on transformer 2047-2049 : Rate A, Rate B, Rate C , 445.0, 445.0, 445.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2055-2056 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174
% INFO    : Updated Thermal Rating: on transformer 2055-2056 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1174
% INFO    : Updated Thermal Rating: on transformer 2055-2056 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156
% INFO    : Updated Thermal Rating: on transformer 2072-2074 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 200
% INFO    : Updated Thermal Rating: on transformer 2072-2073 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 202
% INFO    : Updated Thermal Rating: on transformer 2076-2077 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 2076-2077 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 2085-2086 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 2085-2086 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 238
% INFO    : Updated Thermal Rating: on line 2088-5880 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1099
% INFO    : Updated Thermal Rating: on transformer 2092-2094 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 286
% INFO    : Updated Thermal Rating: on transformer 2092-2094 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 2095-2096 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 2095-2096 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 2103-2104 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 2103-2104 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 2103-2104 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 2111-2112 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2111-2112 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2111-2112 : Rate A, Rate B, Rate C , 445.0, 445.0, 445.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 2124-2125 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 2124-2125 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2128-2131 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 2127-2130 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 2127-2129 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 2132-2134 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 2133-2134 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 221
% INFO    : Updated Thermal Rating: on transformer 2133-2134 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169
% INFO    : Updated Thermal Rating: on transformer 2136-2137 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2136-2137 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 98
% INFO    : Updated Thermal Rating: on transformer 2136-2138 : Rate A, Rate B, Rate C , 560.0, 560.0, 560.0 -> 197
% INFO    : Updated Thermal Rating: on transformer 2136-2138 : Rate A, Rate B, Rate C , 604.0, 604.0, 604.0 -> 197
% INFO    : Updated Thermal Rating: on transformer 2142-2143 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 2142-2143 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2147-2148 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 2147-2148 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 288
% INFO    : Updated Thermal Rating: on transformer 2161-2162 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 332
% INFO    : Updated Thermal Rating: on transformer 2165-2166 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 282
% INFO    : Updated Thermal Rating: on transformer 2172-2175 : Rate A, Rate B, Rate C , 701.0, 701.0, 701.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 2172-2174 : Rate A, Rate B, Rate C , 701.0, 701.0, 701.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 2184-2185 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 267
% INFO    : Updated Thermal Rating: on line 2185-5931 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 278
% INFO    : Updated Thermal Rating: on line 2185-5944 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 348
% INFO    : Updated Thermal Rating: on transformer 2196-2197 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1157
% INFO    : Updated Thermal Rating: on transformer 2196-2197 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1160
% INFO    : Updated Thermal Rating: on transformer 2222-2223 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 2227-2228 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 2232-2233 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 284
% INFO    : Updated Thermal Rating: on transformer 2232-2233 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 284
% INFO    : Updated Thermal Rating: on transformer 2235-2236 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 2240-2241 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 193
% INFO    : Updated Thermal Rating: on transformer 2240-2241 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 193
% INFO    : Updated Thermal Rating: on transformer 2246-5881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 504
% INFO    : Updated Thermal Rating: on transformer 2247-5881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 29046
% INFO    : Updated Thermal Rating: on line 2248-5881 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 2253-2254 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 2253-2254 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 2262-2263 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on transformer 2262-2264 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 210
% INFO    : Updated Thermal Rating: on transformer 2262-2264 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 2263-2264 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 166
% INFO    : Updated Thermal Rating: on transformer 2267-2269 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 2271-2272 : Rate A, Rate B, Rate C , 316.0, 316.0, 316.0 -> 282
% INFO    : Updated Thermal Rating: on transformer 2271-2272 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 282
% INFO    : Updated Thermal Rating: on transformer 2271-2272 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 2288-2289 : Rate A, Rate B, Rate C , 1018.0, 1018.0, 1018.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 2291-2292 : Rate A, Rate B, Rate C , 428.0, 428.0, 428.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 2291-2292 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 2297-2298 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2297-2298 : Rate A, Rate B, Rate C , 474.0, 474.0, 474.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 2307-2308 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 2307-2308 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 2313-2314 : Rate A, Rate B, Rate C , 437.0, 437.0, 437.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 2313-2314 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 2313-2314 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 2326-2327 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 2333-2335 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2334-2335 : Rate A, Rate B, Rate C , 447.0, 447.0, 447.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 2334-2335 : Rate A, Rate B, Rate C , 438.0, 438.0, 438.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 2343-2345 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 2343-2345 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 2344-2345 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 2368-2374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on transformer 2367-2372 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on transformer 2366-2371 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on transformer 2365-2370 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on transformer 2364-2369 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 185
% INFO    : Updated Thermal Rating: on transformer 2375-2376 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 2375-2376 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 2424-2426 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 234
% INFO    : Updated Thermal Rating: on transformer 2424-2425 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 2428-2429 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 183
% INFO    : Updated Thermal Rating: on transformer 2432-2433 : Rate A, Rate B, Rate C , 481.0, 481.0, 481.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2432-2433 : Rate A, Rate B, Rate C , 481.0, 481.0, 481.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 2431-2433 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 2431-2433 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2447-2449 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 178
% INFO    : Updated Thermal Rating: on transformer 2447-2450 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 284
% INFO    : Updated Thermal Rating: on transformer 2447-2450 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 2449-2450 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 2459-2460 : Rate A, Rate B, Rate C , 1243.0, 1243.0, 1243.0 -> 301
% INFO    : Updated Thermal Rating: on transformer 2459-2460 : Rate A, Rate B, Rate C , 1243.0, 1243.0, 1243.0 -> 315
% INFO    : Updated Thermal Rating: on line 2469-5909 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1099
% INFO    : Updated Thermal Rating: on line 2469-5932 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1089
% INFO    : Updated Thermal Rating: on transformer 2470-2471 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 2470-2471 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 2470-2472 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 2470-2472 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 2484-2486 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 335
% INFO    : Updated Thermal Rating: on transformer 2485-2486 : Rate A, Rate B, Rate C , 530.0, 530.0, 530.0 -> 331
% INFO    : Updated Thermal Rating: on transformer 2484-2486 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 332
% INFO    : Updated Thermal Rating: on transformer 2491-2492 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2491-2492 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 2504-2505 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 2504-2505 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 2511-2512 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 2516-2517 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82
% INFO    : Updated Thermal Rating: on transformer 2516-2517 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82
% INFO    : Updated Thermal Rating: on transformer 2518-2519 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 2518-2519 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 2525-2526 : Rate A, Rate B, Rate C , 437.0, 437.0, 437.0 -> 301
% INFO    : Updated Thermal Rating: on transformer 2541-2542 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2550-2551 : Rate A, Rate B, Rate C , 278.0, 278.0, 278.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 2550-2552 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 2550-2552 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 2551-2552 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 224
% INFO    : Updated Thermal Rating: on transformer 2561-2562 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 2561-2562 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 2568-2569 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 2568-2569 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2568-2569 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 2572-2573 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 308
% INFO    : Updated Thermal Rating: on transformer 2572-2573 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 308
% INFO    : Updated Thermal Rating: on transformer 2579-2580 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 2579-2582 : Rate A, Rate B, Rate C , 453.0, 453.0, 453.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 2580-2582 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 2580-2582 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 2581-2582 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 202
% INFO    : Updated Thermal Rating: on transformer 2585-2586 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 348
% INFO    : Updated Thermal Rating: on transformer 2585-2586 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 341
% INFO    : Updated Thermal Rating: on transformer 2596-2597 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 2596-2597 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 2596-2597 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2596-2597 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 2607-2609 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 2607-2608 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 313
% INFO    : Updated Thermal Rating: on transformer 2627-2628 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 280
% INFO    : Updated Thermal Rating: on transformer 2635-2637 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 2636-2637 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2635-2637 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 2656-2657 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 2662-2663 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 2662-2663 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 2665-2667 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7637
% INFO    : Updated Thermal Rating: on transformer 2664-5933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 226
% INFO    : Updated Thermal Rating: on transformer 2666-2668 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 863
% INFO    : Updated Thermal Rating: on transformer 2667-5933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 12244
% INFO    : Updated Thermal Rating: on line 2668-5933 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 111
% INFO    : Updated Thermal Rating: on transformer 2669-2670 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 2671-2672 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 2677-2678 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 2677-2678 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 2677-2678 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2686-2687 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 2705-2706 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 2705-2706 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2707-2709 : Rate A, Rate B, Rate C , 445.0, 445.0, 445.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2707-2709 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 2708-2709 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 2725-2726 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 2725-2726 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2754-2755 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 2754-2755 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 180
% INFO    : Updated Thermal Rating: on transformer 2770-2771 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 331
% INFO    : Updated Thermal Rating: on transformer 2769-5882 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155
% INFO    : Updated Thermal Rating: on transformer 2770-2772 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 307
% INFO    : Updated Thermal Rating: on transformer 2770-2772 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 314
% INFO    : Updated Thermal Rating: on transformer 2775-2776 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 2777-2778 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 178
% INFO    : Updated Thermal Rating: on transformer 2781-2782 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 292
% INFO    : Updated Thermal Rating: on transformer 2781-2782 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 287
% INFO    : Updated Thermal Rating: on transformer 2780-2783 : Rate A, Rate B, Rate C , 1628.0, 1628.0, 1628.0 -> 314
% INFO    : Updated Thermal Rating: on transformer 2780-2783 : Rate A, Rate B, Rate C , 1628.0, 1628.0, 1628.0 -> 316
% INFO    : Updated Thermal Rating: on transformer 2782-2783 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 885
% INFO    : Updated Thermal Rating: on line 2786-5883 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 883
% INFO    : Updated Thermal Rating: on line 2787-5910 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 982
% INFO    : Updated Thermal Rating: on transformer 2791-2792 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2791-2792 : Rate A, Rate B, Rate C , 721.0, 721.0, 721.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 2797-2799 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 320
% INFO    : Updated Thermal Rating: on transformer 2804-2807 : Rate A, Rate B, Rate C , 604.0, 604.0, 604.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 2805-2807 : Rate A, Rate B, Rate C , 342.0, 342.0, 342.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 2806-2807 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 2810-2811 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 2810-2811 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 2815-2816 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 2815-2816 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 267
% INFO    : Updated Thermal Rating: on transformer 2848-2849 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 2864-2865 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 306
% INFO    : Updated Thermal Rating: on transformer 2864-2865 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 309
% INFO    : Updated Thermal Rating: on line 2894-5885 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 894
% INFO    : Updated Thermal Rating: on line 2894-5935 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1068
% INFO    : Updated Thermal Rating: on line 2894-5945 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 891
% INFO    : Updated Thermal Rating: on transformer 2900-5886 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 493
% INFO    : Updated Thermal Rating: on line 2902-5886 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 2914-2915 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on line 2918-5887 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1166
% INFO    : Updated Thermal Rating: on line 2918-5913 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1178
% INFO    : Updated Thermal Rating: on transformer 2931-2933 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 2931-2932 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 2937-2938 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2936-2938 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 240
% INFO    : Updated Thermal Rating: on transformer 2936-2938 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 2945-2946 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 2945-2946 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 2947-2948 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 318
% INFO    : Updated Thermal Rating: on transformer 2951-2953 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 2951-2952 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 2959-2960 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 92
% INFO    : Updated Thermal Rating: on transformer 2966-5914 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on transformer 2968-2970 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1160
% INFO    : Updated Thermal Rating: on line 2970-5914 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 891
% INFO    : Updated Thermal Rating: on line 2971-5936 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 989
% INFO    : Updated Thermal Rating: on line 2971-5946 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 981
% INFO    : Updated Thermal Rating: on transformer 2973-2974 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 2973-2974 : Rate A, Rate B, Rate C , 469.0, 469.0, 469.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 2986-2987 : Rate A, Rate B, Rate C , 796.0, 796.0, 796.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 2986-2987 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 2996-2997 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 2997-3000 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 2998-3000 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 3001-3002 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3001-3002 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 3001-3002 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 3003-3004 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 3003-3004 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 3003-3004 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 3010-3011 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 3010-3011 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 3017-3018 : Rate A, Rate B, Rate C , 363.0, 363.0, 363.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 3017-3018 : Rate A, Rate B, Rate C , 363.0, 363.0, 363.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 3031-3032 : Rate A, Rate B, Rate C , 307.0, 307.0, 307.0 -> 193
% INFO    : Updated Thermal Rating: on transformer 3031-3032 : Rate A, Rate B, Rate C , 307.0, 307.0, 307.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 3064-3065 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 3064-3065 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 3074-3075 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 186
% INFO    : Updated Thermal Rating: on transformer 3074-3075 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 3082-3083 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 3082-3083 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 3086-3087 : Rate A, Rate B, Rate C , 432.0, 432.0, 432.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 3086-3087 : Rate A, Rate B, Rate C , 432.0, 432.0, 432.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3086-3087 : Rate A, Rate B, Rate C , 432.0, 432.0, 432.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 3088-3089 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 3100-3101 : Rate A, Rate B, Rate C , 378.0, 378.0, 378.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 3100-3101 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 3118-3121 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 3117-3120 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 3116-3119 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 3127-3128 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 3127-3128 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 3134-3135 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 198
% INFO    : Updated Thermal Rating: on transformer 3134-3135 : Rate A, Rate B, Rate C , 1017.0, 1017.0, 1017.0 -> 198
% INFO    : Updated Thermal Rating: on transformer 3145-3146 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 3145-3146 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 3152-3153 : Rate A, Rate B, Rate C , 712.0, 712.0, 712.0 -> 200
% INFO    : Updated Thermal Rating: on transformer 3152-3154 : Rate A, Rate B, Rate C , 712.0, 712.0, 712.0 -> 198
% INFO    : Updated Thermal Rating: on transformer 3152-3154 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 281
% INFO    : Updated Thermal Rating: on transformer 3164-3165 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 3164-3165 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3175-3176 : Rate A, Rate B, Rate C , 471.0, 471.0, 471.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 3175-3176 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 243
% INFO    : Updated Thermal Rating: on line 3180-5889 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1178
% INFO    : Updated Thermal Rating: on line 3180-5916 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1097
% INFO    : Updated Thermal Rating: on transformer 3197-3199 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 3197-3199 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 280
% INFO    : Updated Thermal Rating: on transformer 3197-3199 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 3201-3202 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3201-3202 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3215-3217 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 3258-3259 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 308
% INFO    : Updated Thermal Rating: on transformer 3258-3259 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 309
% INFO    : Updated Thermal Rating: on transformer 3269-3270 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 3269-3270 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 184
% INFO    : Updated Thermal Rating: on transformer 3269-3270 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 3278-3279 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 129
% INFO    : Updated Thermal Rating: on transformer 3278-3279 : Rate A, Rate B, Rate C , 437.0, 437.0, 437.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 3282-3284 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 134
% INFO    : Updated Thermal Rating: on transformer 3281-3283 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 134
% INFO    : Updated Thermal Rating: on transformer 3280-3286 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 3290-3291 : Rate A, Rate B, Rate C , 420.0, 420.0, 420.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 3297-3298 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 3311-3312 : Rate A, Rate B, Rate C , 481.0, 481.0, 481.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 3311-3312 : Rate A, Rate B, Rate C , 470.0, 470.0, 470.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3311-3312 : Rate A, Rate B, Rate C , 481.0, 481.0, 481.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 3321-3323 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3321-3323 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3322-3323 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 3335-3336 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 3335-3336 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 3334-3336 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 3344-3345 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 95
% INFO    : Updated Thermal Rating: on transformer 3344-3345 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 72
% INFO    : Updated Thermal Rating: on transformer 3345-3346 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 3345-3346 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 3349-3350 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 3349-3350 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 3363-3364 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 3363-3364 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 3366-3367 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 299
% INFO    : Updated Thermal Rating: on transformer 3366-3367 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 299
% INFO    : Updated Thermal Rating: on transformer 3366-3367 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 3371-3372 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 316
% INFO    : Updated Thermal Rating: on transformer 3371-3372 : Rate A, Rate B, Rate C , 1140.0, 1140.0, 1140.0 -> 316
% INFO    : Updated Thermal Rating: on transformer 3380-3381 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 3380-3381 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 3380-3381 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 193
% INFO    : Updated Thermal Rating: on transformer 3396-3397 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3396-3397 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3399-3400 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3399-3400 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 3399-3400 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 3432-3433 : Rate A, Rate B, Rate C , 710.0, 710.0, 710.0 -> 204
% INFO    : Updated Thermal Rating: on transformer 3432-3433 : Rate A, Rate B, Rate C , 710.0, 710.0, 710.0 -> 197
% INFO    : Updated Thermal Rating: on transformer 3441-3442 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 3441-3442 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 102
% INFO    : Updated Thermal Rating: on transformer 3482-3485 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 3482-3485 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 3483-3485 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 3503-3505 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3506-3507 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 58
% INFO    : Updated Thermal Rating: on transformer 3509-3510 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 186
% INFO    : Updated Thermal Rating: on transformer 3515-3517 : Rate A, Rate B, Rate C , 1230.0, 1230.0, 1230.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 3515-3516 : Rate A, Rate B, Rate C , 1230.0, 1230.0, 1230.0 -> 316
% INFO    : Updated Thermal Rating: on transformer 3518-3519 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 193
% INFO    : Updated Thermal Rating: on transformer 3518-3519 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 186
% INFO    : Updated Thermal Rating: on transformer 3518-3519 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 3520-3521 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3522-3524 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 3523-3524 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 3523-3524 : Rate A, Rate B, Rate C , 758.0, 758.0, 758.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 3539-3540 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 3539-3540 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 3543-3544 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 3546-3547 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 3546-3547 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 3546-3547 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 280
% INFO    : Updated Thermal Rating: on transformer 3556-3557 : Rate A, Rate B, Rate C , 481.0, 481.0, 481.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3556-3557 : Rate A, Rate B, Rate C , 481.0, 481.0, 481.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3560-3561 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 3560-3561 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 186
% INFO    : Updated Thermal Rating: on transformer 3560-3561 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 182
% INFO    : Updated Thermal Rating: on transformer 3562-3563 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 3562-3564 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 3565-3566 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 3573-3574 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 185
% INFO    : Updated Thermal Rating: on transformer 3573-3574 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 190
% INFO    : Updated Thermal Rating: on transformer 3579-3580 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3587-3589 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 3588-3590 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 3595-3596 : Rate A, Rate B, Rate C , 313.0, 313.0, 313.0 -> 134
% INFO    : Updated Thermal Rating: on transformer 3597-3598 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 184
% INFO    : Updated Thermal Rating: on transformer 3602-3603 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 3604-3605 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 3610-3611 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3616-3617 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1171
% INFO    : Updated Thermal Rating: on line 3618-5890 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 974
% INFO    : Updated Thermal Rating: on line 3618-5917 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1046
% INFO    : Updated Thermal Rating: on line 3617-5937 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 985
% INFO    : Updated Thermal Rating: on line 3617-5947 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1003
% INFO    : Updated Thermal Rating: on transformer 3621-3622 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3621-3622 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3621-3622 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3625-3626 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1156
% INFO    : Updated Thermal Rating: on transformer 3632-3633 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 3632-3633 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 3632-3633 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3649-3650 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 3649-3650 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 3656-3657 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3655-3657 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 3664-3665 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 3666-3667 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 3666-3667 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 3666-3667 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 3666-3667 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 3671-3672 : Rate A, Rate B, Rate C , 316.0, 316.0, 316.0 -> 284
% INFO    : Updated Thermal Rating: on transformer 3671-3672 : Rate A, Rate B, Rate C , 326.0, 326.0, 326.0 -> 286
% INFO    : Updated Thermal Rating: on transformer 3675-3676 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 284
% INFO    : Updated Thermal Rating: on transformer 3675-3676 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 3679-3680 : Rate A, Rate B, Rate C , 722.0, 722.0, 722.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 3679-3680 : Rate A, Rate B, Rate C , 722.0, 722.0, 722.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 3679-3680 : Rate A, Rate B, Rate C , 722.0, 722.0, 722.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 3705-3706 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1153
% INFO    : Updated Thermal Rating: on line 3706-5891 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1031
% INFO    : Updated Thermal Rating: on transformer 3710-3711 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3712-3713 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3712-3713 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 3728-3729 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 145
% INFO    : Updated Thermal Rating: on transformer 3728-3730 : Rate A, Rate B, Rate C , 290.0, 290.0, 290.0 -> 117
% INFO    : Updated Thermal Rating: on transformer 3729-3731 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 3735-3736 : Rate A, Rate B, Rate C , 530.0, 530.0, 530.0 -> 340
% INFO    : Updated Thermal Rating: on transformer 3737-3739 : Rate A, Rate B, Rate C , 439.0, 439.0, 439.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 3737-3739 : Rate A, Rate B, Rate C , 439.0, 439.0, 439.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3737-3739 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 3737-3739 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 3743-3744 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 3746-3747 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 3746-3747 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 3759-3760 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 3759-3760 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 197
% INFO    : Updated Thermal Rating: on transformer 3764-3765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 3764-3765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 3764-3765 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 3774-3775 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 314
% INFO    : Updated Thermal Rating: on transformer 3774-3775 : Rate A, Rate B, Rate C , 1579.0, 1579.0, 1579.0 -> 317
% INFO    : Updated Thermal Rating: on transformer 3778-3782 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3779-3781 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3778-3782 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3777-3780 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3791-3793 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 3790-3793 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 3789-3792 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 3810-3811 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 3810-3811 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 3811-3812 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1134
% INFO    : Updated Thermal Rating: on transformer 3819-3822 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 3818-3821 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 3817-3820 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 3831-3833 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 237
% INFO    : Updated Thermal Rating: on transformer 3832-3833 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 3841-3842 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 3851-3852 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 3851-3852 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 3855-3857 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 3856-3857 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 3874-3875 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 3874-3875 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 3879-3880 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 3879-3880 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 184
% INFO    : Updated Thermal Rating: on transformer 3879-3880 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 3881-3882 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 258
% INFO    : Updated Thermal Rating: on line 3882-5938 : Rate A, Rate B, Rate C , 482.0, 482.0, 482.0 -> 317
% INFO    : Updated Thermal Rating: on transformer 3889-3890 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 3898-3899 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 3901-3902 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 3901-3902 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 3906-3908 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1177
% INFO    : Updated Thermal Rating: on transformer 3917-3918 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 3917-3918 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3917-3918 : Rate A, Rate B, Rate C , 378.0, 378.0, 378.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 3924-3926 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 3925-3926 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 3928-3929 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 3931-3932 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 3931-3932 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 3937-3938 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 3970-3971 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 438
% INFO    : Updated Thermal Rating: on transformer 3969-3972 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 435
% INFO    : Updated Thermal Rating: on transformer 3979-3981 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 3980-3981 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 4005-4006 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 4005-4006 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 4009-4010 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 4009-4010 : Rate A, Rate B, Rate C , 723.0, 723.0, 723.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 4011-4012 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 4018-4019 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 215
% INFO    : Updated Thermal Rating: on transformer 4018-4019 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 211
% INFO    : Updated Thermal Rating: on transformer 4027-4028 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 4027-4028 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 4037-4038 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 182
% INFO    : Updated Thermal Rating: on transformer 4046-4047 : Rate A, Rate B, Rate C , 453.0, 453.0, 453.0 -> 197
% INFO    : Updated Thermal Rating: on line 4050-5893 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1039
% INFO    : Updated Thermal Rating: on transformer 4064-4065 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 195
% INFO    : Updated Thermal Rating: on transformer 4078-5894 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 4077-5919 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 276
% INFO    : Updated Thermal Rating: on transformer 4089-4090 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 4089-4090 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 4093-4094 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4095-4096 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 4102-4103 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4102-4103 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 4106-5895 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 408
% INFO    : Updated Thermal Rating: on line 4108-5895 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1158
% INFO    : Updated Thermal Rating: on transformer 4112-4113 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 4112-4113 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 190
% INFO    : Updated Thermal Rating: on transformer 4120-4121 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 4120-4121 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 4122-4123 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 291
% INFO    : Updated Thermal Rating: on transformer 4123-4124 : Rate A, Rate B, Rate C , 712.0, 712.0, 712.0 -> 203
% INFO    : Updated Thermal Rating: on transformer 4142-4144 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 4143-4144 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 4143-4144 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 4143-4144 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 4145-4146 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 4145-4146 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 181
% INFO    : Updated Thermal Rating: on transformer 4150-4151 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4149-4151 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 4149-4151 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 4166-4167 : Rate A, Rate B, Rate C , 327.0, 327.0, 327.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 4166-4167 : Rate A, Rate B, Rate C , 327.0, 327.0, 327.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 4172-4173 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 309
% INFO    : Updated Thermal Rating: on transformer 4174-4175 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 10522
% INFO    : Updated Thermal Rating: on transformer 4183-4184 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 4183-4184 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 4209-4211 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 4209-4211 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 4212-4213 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 275
% INFO    : Updated Thermal Rating: on transformer 4212-4213 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 233
% INFO    : Updated Thermal Rating: on transformer 4218-4220 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 4219-4220 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 4219-4220 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 279
% INFO    : Updated Thermal Rating: on transformer 4218-4220 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 4226-4223 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 4228-4229 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 269
% INFO    : Updated Thermal Rating: on transformer 4227-4229 : Rate A, Rate B, Rate C , 293.0, 293.0, 293.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 4244-4245 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 304
% INFO    : Updated Thermal Rating: on transformer 4250-4272 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 82782
% INFO    : Updated Thermal Rating: on transformer 4252-4253 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 4252-4253 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4255-4256 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4257-4258 : Rate A, Rate B, Rate C , 726.0, 726.0, 726.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 4257-4258 : Rate A, Rate B, Rate C , 726.0, 726.0, 726.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 4276-5896 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 4277-5896 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 236
% INFO    : Updated Thermal Rating: on line 4278-5896 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 3573
% INFO    : Updated Thermal Rating: on transformer 4292-4293 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 138
% INFO    : Updated Thermal Rating: on transformer 4291-4293 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 139
% INFO    : Updated Thermal Rating: on transformer 4291-4293 : Rate A, Rate B, Rate C , 311.0, 311.0, 311.0 -> 143
% INFO    : Updated Thermal Rating: on transformer 4291-4293 : Rate A, Rate B, Rate C , 304.0, 304.0, 304.0 -> 131
% INFO    : Updated Thermal Rating: on transformer 4295-4296 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 4305-4306 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 233
% INFO    : Updated Thermal Rating: on transformer 4312-4313 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 286
% INFO    : Updated Thermal Rating: on transformer 4312-4314 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 4325-4326 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 4331-4334 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 283
% INFO    : Updated Thermal Rating: on transformer 4332-4334 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 4332-4333 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 277
% INFO    : Updated Thermal Rating: on transformer 4331-4333 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 4343-4345 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 4342-4345 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 4341-4345 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 4344-4345 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 4344-4345 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 4348-4349 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 4348-4349 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 284
% INFO    : Updated Thermal Rating: on transformer 4348-4349 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 279
% INFO    : Updated Thermal Rating: on transformer 4357-4355 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 4389-4390 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 4389-4390 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 4391-4393 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 4398-4399 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 4398-4399 : Rate A, Rate B, Rate C , 432.0, 432.0, 432.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 1496-4407 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 4421-4423 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 250
% INFO    : Updated Thermal Rating: on transformer 4422-4423 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 4442-4444 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4442-4444 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4443-4444 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 241
% INFO    : Updated Thermal Rating: on transformer 4454-4456 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 264
% INFO    : Updated Thermal Rating: on transformer 4458-4459 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 285
% INFO    : Updated Thermal Rating: on transformer 4458-4459 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 4458-4459 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 4463-4464 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 191
% INFO    : Updated Thermal Rating: on transformer 4463-4464 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 188
% INFO    : Updated Thermal Rating: on transformer 4462-4464 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 4473-4474 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 187
% INFO    : Updated Thermal Rating: on transformer 4473-4474 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on transformer 4476-4481 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on transformer 4480-4485 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on transformer 4479-4484 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on transformer 4478-4483 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on transformer 4477-4482 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 299
% INFO    : Updated Thermal Rating: on transformer 4499-4501 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 228
% INFO    : Updated Thermal Rating: on transformer 4500-4501 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 4502-4503 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 63
% INFO    : Updated Thermal Rating: on transformer 4509-4510 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 438
% INFO    : Updated Thermal Rating: on transformer 4514-4515 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 4514-4515 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 211
% INFO    : Updated Thermal Rating: on transformer 4523-4525 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4524-4525 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 4535-4536 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 37
% INFO    : Updated Thermal Rating: on transformer 4540-4541 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 68
% INFO    : Updated Thermal Rating: on transformer 4540-4541 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 68
% INFO    : Updated Thermal Rating: on transformer 4540-4542 : Rate A, Rate B, Rate C , 444.0, 444.0, 444.0 -> 258
% INFO    : Updated Thermal Rating: on line 4548-5897 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1099
% INFO    : Updated Thermal Rating: on line 4548-5920 : Rate A, Rate B, Rate C , 1174.0, 1174.0, 1174.0 -> 1166
% INFO    : Updated Thermal Rating: on transformer 4555-4556 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 238
% INFO    : Updated Thermal Rating: on transformer 4555-4557 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 4556-4557 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 4569-4570 : Rate A, Rate B, Rate C , 1217.0, 1217.0, 1217.0 -> 293
% INFO    : Updated Thermal Rating: on transformer 4573-4574 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 4573-4574 : Rate A, Rate B, Rate C , 1266.0, 1266.0, 1266.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 4592-4594 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 312
% INFO    : Updated Thermal Rating: on transformer 4592-4593 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 4595-4596 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4595-4596 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4598-4599 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on transformer 4598-4600 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1065
% INFO    : Updated Thermal Rating: on transformer 4607-4608 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 222
% INFO    : Updated Thermal Rating: on transformer 4607-4608 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 199
% INFO    : Updated Thermal Rating: on transformer 4607-4608 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 223
% INFO    : Updated Thermal Rating: on transformer 4615-4616 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 4615-4616 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 271
% INFO    : Updated Thermal Rating: on transformer 4636-4638 : Rate A, Rate B, Rate C , 1140.0, 1140.0, 1140.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 4636-4637 : Rate A, Rate B, Rate C , 1140.0, 1140.0, 1140.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 4646-4647 : Rate A, Rate B, Rate C , 711.0, 711.0, 711.0 -> 204
% INFO    : Updated Thermal Rating: on transformer 4646-4647 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 317
% INFO    : Updated Thermal Rating: on transformer 4646-4647 : Rate A, Rate B, Rate C , 711.0, 711.0, 711.0 -> 203
% INFO    : Updated Thermal Rating: on transformer 4649-4651 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 4649-4650 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 248
% INFO    : Updated Thermal Rating: on line 4661-5940 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 976
% INFO    : Updated Thermal Rating: on line 4661-5949 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 983
% INFO    : Updated Thermal Rating: on transformer 4672-4673 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7637
% INFO    : Updated Thermal Rating: on transformer 4671-4674 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 7637
% INFO    : Updated Thermal Rating: on transformer 4675-4676 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 4675-4676 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 4675-4676 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 252
% INFO    : Updated Thermal Rating: on transformer 4676-4677 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 993
% INFO    : Updated Thermal Rating: on transformer 4676-4677 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 991
% INFO    : Updated Thermal Rating: on transformer 4681-4683 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 273
% INFO    : Updated Thermal Rating: on transformer 4681-4683 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 4681-4683 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 270
% INFO    : Updated Thermal Rating: on transformer 4681-4683 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 4688-4689 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4688-4689 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 272
% INFO    : Updated Thermal Rating: on transformer 4710-4713 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 4709-4713 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 4706-4713 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 4705-4713 : Rate A, Rate B, Rate C , 2258.0, 2258.0, 2258.0 -> 1922
% INFO    : Updated Thermal Rating: on transformer 4720-4721 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4720-4721 : Rate A, Rate B, Rate C , 434.0, 434.0, 434.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4742-4743 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 242
% INFO    : Updated Thermal Rating: on transformer 4742-4743 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4742-4743 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4744-4745 : Rate A, Rate B, Rate C , 374.0, 374.0, 374.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 4744-4745 : Rate A, Rate B, Rate C , 374.0, 374.0, 374.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 4765-4766 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 69
% INFO    : Updated Thermal Rating: on transformer 4772-4773 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 4771-5898 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 155
% INFO    : Updated Thermal Rating: on transformer 4773-4774 : Rate A, Rate B, Rate C , 654.0, 654.0, 654.0 -> 650
% INFO    : Updated Thermal Rating: on line 4774-5898 : Rate A, Rate B, Rate C , 654.0, 654.0, 654.0 -> 649
% INFO    : Updated Thermal Rating: on transformer 4778-4779 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 4778-4779 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 4782-4783 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 256
% INFO    : Updated Thermal Rating: on transformer 4802-4803 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 4802-4803 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 274
% INFO    : Updated Thermal Rating: on transformer 4808-4810 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 306
% INFO    : Updated Thermal Rating: on transformer 4808-4810 : Rate A, Rate B, Rate C , 508.0, 508.0, 508.0 -> 307
% INFO    : Updated Thermal Rating: on transformer 4819-4821 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 438
% INFO    : Updated Thermal Rating: on transformer 4818-4820 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 438
% INFO    : Updated Thermal Rating: on transformer 4824-4826 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 367
% INFO    : Updated Thermal Rating: on transformer 4825-4826 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 366
% INFO    : Updated Thermal Rating: on transformer 4827-4829 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 266
% INFO    : Updated Thermal Rating: on transformer 4827-4828 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 196
% INFO    : Updated Thermal Rating: on transformer 4827-4828 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 4827-4828 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 4829-4830 : Rate A, Rate B, Rate C , 1187.0, 1187.0, 1187.0 -> 1174
% INFO    : Updated Thermal Rating: on transformer 4828-4830 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1165
% INFO    : Updated Thermal Rating: on transformer 4828-4830 : Rate A, Rate B, Rate C , 1188.0, 1188.0, 1188.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 4847-4848 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 278
% INFO    : Updated Thermal Rating: on transformer 4847-4848 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 260
% INFO    : Updated Thermal Rating: on transformer 4852-4853 : Rate A, Rate B, Rate C , 453.0, 453.0, 453.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 4857-4858 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 186
% INFO    : Updated Thermal Rating: on transformer 4857-4858 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 178
% INFO    : Updated Thermal Rating: on line 4859-5921 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1175
% INFO    : Updated Thermal Rating: on transformer 4862-4863 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 4862-4863 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 4862-4863 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 4880-4881 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 249
% INFO    : Updated Thermal Rating: on transformer 4880-4881 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 262
% INFO    : Updated Thermal Rating: on transformer 4900-4902 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 4900-4901 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 247
% INFO    : Updated Thermal Rating: on transformer 4915-4917 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 4914-4917 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 198
% INFO    : Updated Thermal Rating: on transformer 4915-4917 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 194
% INFO    : Updated Thermal Rating: on transformer 4916-4917 : Rate A, Rate B, Rate C , 358.0, 358.0, 358.0 -> 251
% INFO    : Updated Thermal Rating: on transformer 4921-4922 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 4921-4922 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 257
% INFO    : Updated Thermal Rating: on transformer 4926-4927 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 4926-4927 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4926-4927 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 243
% INFO    : Updated Thermal Rating: on transformer 4940-4941 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 4956-4958 : Rate A, Rate B, Rate C , 292.0, 292.0, 292.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 4956-4958 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 255
% INFO    : Updated Thermal Rating: on transformer 4955-5950 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 377
% INFO    : Updated Thermal Rating: on transformer 4954-5956 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 392
% INFO    : Updated Thermal Rating: on line 4959-5899 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1046
% INFO    : Updated Thermal Rating: on line 4959-5922 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1041
% INFO    : Updated Thermal Rating: on line 4959-5941 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 983
% INFO    : Updated Thermal Rating: on line 4959-5950 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 983
% INFO    : Updated Thermal Rating: on line 4959-5956 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 886
% INFO    : Updated Thermal Rating: on transformer 4960-4962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 40922
% INFO    : Updated Thermal Rating: on transformer 4961-4962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 190
% INFO    : Updated Thermal Rating: on transformer 4961-4962 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 4961-4962 : Rate A, Rate B, Rate C , 302.0, 302.0, 302.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 4967-4969 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 310
% INFO    : Updated Thermal Rating: on transformer 4967-4968 : Rate A, Rate B, Rate C , 1139.0, 1139.0, 1139.0 -> 311
% INFO    : Updated Thermal Rating: on transformer 4973-4975 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 244
% INFO    : Updated Thermal Rating: on transformer 4974-4975 : Rate A, Rate B, Rate C , 436.0, 436.0, 436.0 -> 246
% INFO    : Updated Thermal Rating: on transformer 4975-4977 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1159
% INFO    : Updated Thermal Rating: on line 4977-5923 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 885
% INFO    : Updated Thermal Rating: on line 4977-5951 : Rate A, Rate B, Rate C , 1184.0, 1184.0, 1184.0 -> 1041
% INFO    : Updated Thermal Rating: on transformer 4981-4982 : Rate A, Rate B, Rate C , 312.0, 312.0, 312.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 4981-4982 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 134
% INFO    : Updated Thermal Rating: on transformer 4986-4989 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 4985-4988 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 4984-4987 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 97
% INFO    : Updated Thermal Rating: on transformer 4990-4992 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 254
% INFO    : Updated Thermal Rating: on transformer 4994-4995 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 253
% INFO    : Updated Thermal Rating: on transformer 4998-4999 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 265
% INFO    : Updated Thermal Rating: on transformer 5000-5001 : Rate A, Rate B, Rate C , 724.0, 724.0, 724.0 -> 259
% INFO    : Updated Thermal Rating: on transformer 5005-5006 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 5005-5006 : Rate A, Rate B, Rate C , 446.0, 446.0, 446.0 -> 263
% INFO    : Updated Thermal Rating: on transformer 5034-5035 : Rate A, Rate B, Rate C , 435.0, 435.0, 435.0 -> 245
% INFO    : Updated Thermal Rating: on transformer 5052-5053 : Rate A, Rate B, Rate C , 511.0, 511.0, 511.0 -> 341
% INFO    : Updated Thermal Rating: on transformer 5078-5079 : Rate A, Rate B, Rate C , 303.0, 303.0, 303.0 -> 261
% INFO    : Updated Thermal Rating: on transformer 5085-5086 : Rate A, Rate B, Rate C , 1186.0, 1186.0, 1186.0 -> 1145
% INFO    : Updated Thermal Rating: on transformer 5966-5967 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 674
% INFO    : Updated Thermal Rating: on transformer 5965-5967 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 691
% INFO    : Updated Thermal Rating: on transformer 5972-5973 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1192
% INFO    : Updated Thermal Rating: on transformer 5974-5975 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1364
% INFO    : Updated Thermal Rating: on transformer 5984-5986 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1348
% INFO    : Updated Thermal Rating: on transformer 5985-5986 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1348
% INFO    : Updated Thermal Rating: on transformer 6199-6004 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 11039
% INFO    : Updated Thermal Rating: on transformer 6003-6199 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 6986
% INFO    : Updated Thermal Rating: on transformer 6022-6024 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1892
% INFO    : Updated Thermal Rating: on transformer 6023-6025 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1968
% INFO    : Updated Thermal Rating: on transformer 6035-6036 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1892
% INFO    : Updated Thermal Rating: on transformer 6040-6042 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1151
% INFO    : Updated Thermal Rating: on transformer 6058-6059 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2596
% INFO    : Updated Thermal Rating: on transformer 6062-6065 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 790
% INFO    : Updated Thermal Rating: on transformer 6063-6064 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 790
% INFO    : Updated Thermal Rating: on transformer 6068-6070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 749
% INFO    : Updated Thermal Rating: on transformer 6069-6070 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 749
% INFO    : Updated Thermal Rating: on transformer 6074-6075 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1125
% INFO    : Updated Thermal Rating: on transformer 6074-6075 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1287
% INFO    : Updated Thermal Rating: on transformer 6082-6083 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1145
% INFO    : Updated Thermal Rating: on transformer 6086-6087 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1148
% INFO    : Updated Thermal Rating: on transformer 6086-6087 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1316
% INFO    : Updated Thermal Rating: on transformer 6094-6096 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2279
% INFO    : Updated Thermal Rating: on transformer 6099-6101 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1842
% INFO    : Updated Thermal Rating: on transformer 6106-6107 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1244
% INFO    : Updated Thermal Rating: on transformer 6122-6123 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 778
% INFO    : Updated Thermal Rating: on transformer 6136-6137 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1837
% INFO    : Updated Thermal Rating: on transformer 6150-6151 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 765
% INFO    : Updated Thermal Rating: on transformer 6150-6151 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on transformer 6154-6155 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1509
% INFO    : Updated Thermal Rating: on transformer 6174-6175 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1689
% INFO    : Updated Thermal Rating: on transformer 6180-6181 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1096
% INFO    : Updated Thermal Rating: on transformer 6184-6185 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1344
% INFO    : Updated Thermal Rating: on transformer 6184-6185 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1355
% INFO    : Updated Thermal Rating: on transformer 6184-6185 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1359
% INFO    : Updated Thermal Rating: on transformer 6186-6187 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1231
% INFO    : Updated Thermal Rating: on transformer 6211-6212 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 803
% INFO    : Updated Thermal Rating: on transformer 6207-6221 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 55237
% INFO    : Updated Thermal Rating: on transformer 6207-6220 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 2200
% INFO    : Updated Thermal Rating: on transformer 6233-6234 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 421
% INFO    : Updated Thermal Rating: on transformer 6233-6234 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 693
% INFO    : Updated Thermal Rating: on transformer 6233-6234 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1850
% INFO    : Updated Thermal Rating: on transformer 6245-6246 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1303
% INFO    : Updated Thermal Rating: on transformer 6243-6246 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1303
% INFO    : Updated Thermal Rating: on transformer 6244-6246 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1303
% INFO    : Updated Thermal Rating: on transformer 6242-6246 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1303
% INFO    : Updated Thermal Rating: on transformer 6247-6248 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1471
% INFO    : Updated Thermal Rating: on transformer 6247-6248 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1282
% INFO    : Updated Thermal Rating: on transformer 115-6256 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1735
% INFO    : Updated Thermal Rating: on transformer 116-6257 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1735
% INFO    : Updated Thermal Rating: on transformer 202-6258 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 64
% INFO    : Updated Thermal Rating: on transformer 232-6259 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 241
% INFO    : Updated Thermal Rating: on transformer 232-6260 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 157
% INFO    : Updated Thermal Rating: on transformer 273-6261 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 273-6262 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 272-6263 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 272-6264 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 94
% INFO    : Updated Thermal Rating: on transformer 368-6265 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 368-6266 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 369-6267 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 369-6268 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 370-6269 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 370-6270 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 229
% INFO    : Updated Thermal Rating: on transformer 502-6279 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 995
% INFO    : Updated Thermal Rating: on transformer 502-6280 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 527
% INFO    : Updated Thermal Rating: on transformer 526-6281 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 526-6282 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 526-6283 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 526-6284 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 526-6285 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 192
% INFO    : Updated Thermal Rating: on transformer 2798-6286 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on transformer 622-6287 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 104
% INFO    : Updated Thermal Rating: on transformer 623-6288 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 206
% INFO    : Updated Thermal Rating: on transformer 623-6289 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 115
% INFO    : Updated Thermal Rating: on transformer 693-6296 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 693-6297 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 693-6298 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 692-6299 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 692-6300 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 692-6301 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 172
% INFO    : Updated Thermal Rating: on transformer 714-6302 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76
% INFO    : Updated Thermal Rating: on transformer 714-6303 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 76
% INFO    : Updated Thermal Rating: on transformer 1006-6307 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 258
% INFO    : Updated Thermal Rating: on transformer 1046-6308 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 713
% INFO    : Updated Thermal Rating: on transformer 73-6317 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522
% INFO    : Updated Thermal Rating: on transformer 72-6318 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 522
% INFO    : Updated Thermal Rating: on transformer 2106-6319 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 344
% INFO    : Updated Thermal Rating: on transformer 1175-6320 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1759
% INFO    : Updated Thermal Rating: on transformer 1178-6324 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1588
% INFO    : Updated Thermal Rating: on transformer 1444-6325 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 1444-6326 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 1444-6327 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 1444-6328 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 1444-6329 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 1444-6330 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 142
% INFO    : Updated Thermal Rating: on transformer 1339-6335 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1339-6336 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 1364-6337 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 833
% INFO    : Updated Thermal Rating: on transformer 1363-6338 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 126
% INFO    : Updated Thermal Rating: on transformer 1430-6339 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1046
% INFO    : Updated Thermal Rating: on transformer 1608-6344 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 100
% INFO    : Updated Thermal Rating: on transformer 1871-6347 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 1960-6348 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 1961-6349 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 268
% INFO    : Updated Thermal Rating: on transformer 1961-6350 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on transformer 1960-6351 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 232
% INFO    : Updated Thermal Rating: on transformer 2046-6354 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 809
% INFO    : Updated Thermal Rating: on transformer 2053-6355 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 2134-6362 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 835
% INFO    : Updated Thermal Rating: on transformer 2163-6363 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1182
% INFO    : Updated Thermal Rating: on transformer 2199-6365 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1696
% INFO    : Updated Thermal Rating: on transformer 2200-6366 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1616
% INFO    : Updated Thermal Rating: on transformer 2221-6368 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 169
% INFO    : Updated Thermal Rating: on transformer 2241-6369 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 93
% INFO    : Updated Thermal Rating: on transformer 2401-6370 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 2401-6371 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 66
% INFO    : Updated Thermal Rating: on transformer 2462-6372 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 75
% INFO    : Updated Thermal Rating: on transformer 2663-6373 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 2663-6374 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 2663-6375 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 2663-6376 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 110
% INFO    : Updated Thermal Rating: on transformer 2655-6378 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 156
% INFO    : Updated Thermal Rating: on transformer 2706-6379 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 286
% INFO    : Updated Thermal Rating: on transformer 2706-6380 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 201
% INFO    : Updated Thermal Rating: on transformer 2706-6381 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 248
% INFO    : Updated Thermal Rating: on transformer 2706-6382 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 286
% INFO    : Updated Thermal Rating: on transformer 2712-6383 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 2712-6384 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 2712-6385 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 2728-6386 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 189
% INFO    : Updated Thermal Rating: on transformer 2821-6388 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 763
% INFO    : Updated Thermal Rating: on transformer 2861-6389 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 72
% INFO    : Updated Thermal Rating: on transformer 381-6390 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1082
% INFO    : Updated Thermal Rating: on transformer 3039-6391 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on transformer 3039-6392 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 135
% INFO    : Updated Thermal Rating: on transformer 3056-6393 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 666
% INFO    : Updated Thermal Rating: on transformer 3055-6394 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 666
% INFO    : Updated Thermal Rating: on transformer 3089-6395 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 217
% INFO    : Updated Thermal Rating: on transformer 3089-6396 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 217
% INFO    : Updated Thermal Rating: on transformer 3149-6399 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1041
% INFO    : Updated Thermal Rating: on transformer 3150-6400 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1000
% INFO    : Updated Thermal Rating: on transformer 3253-6402 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 3253-6403 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 239
% INFO    : Updated Thermal Rating: on transformer 3263-6404 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 116
% INFO    : Updated Thermal Rating: on transformer 3346-6409 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 89
% INFO    : Updated Thermal Rating: on transformer 3479-6412 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1594
% INFO    : Updated Thermal Rating: on transformer 3478-6413 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1594
% INFO    : Updated Thermal Rating: on transformer 3477-6414 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1594
% INFO    : Updated Thermal Rating: on transformer 3476-6415 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 1735
% INFO    : Updated Thermal Rating: on transformer 3505-6416 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 220
% INFO    : Updated Thermal Rating: on transformer 3596-6419 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on transformer 3596-6420 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 161
% INFO    : Updated Thermal Rating: on transformer 3609-6421 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on transformer 3689-6422 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on transformer 3689-6423 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 81
% INFO    : Updated Thermal Rating: on transformer 3727-6425 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222
% INFO    : Updated Thermal Rating: on transformer 3726-6426 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222
% INFO    : Updated Thermal Rating: on transformer 3725-6427 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 222
% INFO    : Updated Thermal Rating: on transformer 3730-6428 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3730-6429 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3730-6430 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3730-6431 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3992-6432 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 109
% INFO    : Updated Thermal Rating: on transformer 3997-6433 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 3997-6434 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 105
% INFO    : Updated Thermal Rating: on transformer 4021-6435 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 114
% INFO    : Updated Thermal Rating: on transformer 4021-6436 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 119
% INFO    : Updated Thermal Rating: on transformer 4047-6437 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 205
% INFO    : Updated Thermal Rating: on transformer 4053-6438 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 47
% INFO    : Updated Thermal Rating: on transformer 4146-6439 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on transformer 4146-6440 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 387
% INFO    : Updated Thermal Rating: on transformer 1695-6446 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 923
% INFO    : Updated Thermal Rating: on transformer 4256-6447 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on transformer 4256-6448 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 141
% INFO    : Updated Thermal Rating: on transformer 4265-6449 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 103
% INFO    : Updated Thermal Rating: on transformer 4271-6450 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 231
% INFO    : Updated Thermal Rating: on transformer 4296-6453 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 4296-6454 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 4296-6455 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 173
% INFO    : Updated Thermal Rating: on transformer 4505-6456 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on transformer 4505-6457 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 370
% INFO    : Updated Thermal Rating: on transformer 4525-6458 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 288
% INFO    : Updated Thermal Rating: on transformer 4525-6459 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 288
% INFO    : Updated Thermal Rating: on transformer 4762-6464 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 4762-6465 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 4761-6466 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 679
% INFO    : Updated Thermal Rating: on transformer 4794-6467 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 4794-6468 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 4794-6469 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 213
% INFO    : Updated Thermal Rating: on transformer 4938-6471 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 764
% INFO    : Updated Thermal Rating: on transformer 4947-6472 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 484
% INFO    : Updated Thermal Rating: on transformer 5006-6473 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : Updated Thermal Rating: on transformer 5006-6474 : Rate A, Rate B, Rate C , 0.0, 0.0, 0.0 -> 227
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=0.976135388, theta=-12.9925873 -> V=0.9444445, theta=0.0
% INFO    : Bus 2	: V=1.02642799, theta=-12.9259868 -> V=0.999999, theta=0.0
% INFO    : Bus 3	: V=1.00503432, theta=-13.9209286 -> V=1.0158755, theta=0.0
% INFO    : Bus 4	: V=1.04420421, theta=-12.9960661 -> V=1.0111115, theta=0.0
% INFO    : Bus 5	: V=1.01635584, theta=-44.9251304 -> V=1.0079355, theta=0.0
% INFO    : Bus 6	: V=1.03382845, theta=-21.1593539 -> V=1.0000025, theta=0.0
% INFO    : Bus 7	: V=1.04376781, theta=-23.4151063 -> V=1.0000025, theta=0.0
% INFO    : Bus 8	: V=1.06137161, theta=-9.10918487 -> V=0.9888895, theta=0.0
% INFO    : Bus 9	: V=1.04218491, theta=-19.692127 -> V=0.999999, theta=0.0
% INFO    : Bus 10	: V=1.03392009, theta=-13.0599476 -> V=1.000001, theta=0.0
% INFO    : Bus 11	: V=1.03391987, theta=-13.0599451 -> V=1.000001, theta=0.0
% INFO    : Bus 12	: V=1.01220507, theta=1.47719466 -> V=1.0158755, theta=0.0
% INFO    : Bus 13	: V=1.05892219, theta=-5.04317166 -> V=1.078945, theta=0.0
% INFO    : Bus 14	: V=1.06276649, theta=-23.9178904 -> V=1.027779, theta=0.0
% INFO    : Bus 15	: V=1.00803207, theta=-27.2648742 -> V=1.0000025, theta=0.0
% INFO    : Bus 16	: V=1.02765775, theta=-30.1822336 -> V=1.0000025, theta=0.0
% INFO    : Bus 17	: V=1.04678283, theta=-29.1807443 -> V=1.022224, theta=0.0
% INFO    : Bus 18	: V=0.943683152, theta=-6.22055638 -> V=0.9444445, theta=0.0
% INFO    : Bus 19	: V=1.01840923, theta=-21.4790742 -> V=0.999999, theta=0.0
% INFO    : Bus 20	: V=0.944675623, theta=-6.25041794 -> V=0.9444445, theta=0.0
% INFO    : Bus 21	: V=1.04078363, theta=-20.286675 -> V=1.022224, theta=0.0
% INFO    : Bus 22	: V=1.01396605, theta=-11.0956105 -> V=1.0158755, theta=0.0
% INFO    : Bus 23	: V=1.01094639, theta=-10.1391831 -> V=0.999999, theta=0.0
% INFO    : Bus 24	: V=1.04095062, theta=-12.3196454 -> V=1.033333, theta=0.0
% INFO    : Bus 25	: V=1.07238186, theta=-8.42135007 -> V=1.022222, theta=0.0
% INFO    : Bus 26	: V=1.02301673, theta=-21.9672988 -> V=1.022224, theta=0.0
% INFO    : Bus 27	: V=1.06710622, theta=-17.5980982 -> V=1.04444, theta=0.0
% INFO    : Bus 28	: V=1.02281412, theta=-19.085163 -> V=1.0158755, theta=0.0
% INFO    : Bus 29	: V=1.00764278, theta=-24.8565374 -> V=1.015872, theta=0.0
% INFO    : Bus 30	: V=1.03465163, theta=-13.1714919 -> V=1.0111115, theta=0.0
% INFO    : Bus 31	: V=1.02725645, theta=-9.77254236 -> V=0.999999, theta=0.0
% INFO    : Bus 32	: V=1.03648765, theta=-4.82385724 -> V=1.003335, theta=0.0
% INFO    : Bus 33	: V=1.05453305, theta=-7.49488734 -> V=1.0111115, theta=0.0
% INFO    : Bus 34	: V=1.05382682, theta=-6.60576514 -> V=1.0111115, theta=0.0
% INFO    : Bus 35	: V=1.07407438, theta=-6.15731397 -> V=1.072365, theta=0.0
% INFO    : Bus 36	: V=1.07981196, theta=-5.3255914 -> V=1.072365, theta=0.0
% INFO    : Bus 37	: V=1.00780047, theta=-25.6001306 -> V=1.0000025, theta=0.0
% INFO    : Bus 38	: V=1.05045129, theta=-12.5625758 -> V=1.015874, theta=0.0
% INFO    : Bus 39	: V=1.03860534, theta=-32.8237834 -> V=1.027779, theta=0.0
% INFO    : Bus 40	: V=1.05927182, theta=-22.0803285 -> V=1.027779, theta=0.0
% INFO    : Bus 41	: V=1.07994118, theta=-18.1118321 -> V=1.046665, theta=0.0
% INFO    : Bus 42	: V=1.12051301, theta=5.61827836 -> V=1.0424855, theta=0.0
% INFO    : Bus 43	: V=1.04594618, theta=-18.1350668 -> V=1.027779, theta=0.0
% INFO    : Bus 44	: V=1.02400675, theta=-45.3164455 -> V=1.0079355, theta=0.0
% INFO    : Bus 45	: V=1.00835368, theta=-29.0294852 -> V=1.022224, theta=0.0
% INFO    : Bus 46	: V=1.012435, theta=-16.8917768 -> V=0.999999, theta=0.0
% INFO    : Bus 47	: V=1.012, theta=-14.645547 -> V=0.999999, theta=0.0
% INFO    : Bus 48	: V=1.03402321, theta=-13.0587867 -> V=1.000001, theta=0.0
% INFO    : Bus 49	: V=1.01826244, theta=-16.2568862 -> V=0.999999, theta=0.0
% INFO    : Bus 50	: V=1.06347625, theta=-15.8365877 -> V=1.003314, theta=0.0
% INFO    : Bus 51	: V=1.05402062, theta=-11.3483204 -> V=1.0111115, theta=0.0
% INFO    : Bus 52	: V=1.03592726, theta=-30.7614811 -> V=1.022224, theta=0.0
% INFO    : Bus 53	: V=1.01729743, theta=-17.5396193 -> V=1.0000005, theta=0.0
% INFO    : Bus 54	: V=1.03781665, theta=-15.8046832 -> V=1.022224, theta=0.0
% INFO    : Bus 55	: V=1.06961297, theta=-18.9138109 -> V=1.046665, theta=0.0
% INFO    : Bus 56	: V=1.07717063, theta=-15.4534489 -> V=1.046665, theta=0.0
% INFO    : Bus 57	: V=1.051, theta=-23.8130179 -> V=1.0000025, theta=0.0
% INFO    : Bus 58	: V=1.06941541, theta=-18.9307534 -> V=1.046665, theta=0.0
% INFO    : Bus 59	: V=1.01246439, theta=-11.9419701 -> V=1.0158755, theta=0.0
% INFO    : Bus 60	: V=1.02630951, theta=-5.72230685 -> V=1.0158755, theta=0.0
% INFO    : Bus 61	: V=1.03149101, theta=-8.27970763 -> V=1.0158755, theta=0.0
% INFO    : Bus 62	: V=1.01212852, theta=-6.03185941 -> V=1.0158755, theta=0.0
% INFO    : Bus 63	: V=1.01100284, theta=1.57582423 -> V=1.0158755, theta=0.0
% INFO    : Bus 64	: V=1.07394793, theta=-6.81249347 -> V=0.9888895, theta=0.0
% INFO    : Bus 65	: V=1.04323714, theta=-8.83232685 -> V=1.0158755, theta=0.0
% INFO    : Bus 66	: V=1.02766848, theta=-25.721717 -> V=0.999999, theta=0.0
% INFO    : Bus 67	: V=1.04382543, theta=-19.3568303 -> V=1.0000025, theta=0.0
% INFO    : Bus 68	: V=1.01281042, theta=-16.3819581 -> V=0.999999, theta=0.0
% INFO    : Bus 69	: V=1.04103403, theta=-49.3963046 -> V=1.0079355, theta=0.0
% INFO    : Bus 70	: V=1.01492751, theta=2.12856808 -> V=1.0158755, theta=0.0
% INFO    : Bus 71	: V=1.02703162, theta=-19.7214799 -> V=1.0000005, theta=0.0
% INFO    : Bus 72	: V=1.08833147, theta=-12.1292789 -> V=1.047355, theta=0.0
% INFO    : Bus 73	: V=1.08830871, theta=-12.1298816 -> V=1.047345, theta=0.0
% INFO    : Bus 74	: V=1.07421562, theta=-6.6908321 -> V=0.9888895, theta=0.0
% INFO    : Bus 75	: V=1.05912762, theta=-15.2272137 -> V=1.022539, theta=0.0
% INFO    : Bus 76	: V=1.07654404, theta=4.81180688 -> V=1.0379485, theta=0.0
% INFO    : Bus 77	: V=1.01721738, theta=-16.1431001 -> V=0.999999, theta=0.0
% INFO    : Bus 78	: V=1.01713501, theta=-24.7944396 -> V=1.0000025, theta=0.0
% INFO    : Bus 79	: V=1.0233287, theta=-15.8525121 -> V=1.0000005, theta=0.0
% INFO    : Bus 80	: V=1.07788234, theta=-15.7121296 -> V=1.046665, theta=0.0
% INFO    : Bus 81	: V=1.07789352, theta=-15.712247 -> V=1.046665, theta=0.0
% INFO    : Bus 82	: V=1.01680665, theta=-17.7544069 -> V=0.999999, theta=0.0
% INFO    : Bus 83	: V=1.06117126, theta=-18.1202089 -> V=1.046665, theta=0.0
% INFO    : Bus 84	: V=1.01460966, theta=-12.8551684 -> V=0.999999, theta=0.0
% INFO    : Bus 85	: V=1.03363532, theta=-18.6243809 -> V=0.999999, theta=0.0
% INFO    : Bus 86	: V=1.02064907, theta=-38.6021117 -> V=1.022224, theta=0.0
% INFO    : Bus 87	: V=1.0187645, theta=1.31447041 -> V=1.0158755, theta=0.0
% INFO    : Bus 88	: V=1.01592598, theta=-21.6956546 -> V=0.999999, theta=0.0
% INFO    : Bus 89	: V=1.0379702, theta=-20.8685881 -> V=1.027779, theta=0.0
% INFO    : Bus 90	: V=0.94224878, theta=-7.00763458 -> V=0.9444445, theta=0.0
% INFO    : Bus 91	: V=0.943074714, theta=-6.30480653 -> V=0.9444445, theta=0.0
% INFO    : Bus 92	: V=1.00978629, theta=-20.3740289 -> V=1.015872, theta=0.0
% INFO    : Bus 93	: V=0.958656574, theta=-8.71727433 -> V=0.9444445, theta=0.0
% INFO    : Bus 94	: V=1.04379161, theta=-19.7217298 -> V=1.022224, theta=0.0
% INFO    : Bus 95	: V=1.0312211, theta=-30.4840468 -> V=1.022224, theta=0.0
% INFO    : Bus 96	: V=1.03788872, theta=-11.0788409 -> V=0.999999, theta=0.0
% INFO    : Bus 97	: V=1.06437655, theta=-25.7421539 -> V=1.0000025, theta=0.0
% INFO    : Bus 98	: V=1.03837053, theta=-15.4142215 -> V=1.0158755, theta=0.0
% INFO    : Bus 99	: V=1.03969161, theta=-7.84708686 -> V=1.0158755, theta=0.0
% INFO    : Bus 100	: V=1.00974165, theta=-16.7738896 -> V=0.999999, theta=0.0
% INFO    : Bus 101	: V=1.0068471, theta=-13.2748505 -> V=0.999999, theta=0.0
% INFO    : Bus 102	: V=1.026, theta=-20.4664045 -> V=1.0158755, theta=0.0
% INFO    : Bus 103	: V=1.02700008, theta=-6.46512627 -> V=1.0158755, theta=0.0
% INFO    : Bus 104	: V=1.06764508, theta=-3.66034483 -> V=1.0377785, theta=0.0
% INFO    : Bus 105	: V=1.05574625, theta=-6.19441787 -> V=0.9888895, theta=0.0
% INFO    : Bus 106	: V=1.0549998, theta=-10.3125909 -> V=1.022222, theta=0.0
% INFO    : Bus 107	: V=1.05344295, theta=-27.9027225 -> V=1.046665, theta=0.0
% INFO    : Bus 108	: V=1.06089799, theta=-15.8485362 -> V=1.027779, theta=0.0
% INFO    : Bus 109	: V=1.03797039, theta=-14.4512355 -> V=0.999999, theta=0.0
% INFO    : Bus 110	: V=1.02483778, theta=-10.3393883 -> V=1.0111115, theta=0.0
% INFO    : Bus 111	: V=1.00464656, theta=-23.2310562 -> V=1.015872, theta=0.0
% INFO    : Bus 112	: V=1.03104172, theta=-19.4769398 -> V=1.0000005, theta=0.0
% INFO    : Bus 113	: V=1.07137239, theta=-16.7086828 -> V=1.046665, theta=0.0
% INFO    : Bus 114	: V=1.04131933, theta=-14.515794 -> V=0.999999, theta=0.0
% INFO    : Bus 115	: V=1.05906621, theta=-5.0444808 -> V=1.078945, theta=0.0
% INFO    : Bus 116	: V=1.05893137, theta=-5.04325504 -> V=1.078945, theta=0.0
% INFO    : Bus 117	: V=1.01177151, theta=-18.5010626 -> V=1.0158755, theta=0.0
% INFO    : Bus 118	: V=1.06140338, theta=-14.9568759 -> V=1.023679, theta=0.0
% INFO    : Bus 119	: V=1.02092431, theta=-10.2131994 -> V=0.999999, theta=0.0
% INFO    : Bus 120	: V=1.01794152, theta=-9.19529036 -> V=0.999999, theta=0.0
% INFO    : Bus 121	: V=1.02798357, theta=-24.462783 -> V=1.0000025, theta=0.0
% INFO    : Bus 122	: V=1.026, theta=-7.07848147 -> V=1.0158755, theta=0.0
% INFO    : Bus 123	: V=1.02435037, theta=-7.22045701 -> V=1.0158755, theta=0.0
% INFO    : Bus 124	: V=1.03707848, theta=-25.0946664 -> V=1.022224, theta=0.0
% INFO    : Bus 125	: V=1.03689507, theta=-9.8309822 -> V=1.0158755, theta=0.0
% INFO    : Bus 126	: V=1.02949319, theta=-19.3051119 -> V=0.999999, theta=0.0
% INFO    : Bus 127	: V=1.03397146, theta=-19.3369693 -> V=1.0000005, theta=0.0
% INFO    : Bus 128	: V=1.02461147, theta=-12.4220533 -> V=1.015872, theta=0.0
% INFO    : Bus 129	: V=1.02325264, theta=-10.6875588 -> V=1.015872, theta=0.0
% INFO    : Bus 130	: V=1.04822415, theta=-10.3292151 -> V=1.046665, theta=0.0
% INFO    : Bus 131	: V=1.04604879, theta=-19.0300309 -> V=1.046665, theta=0.0
% INFO    : Bus 132	: V=1.065, theta=-22.1212095 -> V=1.000001, theta=0.0
% INFO    : Bus 133	: V=1.01877743, theta=-19.1629109 -> V=1.0000005, theta=0.0
% INFO    : Bus 134	: V=1.06237023, theta=-16.5704975 -> V=1.046665, theta=0.0
% INFO    : Bus 135	: V=1.07000739, theta=-18.7730983 -> V=1.046665, theta=0.0
% INFO    : Bus 136	: V=1.04427034, theta=-29.9688968 -> V=1.027779, theta=0.0
% INFO    : Bus 137	: V=1.032, theta=-17.2080894 -> V=1.015872, theta=0.0
% INFO    : Bus 138	: V=1.03902059, theta=-14.7661854 -> V=1.0233335, theta=0.0
% INFO    : Bus 139	: V=1.05095521, theta=-19.5598296 -> V=1.0000025, theta=0.0
% INFO    : Bus 140	: V=1.08235205, theta=-16.4504327 -> V=1.044445, theta=0.0
% INFO    : Bus 141	: V=1.08918012, theta=-13.1901619 -> V=1.078945, theta=0.0
% INFO    : Bus 142	: V=1.01633355, theta=-11.5272029 -> V=1.0158755, theta=0.0
% INFO    : Bus 143	: V=1.06497066, theta=-7.36988358 -> V=1.0377785, theta=0.0
% INFO    : Bus 144	: V=1.04710595, theta=-10.8088189 -> V=1.033333, theta=0.0
% INFO    : Bus 145	: V=1.07498756, theta=-6.54824762 -> V=1.0288895, theta=0.0
% INFO    : Bus 146	: V=1.082892, theta=-4.02229346 -> V=1.05263, theta=0.0
% INFO    : Bus 147	: V=1.03903903, theta=-15.2683972 -> V=0.999999, theta=0.0
% INFO    : Bus 148	: V=1.02578801, theta=-13.8079977 -> V=0.999999, theta=0.0
% INFO    : Bus 149	: V=1.04300695, theta=-30.1906078 -> V=1.022224, theta=0.0
% INFO    : Bus 150	: V=1.02466218, theta=-10.2265779 -> V=0.999999, theta=0.0
% INFO    : Bus 151	: V=0.988179896, theta=-26.921708 -> V=1.015872, theta=0.0
% INFO    : Bus 152	: V=0.988026042, theta=-25.6502451 -> V=1.015872, theta=0.0
% INFO    : Bus 153	: V=1.03360067, theta=-13.5219696 -> V=0.999999, theta=0.0
% INFO    : Bus 154	: V=1.06485541, theta=-9.84131996 -> V=1.0111115, theta=0.0
% INFO    : Bus 155	: V=0.973059153, theta=-24.3963974 -> V=1.0000025, theta=0.0
% INFO    : Bus 156	: V=0.988140868, theta=-26.9246626 -> V=1.015872, theta=0.0
% INFO    : Bus 157	: V=0.898621813, theta=-8.80299203 -> V=0.9444445, theta=0.0
% INFO    : Bus 158	: V=0.947, theta=-10.3100044 -> V=0.9444445, theta=0.0
% INFO    : Bus 159	: V=1.00924769, theta=-12.5289984 -> V=0.999999, theta=0.0
% INFO    : Bus 160	: V=1.06355817, theta=-4.61684596 -> V=0.9888895, theta=0.0
% INFO    : Bus 161	: V=1.06341169, theta=-4.62290462 -> V=0.9888895, theta=0.0
% INFO    : Bus 162	: V=1.02526511, theta=-18.2541106 -> V=1.022224, theta=0.0
% INFO    : Bus 163	: V=1.02136691, theta=-6.22432606 -> V=1.0158755, theta=0.0
% INFO    : Bus 164	: V=1.02136691, theta=-6.22432606 -> V=1.0158755, theta=0.0
% INFO    : Bus 165	: V=1.06958649, theta=-25.1648491 -> V=0.975, theta=0.0
% INFO    : Bus 166	: V=1.04218915, theta=-29.5709908 -> V=1.022224, theta=0.0
% INFO    : Bus 167	: V=1.03463882, theta=-29.8876265 -> V=1.022224, theta=0.0
% INFO    : Bus 168	: V=1.06967074, theta=-25.1582215 -> V=1.04444, theta=0.0
% INFO    : Bus 169	: V=1.02635835, theta=-27.5129079 -> V=1.022224, theta=0.0
% INFO    : Bus 170	: V=1.04989447, theta=-21.25518 -> V=1.027779, theta=0.0
% INFO    : Bus 171	: V=1.04571799, theta=-23.921678 -> V=1.027779, theta=0.0
% INFO    : Bus 172	: V=1.06465854, theta=-19.8892662 -> V=1.046665, theta=0.0
% INFO    : Bus 173	: V=1.06990619, theta=-6.73343649 -> V=1.0111115, theta=0.0
% INFO    : Bus 174	: V=1.06578124, theta=-11.2728218 -> V=1.033333, theta=0.0
% INFO    : Bus 175	: V=1.00313316, theta=-23.0001881 -> V=1.0000025, theta=0.0
% INFO    : Bus 176	: V=1.01288102, theta=-20.7011782 -> V=1.0000025, theta=0.0
% INFO    : Bus 177	: V=1.07314468, theta=-17.8713404 -> V=1.0, theta=0.0
% INFO    : Bus 178	: V=1.0830725, theta=-16.2722384 -> V=1.046665, theta=0.0
% INFO    : Bus 179	: V=1.08307272, theta=-16.2722396 -> V=1.046665, theta=0.0
% INFO    : Bus 180	: V=1.00374216, theta=-19.4961422 -> V=0.975, theta=0.0
% INFO    : Bus 181	: V=1.02635302, theta=-19.4481365 -> V=0.975, theta=0.0
% INFO    : Bus 182	: V=1.03407596, theta=-19.3298098 -> V=1.0000005, theta=0.0
% INFO    : Bus 183	: V=1.0830712, theta=-16.2722314 -> V=1.046665, theta=0.0
% INFO    : Bus 184	: V=1.04803579, theta=-26.3070703 -> V=1.0000025, theta=0.0
% INFO    : Bus 185	: V=1.03138099, theta=-10.647407 -> V=0.999999, theta=0.0
% INFO    : Bus 186	: V=1.01592709, theta=-15.4110518 -> V=1.0158755, theta=0.0
% INFO    : Bus 187	: V=1.06702478, theta=-18.5901086 -> V=1.027779, theta=0.0
% INFO    : Bus 188	: V=1.00764362, theta=-12.3640743 -> V=1.0158755, theta=0.0
% INFO    : Bus 189	: V=1.02544485, theta=-17.5610238 -> V=1.022224, theta=0.0
% INFO    : Bus 190	: V=1.02526044, theta=-24.3142213 -> V=1.0000025, theta=0.0
% INFO    : Bus 191	: V=1.02786229, theta=-23.8127607 -> V=1.0000025, theta=0.0
% INFO    : Bus 192	: V=0.948167592, theta=-8.50646106 -> V=0.9444445, theta=0.0
% INFO    : Bus 193	: V=1.02865291, theta=-27.5568671 -> V=1.022224, theta=0.0
% INFO    : Bus 194	: V=1.04988634, theta=-24.3324955 -> V=1.0000025, theta=0.0
% INFO    : Bus 195	: V=1.07074605, theta=-17.1657151 -> V=1.046665, theta=0.0
% INFO    : Bus 196	: V=1.037, theta=-25.5274656 -> V=1.0000025, theta=0.0
% INFO    : Bus 197	: V=1.08972445, theta=-16.6406808 -> V=1.0253755, theta=0.0
% INFO    : Bus 198	: V=1.08972593, theta=-16.6407234 -> V=1.0253755, theta=0.0
% INFO    : Bus 199	: V=1.01120807, theta=-29.4239285 -> V=1.0000025, theta=0.0
% INFO    : Bus 200	: V=1.02943998, theta=-25.1599728 -> V=1.0000025, theta=0.0
% INFO    : Bus 201	: V=1.03139799, theta=-35.5969945 -> V=1.022224, theta=0.0
% INFO    : Bus 202	: V=1.07085025, theta=-23.7657727 -> V=1.044445, theta=0.0
% INFO    : Bus 203	: V=1.05163856, theta=-6.8737545 -> V=0.9888895, theta=0.0
% INFO    : Bus 204	: V=0.994858112, theta=-29.3610009 -> V=1.015872, theta=0.0
% INFO    : Bus 205	: V=1.06135965, theta=-3.60703516 -> V=1.022222, theta=0.0
% INFO    : Bus 206	: V=1.07368512, theta=-0.369510092 -> V=1.0288895, theta=0.0
% INFO    : Bus 207	: V=1.08646264, theta=3.11960456 -> V=1.05263, theta=0.0
% INFO    : Bus 208	: V=1.00551982, theta=-27.1560447 -> V=1.015872, theta=0.0
% INFO    : Bus 209	: V=0.996089073, theta=-13.604839 -> V=1.015872, theta=0.0
% INFO    : Bus 210	: V=1.04473461, theta=-16.5361924 -> V=1.027779, theta=0.0
% INFO    : Bus 211	: V=1.02030808, theta=-21.6278906 -> V=1.015872, theta=0.0
% INFO    : Bus 212	: V=0.99918526, theta=-18.5691164 -> V=1.015872, theta=0.0
% INFO    : Bus 213	: V=0.99913751, theta=-18.4326103 -> V=1.015872, theta=0.0
% INFO    : Bus 214	: V=1.04375786, theta=-18.3663477 -> V=1.046665, theta=0.0
% INFO    : Bus 215	: V=1.04366977, theta=-18.3541162 -> V=1.046665, theta=0.0
% INFO    : Bus 216	: V=1.04835313, theta=-26.2018173 -> V=1.027779, theta=0.0
% INFO    : Bus 217	: V=1.06769262, theta=-22.848794 -> V=1.046665, theta=0.0
% INFO    : Bus 218	: V=1.00652687, theta=-12.1913988 -> V=1.0079355, theta=0.0
% INFO    : Bus 219	: V=1.01424905, theta=-26.0740352 -> V=1.022224, theta=0.0
% INFO    : Bus 220	: V=1.0377039, theta=-15.8150164 -> V=1.022224, theta=0.0
% INFO    : Bus 221	: V=1.03667419, theta=-26.4442522 -> V=1.022224, theta=0.0
% INFO    : Bus 222	: V=1.0189382, theta=1.74743884 -> V=1.0158755, theta=0.0
% INFO    : Bus 223	: V=1.03189674, theta=-19.4748379 -> V=0.999999, theta=0.0
% INFO    : Bus 224	: V=1.0837059, theta=-16.6249126 -> V=1.0111765, theta=0.0
% INFO    : Bus 225	: V=1.01333387, theta=-25.7515305 -> V=1.0000025, theta=0.0
% INFO    : Bus 226	: V=1.07309576, theta=-17.8703683 -> V=1.0, theta=0.0
% INFO    : Bus 227	: V=1.03995153, theta=-19.6320469 -> V=1.046665, theta=0.0
% INFO    : Bus 228	: V=1.03933453, theta=-19.6265917 -> V=1.046665, theta=0.0
% INFO    : Bus 229	: V=1.02467633, theta=-48.7977257 -> V=1.0079355, theta=0.0
% INFO    : Bus 230	: V=1.02225944, theta=-49.6988522 -> V=1.0079355, theta=0.0
% INFO    : Bus 231	: V=1.06006545, theta=-21.8894442 -> V=1.0000025, theta=0.0
% INFO    : Bus 232	: V=1.04175434, theta=-19.4736199 -> V=1.033334, theta=0.0
% INFO    : Bus 233	: V=1.03514665, theta=-26.2323818 -> V=1.022224, theta=0.0
% INFO    : Bus 234	: V=1.03777101, theta=-8.89348747 -> V=1.0111115, theta=0.0
% INFO    : Bus 235	: V=1.05029335, theta=-7.37307889 -> V=0.975, theta=0.0
% INFO    : Bus 236	: V=1.05029335, theta=-7.37307889 -> V=1.0111115, theta=0.0
% INFO    : Bus 237	: V=1.06350269, theta=-4.00673903 -> V=0.9888895, theta=0.0
% INFO    : Bus 238	: V=1.04591592, theta=-11.7879792 -> V=1.000001, theta=0.0
% INFO    : Bus 239	: V=1.01635278, theta=-12.8174626 -> V=0.999999, theta=0.0
% INFO    : Bus 240	: V=1.02086166, theta=-21.4959932 -> V=1.022224, theta=0.0
% INFO    : Bus 241	: V=1.01280646, theta=-54.221137 -> V=1.0079355, theta=0.0
% INFO    : Bus 242	: V=1.01720072, theta=-24.7905577 -> V=1.0000025, theta=0.0
% INFO    : Bus 243	: V=1.02705199, theta=-25.3257645 -> V=1.000001, theta=0.0
% INFO    : Bus 244	: V=1.0042467, theta=-26.4545083 -> V=1.015872, theta=0.0
% INFO    : Bus 245	: V=1.01387389, theta=-28.2337774 -> V=1.0000025, theta=0.0
% INFO    : Bus 246	: V=1.04504153, theta=-23.4298099 -> V=1.000001, theta=0.0
% INFO    : Bus 247	: V=1.02807369, theta=-25.6668099 -> V=1.0000025, theta=0.0
% INFO    : Bus 248	: V=0.99867764, theta=-6.62716414 -> V=0.999999, theta=0.0
% INFO    : Bus 249	: V=1.05286244, theta=-5.19345951 -> V=1.0111115, theta=0.0
% INFO    : Bus 250	: V=1.07676311, theta=-15.6598677 -> V=1.046665, theta=0.0
% INFO    : Bus 251	: V=1.03892461, theta=-29.524035 -> V=1.0000025, theta=0.0
% INFO    : Bus 252	: V=1.01034866, theta=-18.924385 -> V=1.0158755, theta=0.0
% INFO    : Bus 253	: V=1.02471069, theta=-28.569048 -> V=1.022224, theta=0.0
% INFO    : Bus 254	: V=1.02658308, theta=-18.1724718 -> V=1.022224, theta=0.0
% INFO    : Bus 255	: V=1.03818268, theta=-15.7051442 -> V=1.0158755, theta=0.0
% INFO    : Bus 256	: V=1.02704, theta=-18.7226235 -> V=1.0158755, theta=0.0
% INFO    : Bus 257	: V=1.01727476, theta=-21.332965 -> V=0.999999, theta=0.0
% INFO    : Bus 258	: V=1.03168787, theta=-23.9264389 -> V=1.0000025, theta=0.0
% INFO    : Bus 259	: V=1.07055072, theta=-23.8012338 -> V=1.044445, theta=0.0
% INFO    : Bus 260	: V=1.071, theta=-18.4891264 -> V=1.000001, theta=0.0
% INFO    : Bus 261	: V=1.04487603, theta=-13.8803978 -> V=1.0158755, theta=0.0
% INFO    : Bus 262	: V=1.07518406, theta=-11.9469181 -> V=1.0377785, theta=0.0
% INFO    : Bus 263	: V=0.998, theta=-30.131873 -> V=1.0000025, theta=0.0
% INFO    : Bus 264	: V=1.0706298, theta=-4.32754665 -> V=0.9888895, theta=0.0
% INFO    : Bus 265	: V=1.05733959, theta=-5.73407247 -> V=0.9888895, theta=0.0
% INFO    : Bus 266	: V=1.06916517, theta=-1.21141707 -> V=1.05921, theta=0.0
% INFO    : Bus 267	: V=1.01227765, theta=-18.3857952 -> V=1.0000005, theta=0.0
% INFO    : Bus 268	: V=1.07401812, theta=-15.5405893 -> V=1.046665, theta=0.0
% INFO    : Bus 269	: V=1.07717983, theta=-15.8976728 -> V=1.046665, theta=0.0
% INFO    : Bus 270	: V=0.98529321, theta=-20.2268963 -> V=1.0000025, theta=0.0
% INFO    : Bus 271	: V=0.996415925, theta=-30.2769741 -> V=1.0000025, theta=0.0
% INFO    : Bus 272	: V=1.04387439, theta=-12.0049937 -> V=1.033334, theta=0.0
% INFO    : Bus 273	: V=1.04398529, theta=-12.0062584 -> V=1.033334, theta=0.0
% INFO    : Bus 274	: V=1.02078336, theta=-16.3650972 -> V=1.015872, theta=0.0
% INFO    : Bus 275	: V=1.04159672, theta=-12.8903715 -> V=1.046665, theta=0.0
% INFO    : Bus 276	: V=1.06468115, theta=-11.0820783 -> V=1.022222, theta=0.0
% INFO    : Bus 277	: V=1.07474287, theta=-21.358818 -> V=1.04444, theta=0.0
% INFO    : Bus 278	: V=1.08484509, theta=-15.6367446 -> V=1.07237, theta=0.0
% INFO    : Bus 279	: V=1.03239756, theta=-24.4220317 -> V=1.022224, theta=0.0
% INFO    : Bus 280	: V=1.07449623, theta=-21.415486 -> V=1.04444, theta=0.0
% INFO    : Bus 281	: V=1.02169554, theta=-23.0416736 -> V=0.999999, theta=0.0
% INFO    : Bus 282	: V=1.04952963, theta=-27.6577956 -> V=1.027779, theta=0.0
% INFO    : Bus 283	: V=1.01615325, theta=-12.1675445 -> V=1.0158755, theta=0.0
% INFO    : Bus 284	: V=0.998678131, theta=-6.62717569 -> V=0.999999, theta=0.0
% INFO    : Bus 285	: V=1.03014003, theta=-30.7339585 -> V=1.022224, theta=0.0
% INFO    : Bus 286	: V=1.01272902, theta=1.29348937 -> V=1.0158755, theta=0.0
% INFO    : Bus 287	: V=1.07764865, theta=-15.3184269 -> V=1.046665, theta=0.0
% INFO    : Bus 288	: V=1.07759057, theta=-15.3275679 -> V=1.046665, theta=0.0
% INFO    : Bus 289	: V=1.04413826, theta=-19.6210841 -> V=1.022224, theta=0.0
% INFO    : Bus 290	: V=1.02789867, theta=-27.9986301 -> V=1.022224, theta=0.0
% INFO    : Bus 291	: V=1.07429487, theta=2.56885878 -> V=0.9888895, theta=0.0
% INFO    : Bus 292	: V=1.0774287, theta=-6.47587556 -> V=1.033333, theta=0.0
% INFO    : Bus 293	: V=1.01974454, theta=-26.3827007 -> V=1.0000025, theta=0.0
% INFO    : Bus 294	: V=1.01655769, theta=-14.8975095 -> V=0.999999, theta=0.0
% INFO    : Bus 295	: V=1.01657002, theta=-14.8978891 -> V=0.999999, theta=0.0
% INFO    : Bus 296	: V=1.01624692, theta=-13.8570441 -> V=1.0158755, theta=0.0
% INFO    : Bus 297	: V=1.06237719, theta=-6.9458869 -> V=0.9888895, theta=0.0
% INFO    : Bus 298	: V=1.01340032, theta=-17.4418694 -> V=1.0158755, theta=0.0
% INFO    : Bus 299	: V=0.992704734, theta=-20.7778211 -> V=0.999999, theta=0.0
% INFO    : Bus 300	: V=1.00249415, theta=-12.4867348 -> V=0.999999, theta=0.0
% INFO    : Bus 301	: V=1.07060618, theta=-1.56075935 -> V=1.033333, theta=0.0
% INFO    : Bus 302	: V=1.07015, theta=1.16691182 -> V=0.9888895, theta=0.0
% INFO    : Bus 303	: V=1.00078629, theta=-13.1575397 -> V=1.015872, theta=0.0
% INFO    : Bus 304	: V=1.01807893, theta=-11.6294269 -> V=0.999999, theta=0.0
% INFO    : Bus 305	: V=1.002367, theta=-30.3816446 -> V=1.0000025, theta=0.0
% INFO    : Bus 306	: V=0.995920621, theta=-24.3304234 -> V=1.015872, theta=0.0
% INFO    : Bus 307	: V=1.038, theta=-17.0089556 -> V=0.999999, theta=0.0
% INFO    : Bus 308	: V=1.01574032, theta=-12.3189387 -> V=1.0158755, theta=0.0
% INFO    : Bus 309	: V=1.01724013, theta=-36.2906052 -> V=1.022224, theta=0.0
% INFO    : Bus 310	: V=1.01840116, theta=-28.7641929 -> V=1.0000025, theta=0.0
% INFO    : Bus 311	: V=1.02285778, theta=-28.6151816 -> V=1.015872, theta=0.0
% INFO    : Bus 312	: V=1.02312291, theta=-28.637789 -> V=1.015872, theta=0.0
% INFO    : Bus 313	: V=1.01859078, theta=-28.6453999 -> V=1.022224, theta=0.0
% INFO    : Bus 314	: V=1.03107569, theta=-6.00068844 -> V=1.000001, theta=0.0
% INFO    : Bus 315	: V=1.03844683, theta=-21.0395499 -> V=1.0000025, theta=0.0
% INFO    : Bus 316	: V=1.06806644, theta=-17.4699646 -> V=1.044445, theta=0.0
% INFO    : Bus 317	: V=1.06603789, theta=-18.7797964 -> V=1.027779, theta=0.0
% INFO    : Bus 318	: V=1.01167843, theta=-27.2163282 -> V=1.0000025, theta=0.0
% INFO    : Bus 319	: V=1.05005854, theta=-24.6049022 -> V=1.0000025, theta=0.0
% INFO    : Bus 320	: V=0.998751652, theta=-20.579866 -> V=1.0000005, theta=0.0
% INFO    : Bus 321	: V=1.042, theta=-27.8101289 -> V=1.0000025, theta=0.0
% INFO    : Bus 322	: V=1.06421298, theta=-8.84839978 -> V=1.022222, theta=0.0
% INFO    : Bus 323	: V=1.03162328, theta=-25.1609147 -> V=1.0000025, theta=0.0
% INFO    : Bus 324	: V=1.0316332, theta=-15.5042849 -> V=1.044445, theta=0.0
% INFO    : Bus 325	: V=1.07019351, theta=-15.5308225 -> V=1.078945, theta=0.0
% INFO    : Bus 326	: V=1.02464124, theta=-13.1794038 -> V=0.999999, theta=0.0
% INFO    : Bus 327	: V=1.02177606, theta=-13.896882 -> V=0.999999, theta=0.0
% INFO    : Bus 328	: V=1.02507743, theta=-21.0960187 -> V=1.0000025, theta=0.0
% INFO    : Bus 329	: V=1.04443663, theta=-18.3600141 -> V=1.044445, theta=0.0
% INFO    : Bus 330	: V=1.00546956, theta=-23.7172325 -> V=1.0000025, theta=0.0
% INFO    : Bus 331	: V=1.06169618, theta=-9.66462723 -> V=1.022222, theta=0.0
% INFO    : Bus 332	: V=1.04288218, theta=-24.6990458 -> V=1.0000025, theta=0.0
% INFO    : Bus 333	: V=1.06693583, theta=-21.0391024 -> V=1.044445, theta=0.0
% INFO    : Bus 334	: V=1.02680339, theta=-30.5115154 -> V=1.015872, theta=0.0
% INFO    : Bus 335	: V=1.037, theta=-25.7229754 -> V=1.0233335, theta=0.0
% INFO    : Bus 336	: V=1.04977896, theta=-47.4190686 -> V=1.0079355, theta=0.0
% INFO    : Bus 337	: V=1.01937431, theta=-18.7018012 -> V=0.999999, theta=0.0
% INFO    : Bus 338	: V=1.013, theta=-24.3798319 -> V=1.0000025, theta=0.0
% INFO    : Bus 339	: V=1.03666453, theta=-29.2693937 -> V=1.0000025, theta=0.0
% INFO    : Bus 340	: V=1.03933002, theta=-25.271613 -> V=1.0000025, theta=0.0
% INFO    : Bus 341	: V=1.02658256, theta=-27.6181115 -> V=1.0000025, theta=0.0
% INFO    : Bus 342	: V=1.03418978, theta=-25.8853827 -> V=1.022224, theta=0.0
% INFO    : Bus 343	: V=1.06804438, theta=-25.591784 -> V=1.0000025, theta=0.0
% INFO    : Bus 344	: V=1.03215534, theta=-9.27766752 -> V=1.0158755, theta=0.0
% INFO    : Bus 345	: V=1.04788818, theta=-7.23490686 -> V=1.0377785, theta=0.0
% INFO    : Bus 346	: V=1.01443497, theta=-19.4827993 -> V=1.015872, theta=0.0
% INFO    : Bus 347	: V=1.05490704, theta=-14.7825866 -> V=1.027779, theta=0.0
% INFO    : Bus 348	: V=1.05961374, theta=-8.10085832 -> V=1.046665, theta=0.0
% INFO    : Bus 349	: V=1.02204851, theta=-28.9314982 -> V=1.015872, theta=0.0
% INFO    : Bus 350	: V=1.05594067, theta=-12.0921181 -> V=1.022222, theta=0.0
% INFO    : Bus 351	: V=1.09304786, theta=-3.26031955 -> V=1.073685, theta=0.0
% INFO    : Bus 352	: V=1.09379477, theta=-3.33320339 -> V=1.073685, theta=0.0
% INFO    : Bus 353	: V=1.07440108, theta=-16.2724378 -> V=1.044445, theta=0.0
% INFO    : Bus 354	: V=1.06873132, theta=-18.4629217 -> V=1.046665, theta=0.0
% INFO    : Bus 355	: V=1.01775633, theta=-19.2851605 -> V=1.0000005, theta=0.0
% INFO    : Bus 356	: V=1.01630725, theta=-19.1931279 -> V=1.0000025, theta=0.0
% INFO    : Bus 357	: V=1.03909392, theta=-7.7082671 -> V=1.0000025, theta=0.0
% INFO    : Bus 358	: V=1.02509519, theta=-21.2692385 -> V=1.0000025, theta=0.0
% INFO    : Bus 359	: V=0.999745038, theta=-11.8675893 -> V=1.0158755, theta=0.0
% INFO    : Bus 360	: V=1.02552736, theta=-21.2406648 -> V=1.0000025, theta=0.0
% INFO    : Bus 361	: V=1.01449877, theta=-25.3026155 -> V=1.015872, theta=0.0
% INFO    : Bus 362	: V=1.02312193, theta=-24.0367162 -> V=1.0000025, theta=0.0
% INFO    : Bus 363	: V=1.06282536, theta=-20.026759 -> V=1.0, theta=0.0
% INFO    : Bus 364	: V=1.05383787, theta=-19.5067721 -> V=1.044445, theta=0.0
% INFO    : Bus 365	: V=1.07062813, theta=-6.79086172 -> V=1.0111115, theta=0.0
% INFO    : Bus 366	: V=1.078, theta=-15.7389619 -> V=1.046665, theta=0.0
% INFO    : Bus 367	: V=1.02483581, theta=-9.84610406 -> V=0.999999, theta=0.0
% INFO    : Bus 368	: V=1.0530118, theta=-6.55989592 -> V=1.0111115, theta=0.0
% INFO    : Bus 369	: V=1.08001571, theta=-5.27821637 -> V=1.072365, theta=0.0
% INFO    : Bus 370	: V=1.07344507, theta=-6.08725656 -> V=1.072365, theta=0.0
% INFO    : Bus 371	: V=1.06990797, theta=-18.8918083 -> V=1.046665, theta=0.0
% INFO    : Bus 372	: V=1.06163098, theta=-16.7333823 -> V=1.046665, theta=0.0
% INFO    : Bus 373	: V=1.01060892, theta=1.54485222 -> V=1.0158755, theta=0.0
% INFO    : Bus 374	: V=1.04036752, theta=-2.02329568 -> V=1.0377785, theta=0.0
% INFO    : Bus 375	: V=1.06972744, theta=-18.904779 -> V=1.046665, theta=0.0
% INFO    : Bus 376	: V=0.992862274, theta=-49.7240983 -> V=1.0079355, theta=0.0
% INFO    : Bus 377	: V=1.01755062, theta=-31.461719 -> V=1.022224, theta=0.0
% INFO    : Bus 378	: V=1.02852303, theta=-38.8090559 -> V=1.0079355, theta=0.0
% INFO    : Bus 379	: V=1.00841456, theta=-8.86719426 -> V=1.0158755, theta=0.0
% INFO    : Bus 380	: V=1.03429807, theta=-17.4561113 -> V=0.999999, theta=0.0
% INFO    : Bus 381	: V=1.05273729, theta=-12.7823931 -> V=1.0111115, theta=0.0
% INFO    : Bus 382	: V=1.07506983, theta=-7.97103959 -> V=1.072365, theta=0.0
% INFO    : Bus 383	: V=1.03330504, theta=-24.3110586 -> V=1.027779, theta=0.0
% INFO    : Bus 384	: V=1.01631073, theta=-5.62252873 -> V=1.0158755, theta=0.0
% INFO    : Bus 385	: V=1.03061479, theta=-10.8429189 -> V=1.0000025, theta=0.0
% INFO    : Bus 386	: V=0.99868086, theta=-27.5097871 -> V=1.0000025, theta=0.0
% INFO    : Bus 387	: V=1.01799395, theta=-1.97799761 -> V=1.0000025, theta=0.0
% INFO    : Bus 388	: V=1.07533274, theta=-15.88219 -> V=1.044445, theta=0.0
% INFO    : Bus 389	: V=1.05628436, theta=-20.9280434 -> V=1.000001, theta=0.0
% INFO    : Bus 390	: V=1.05388895, theta=-10.7824615 -> V=1.022222, theta=0.0
% INFO    : Bus 391	: V=1.03329436, theta=-16.1635582 -> V=0.999999, theta=0.0
% INFO    : Bus 392	: V=1.02446885, theta=-16.50349 -> V=1.015872, theta=0.0
% INFO    : Bus 393	: V=1.0059878, theta=-25.3231168 -> V=1.0000025, theta=0.0
% INFO    : Bus 394	: V=1.00348379, theta=-27.7602674 -> V=1.015872, theta=0.0
% INFO    : Bus 395	: V=1.02648299, theta=-12.4526203 -> V=1.0158755, theta=0.0
% INFO    : Bus 396	: V=1.04095876, theta=-20.6221685 -> V=1.0000025, theta=0.0
% INFO    : Bus 397	: V=1.04106045, theta=-20.6160397 -> V=1.0000025, theta=0.0
% INFO    : Bus 398	: V=1.03617585, theta=-4.71334332 -> V=1.0158755, theta=0.0
% INFO    : Bus 399	: V=1.02987752, theta=-28.2550904 -> V=1.0000025, theta=0.0
% INFO    : Bus 400	: V=1.03076036, theta=-30.7106386 -> V=1.022224, theta=0.0
% INFO    : Bus 401	: V=1.07382782, theta=-20.7468835 -> V=1.0000025, theta=0.0
% INFO    : Bus 402	: V=1.0373148, theta=-22.1556044 -> V=1.0000025, theta=0.0
% INFO    : Bus 403	: V=1.03161697, theta=-17.8602669 -> V=0.999999, theta=0.0
% INFO    : Bus 404	: V=1.03857793, theta=-26.2712165 -> V=1.000001, theta=0.0
% INFO    : Bus 405	: V=1.03023869, theta=-13.2819987 -> V=0.999999, theta=0.0
% INFO    : Bus 406	: V=1.01966782, theta=-16.918623 -> V=0.999999, theta=0.0
% INFO    : Bus 407	: V=1.01632581, theta=-15.8079016 -> V=0.999999, theta=0.0
% INFO    : Bus 408	: V=1.02752471, theta=-20.4098416 -> V=1.022224, theta=0.0
% INFO    : Bus 409	: V=1.03172888, theta=-26.4622196 -> V=1.022224, theta=0.0
% INFO    : Bus 410	: V=1.063668, theta=-28.6980972 -> V=1.0000025, theta=0.0
% INFO    : Bus 411	: V=1.0266863, theta=-34.3799224 -> V=1.022224, theta=0.0
% INFO    : Bus 412	: V=1.02464743, theta=-27.3520372 -> V=1.022224, theta=0.0
% INFO    : Bus 413	: V=1.00719231, theta=-8.03967954 -> V=1.0158755, theta=0.0
% INFO    : Bus 414	: V=1.03927403, theta=-47.6474515 -> V=1.0079355, theta=0.0
% INFO    : Bus 415	: V=0.983976692, theta=-19.5411899 -> V=0.999999, theta=0.0
% INFO    : Bus 416	: V=1.02140753, theta=-19.7310262 -> V=1.0158755, theta=0.0
% INFO    : Bus 417	: V=1.07068867, theta=-19.0591841 -> V=1.046665, theta=0.0
% INFO    : Bus 418	: V=1.02395668, theta=-30.814333 -> V=1.0000025, theta=0.0
% INFO    : Bus 419	: V=1.02440533, theta=-17.2052117 -> V=1.0000005, theta=0.0
% INFO    : Bus 420	: V=1.05295477, theta=-27.9488039 -> V=1.0000025, theta=0.0
% INFO    : Bus 421	: V=1.05595304, theta=-27.5344826 -> V=1.0000025, theta=0.0
% INFO    : Bus 422	: V=1.01787687, theta=-32.8072364 -> V=1.015872, theta=0.0
% INFO    : Bus 423	: V=1.06163453, theta=-21.4604446 -> V=1.0000025, theta=0.0
% INFO    : Bus 424	: V=1.08317201, theta=-18.4152639 -> V=1.044445, theta=0.0
% INFO    : Bus 425	: V=1.03004866, theta=-2.16322813 -> V=1.0158755, theta=0.0
% INFO    : Bus 426	: V=1.06077432, theta=1.2790379 -> V=1.0377785, theta=0.0
% INFO    : Bus 427	: V=1.02820792, theta=-17.7965681 -> V=1.0000005, theta=0.0
% INFO    : Bus 428	: V=1.01454153, theta=-9.76052415 -> V=0.999999, theta=0.0
% INFO    : Bus 429	: V=1.03132614, theta=-40.1779974 -> V=1.0079355, theta=0.0
% INFO    : Bus 430	: V=1.02499864, theta=-21.5836662 -> V=1.015872, theta=0.0
% INFO    : Bus 431	: V=1.07994946, theta=-18.1068141 -> V=1.046665, theta=0.0
% INFO    : Bus 432	: V=1.04626604, theta=-25.777003 -> V=1.0000025, theta=0.0
% INFO    : Bus 433	: V=1.01867593, theta=-35.3853679 -> V=1.0000025, theta=0.0
% INFO    : Bus 434	: V=1.00742952, theta=-17.7114372 -> V=1.0000005, theta=0.0
% INFO    : Bus 435	: V=1.01271912, theta=-13.5911125 -> V=0.999999, theta=0.0
% INFO    : Bus 436	: V=1.0247405, theta=-25.2942559 -> V=1.000001, theta=0.0
% INFO    : Bus 437	: V=1.00900001, theta=-17.2575819 -> V=1.015872, theta=0.0
% INFO    : Bus 438	: V=1.04698436, theta=-10.0801856 -> V=1.000001, theta=0.0
% INFO    : Bus 439	: V=1.01176485, theta=-18.8350128 -> V=1.0000005, theta=0.0
% INFO    : Bus 440	: V=1.01336254, theta=-12.2449985 -> V=1.0158755, theta=0.0
% INFO    : Bus 441	: V=1.02061389, theta=-26.9584525 -> V=1.0000025, theta=0.0
% INFO    : Bus 442	: V=1.02631385, theta=-14.3957006 -> V=0.999999, theta=0.0
% INFO    : Bus 443	: V=1.02364548, theta=3.04922517 -> V=1.0158755, theta=0.0
% INFO    : Bus 444	: V=1.07014474, theta=-10.2672228 -> V=1.033333, theta=0.0
% INFO    : Bus 445	: V=1.06961688, theta=-10.9022484 -> V=1.033333, theta=0.0
% INFO    : Bus 446	: V=1.07983075, theta=-12.1008222 -> V=1.033333, theta=0.0
% INFO    : Bus 447	: V=1.04509627, theta=-7.29885847 -> V=1.006667, theta=0.0
% INFO    : Bus 448	: V=0.991293706, theta=-12.4192528 -> V=1.015872, theta=0.0
% INFO    : Bus 449	: V=1.01658259, theta=1.50568254 -> V=1.0158755, theta=0.0
% INFO    : Bus 450	: V=1.08005074, theta=4.914471 -> V=1.0401685, theta=0.0
% INFO    : Bus 451	: V=1.08859986, theta=6.31937994 -> V=1.072365, theta=0.0
% INFO    : Bus 452	: V=0.988755516, theta=-25.8864721 -> V=1.0000025, theta=0.0
% INFO    : Bus 453	: V=1.03213783, theta=-43.5103944 -> V=1.0079355, theta=0.0
% INFO    : Bus 454	: V=1.05808921, theta=-39.1134416 -> V=1.04444, theta=0.0
% INFO    : Bus 455	: V=1.01830425, theta=-24.9391983 -> V=1.0000025, theta=0.0
% INFO    : Bus 456	: V=1.06316337, theta=-10.5187315 -> V=1.022222, theta=0.0
% INFO    : Bus 457	: V=1.06271953, theta=-10.5637975 -> V=1.022222, theta=0.0
% INFO    : Bus 458	: V=0.973143738, theta=-29.0487347 -> V=1.015872, theta=0.0
% INFO    : Bus 459	: V=1.0540518, theta=-26.9218443 -> V=1.046665, theta=0.0
% INFO    : Bus 460	: V=1.04567855, theta=-24.5916536 -> V=1.06579, theta=0.0
% INFO    : Bus 461	: V=1.05634505, theta=-25.0106295 -> V=1.0000025, theta=0.0
% INFO    : Bus 462	: V=1.01791329, theta=-3.86440722 -> V=1.0158755, theta=0.0
% INFO    : Bus 463	: V=1.01255567, theta=-49.6545557 -> V=1.0079355, theta=0.0
% INFO    : Bus 464	: V=1.0264039, theta=-18.9540878 -> V=1.022224, theta=0.0
% INFO    : Bus 465	: V=1.171, theta=-7.85850213 -> V=0.985555, theta=0.0
% INFO    : Bus 466	: V=1.05483105, theta=-10.6780915 -> V=1.033333, theta=0.0
% INFO    : Bus 467	: V=1.042, theta=-35.0204193 -> V=1.0079355, theta=0.0
% INFO    : Bus 468	: V=0.996272084, theta=-21.3044738 -> V=1.0000005, theta=0.0
% INFO    : Bus 469	: V=1.01949495, theta=-22.8896587 -> V=1.0000005, theta=0.0
% INFO    : Bus 470	: V=1.05312205, theta=-12.7991195 -> V=1.0111115, theta=0.0
% INFO    : Bus 471	: V=1.04887868, theta=-18.7254203 -> V=0.999999, theta=0.0
% INFO    : Bus 472	: V=1.03169432, theta=-13.0931358 -> V=0.999999, theta=0.0
% INFO    : Bus 473	: V=1.08782908, theta=2.69415254 -> V=1.052629, theta=0.0
% INFO    : Bus 474	: V=1.08781795, theta=2.69367333 -> V=1.052629, theta=0.0
% INFO    : Bus 475	: V=1.03361261, theta=-23.4185513 -> V=1.027779, theta=0.0
% INFO    : Bus 476	: V=1.01785211, theta=-6.2714971 -> V=1.0158755, theta=0.0
% INFO    : Bus 477	: V=1.01913833, theta=-28.5067558 -> V=1.0000025, theta=0.0
% INFO    : Bus 478	: V=1.00726229, theta=-6.47770674 -> V=1.0158755, theta=0.0
% INFO    : Bus 479	: V=0.967557801, theta=-6.76504242 -> V=0.9444445, theta=0.0
% INFO    : Bus 480	: V=1.00283433, theta=-6.45850231 -> V=0.999999, theta=0.0
% INFO    : Bus 481	: V=1.02625567, theta=-13.7696654 -> V=0.999999, theta=0.0
% INFO    : Bus 482	: V=1.03351893, theta=-10.2792563 -> V=1.0111115, theta=0.0
% INFO    : Bus 483	: V=0.990307479, theta=-8.67530167 -> V=1.0158755, theta=0.0
% INFO    : Bus 484	: V=1.03004207, theta=-25.7208472 -> V=1.0000025, theta=0.0
% INFO    : Bus 485	: V=1.03906153, theta=-20.3931622 -> V=1.022224, theta=0.0
% INFO    : Bus 486	: V=0.98530331, theta=-44.0364337 -> V=1.0079355, theta=0.0
% INFO    : Bus 487	: V=1.0381806, theta=-21.954532 -> V=1.0000025, theta=0.0
% INFO    : Bus 488	: V=1.02104806, theta=-35.044403 -> V=1.022224, theta=0.0
% INFO    : Bus 489	: V=1.04231229, theta=-22.501842 -> V=1.0000025, theta=0.0
% INFO    : Bus 490	: V=1.0037867, theta=-17.1187171 -> V=1.0158755, theta=0.0
% INFO    : Bus 491	: V=1.07044917, theta=-7.72729071 -> V=1.0111115, theta=0.0
% INFO    : Bus 492	: V=1.05656133, theta=-13.1132781 -> V=1.033334, theta=0.0
% INFO    : Bus 493	: V=1.01791584, theta=-20.4905241 -> V=0.999999, theta=0.0
% INFO    : Bus 494	: V=1.09563305, theta=-8.09430671 -> V=1.04783, theta=0.0
% INFO    : Bus 495	: V=1.09018804, theta=-8.08724875 -> V=1.078945, theta=0.0
% INFO    : Bus 496	: V=1.09012992, theta=-8.07789914 -> V=1.078945, theta=0.0
% INFO    : Bus 497	: V=1.09017833, theta=-8.07490055 -> V=1.078945, theta=0.0
% INFO    : Bus 498	: V=1.09016783, theta=-8.07185937 -> V=1.078945, theta=0.0
% INFO    : Bus 499	: V=1.02145277, theta=-25.0429848 -> V=1.0000025, theta=0.0
% INFO    : Bus 500	: V=1.08033457, theta=5.03074917 -> V=1.0403385, theta=0.0
% INFO    : Bus 501	: V=1.08045853, theta=5.06944428 -> V=1.0404135, theta=0.0
% INFO    : Bus 502	: V=1.08877546, theta=6.35662928 -> V=1.072365, theta=0.0
% INFO    : Bus 503	: V=1.03243738, theta=-27.9586778 -> V=1.022224, theta=0.0
% INFO    : Bus 504	: V=1.06267329, theta=-16.213763 -> V=1.027779, theta=0.0
% INFO    : Bus 505	: V=1.04701492, theta=-11.6559187 -> V=1.016666, theta=0.0
% INFO    : Bus 506	: V=1.06998253, theta=-8.34993986 -> V=1.0288895, theta=0.0
% INFO    : Bus 507	: V=1.03043251, theta=-38.0835705 -> V=1.0079355, theta=0.0
% INFO    : Bus 508	: V=1.01420216, theta=-19.7925995 -> V=1.022224, theta=0.0
% INFO    : Bus 509	: V=1.00247632, theta=-18.1531807 -> V=0.999999, theta=0.0
% INFO    : Bus 510	: V=1.05553526, theta=-23.9776348 -> V=1.027779, theta=0.0
% INFO    : Bus 511	: V=1.01505969, theta=-32.7034665 -> V=1.015872, theta=0.0
% INFO    : Bus 512	: V=1.05330231, theta=-27.8647332 -> V=1.046665, theta=0.0
% INFO    : Bus 513	: V=1.09037734, theta=-5.83742485 -> V=1.072365, theta=0.0
% INFO    : Bus 514	: V=1.02551894, theta=-31.3761388 -> V=1.022224, theta=0.0
% INFO    : Bus 515	: V=0.989741095, theta=-16.8809329 -> V=0.999999, theta=0.0
% INFO    : Bus 516	: V=1.0259574, theta=-26.3707673 -> V=1.0000025, theta=0.0
% INFO    : Bus 517	: V=1.02369313, theta=-2.5375873 -> V=0.9682545, theta=0.0
% INFO    : Bus 518	: V=0.998890202, theta=-13.9021049 -> V=1.015874, theta=0.0
% INFO    : Bus 519	: V=1.03449355, theta=-25.7284393 -> V=1.022224, theta=0.0
% INFO    : Bus 520	: V=1.02646965, theta=-13.7817784 -> V=0.999999, theta=0.0
% INFO    : Bus 521	: V=1.02548077, theta=-13.4051768 -> V=0.999999, theta=0.0
% INFO    : Bus 522	: V=1.05764116, theta=-8.83686595 -> V=1.0111115, theta=0.0
% INFO    : Bus 523	: V=1.06726767, theta=-4.25693471 -> V=1.072365, theta=0.0
% INFO    : Bus 524	: V=1.04822717, theta=-26.2065146 -> V=1.027779, theta=0.0
% INFO    : Bus 525	: V=1.01798845, theta=-10.8042687 -> V=1.015872, theta=0.0
% INFO    : Bus 526	: V=1.05692386, theta=-6.42959785 -> V=1.046665, theta=0.0
% INFO    : Bus 527	: V=1.0211905, theta=-9.83101303 -> V=1.0158755, theta=0.0
% INFO    : Bus 528	: V=1.02090551, theta=-9.84847295 -> V=1.0158755, theta=0.0
% INFO    : Bus 529	: V=1.017, theta=-16.4409776 -> V=0.999999, theta=0.0
% INFO    : Bus 530	: V=1.01999059, theta=-19.1237837 -> V=1.0000005, theta=0.0
% INFO    : Bus 531	: V=1.0199694, theta=-19.1269031 -> V=1.0000005, theta=0.0
% INFO    : Bus 532	: V=1.01038056, theta=-17.1845524 -> V=1.0000005, theta=0.0
% INFO    : Bus 533	: V=1.04907629, theta=-19.9153214 -> V=1.022224, theta=0.0
% INFO    : Bus 534	: V=1.06378282, theta=-15.6154737 -> V=1.04444, theta=0.0
% INFO    : Bus 535	: V=1.0129495, theta=-23.9557976 -> V=1.022224, theta=0.0
% INFO    : Bus 536	: V=1.02417913, theta=-15.4005429 -> V=0.999999, theta=0.0
% INFO    : Bus 537	: V=1.0318181, theta=-31.4437587 -> V=1.022224, theta=0.0
% INFO    : Bus 538	: V=1.07380767, theta=-21.0482642 -> V=1.000001, theta=0.0
% INFO    : Bus 539	: V=1.01831651, theta=-11.5410275 -> V=0.999999, theta=0.0
% INFO    : Bus 540	: V=1.05885608, theta=-9.45713998 -> V=1.0111115, theta=0.0
% INFO    : Bus 541	: V=1.05880624, theta=-9.4627496 -> V=1.0111115, theta=0.0
% INFO    : Bus 542	: V=1.03739302, theta=-22.0148492 -> V=1.027779, theta=0.0
% INFO    : Bus 543	: V=1.07033348, theta=-19.0528654 -> V=1.046665, theta=0.0
% INFO    : Bus 544	: V=1.0, theta=-31.6628951 -> V=1.0000025, theta=0.0
% INFO    : Bus 545	: V=1.0237572, theta=-26.2534232 -> V=1.0000025, theta=0.0
% INFO    : Bus 546	: V=1.00366183, theta=-22.8739961 -> V=1.0000025, theta=0.0
% INFO    : Bus 547	: V=0.988407961, theta=-28.1256826 -> V=1.0000025, theta=0.0
% INFO    : Bus 548	: V=1.00653689, theta=-31.4642126 -> V=1.0000025, theta=0.0
% INFO    : Bus 549	: V=1.04937652, theta=-24.2767077 -> V=1.0000025, theta=0.0
% INFO    : Bus 550	: V=1.03719372, theta=-24.7871085 -> V=1.000001, theta=0.0
% INFO    : Bus 551	: V=1.00854258, theta=-17.5488688 -> V=0.999999, theta=0.0
% INFO    : Bus 552	: V=0.986654538, theta=-24.8832853 -> V=1.0000005, theta=0.0
% INFO    : Bus 553	: V=1.03003698, theta=2.16242851 -> V=1.0158755, theta=0.0
% INFO    : Bus 554	: V=1.08283932, theta=-17.368116 -> V=1.044445, theta=0.0
% INFO    : Bus 555	: V=1.0828413, theta=-17.3681379 -> V=1.044445, theta=0.0
% INFO    : Bus 556	: V=1.06963288, theta=-17.2676524 -> V=1.044445, theta=0.0
% INFO    : Bus 557	: V=1.07394554, theta=-15.1190773 -> V=1.046665, theta=0.0
% INFO    : Bus 558	: V=1.00464645, theta=-20.8330205 -> V=0.999999, theta=0.0
% INFO    : Bus 559	: V=1.00364733, theta=-19.419806 -> V=1.0158755, theta=0.0
% INFO    : Bus 560	: V=1.06187306, theta=-25.2174141 -> V=1.0000025, theta=0.0
% INFO    : Bus 561	: V=1.03517791, theta=-30.0820421 -> V=1.027779, theta=0.0
% INFO    : Bus 562	: V=0.999414587, theta=-13.2455665 -> V=1.015872, theta=0.0
% INFO    : Bus 563	: V=1.04685041, theta=-8.38968213 -> V=1.046665, theta=0.0
% INFO    : Bus 564	: V=1.03142474, theta=-10.4661888 -> V=1.0000025, theta=0.0
% INFO    : Bus 565	: V=1.0350675, theta=-40.6696649 -> V=1.022224, theta=0.0
% INFO    : Bus 566	: V=0.999414657, theta=-26.3023674 -> V=1.0000025, theta=0.0
% INFO    : Bus 567	: V=0.992057248, theta=-22.968461 -> V=1.015872, theta=0.0
% INFO    : Bus 568	: V=1.01834356, theta=-27.34502 -> V=1.0000025, theta=0.0
% INFO    : Bus 569	: V=1.0055528, theta=0.916894818 -> V=1.0158755, theta=0.0
% INFO    : Bus 570	: V=1.01589824, theta=-30.2011209 -> V=1.0000025, theta=0.0
% INFO    : Bus 571	: V=1.00021903, theta=-14.677851 -> V=0.999999, theta=0.0
% INFO    : Bus 572	: V=1.01120807, theta=-29.4239285 -> V=1.0000025, theta=0.0
% INFO    : Bus 573	: V=1.03838895, theta=-19.3251252 -> V=1.022224, theta=0.0
% INFO    : Bus 574	: V=1.01805833, theta=-20.3371423 -> V=0.999999, theta=0.0
% INFO    : Bus 575	: V=1.05140782, theta=-7.88349383 -> V=1.0111115, theta=0.0
% INFO    : Bus 576	: V=1.06504258, theta=-17.9052145 -> V=1.044445, theta=0.0
% INFO    : Bus 577	: V=0.996112683, theta=-30.5896709 -> V=1.0000025, theta=0.0
% INFO    : Bus 578	: V=1.05668374, theta=-20.0510964 -> V=1.046665, theta=0.0
% INFO    : Bus 579	: V=1.05659323, theta=-20.0585652 -> V=1.046665, theta=0.0
% INFO    : Bus 580	: V=1.05736411, theta=-14.9702555 -> V=1.046665, theta=0.0
% INFO    : Bus 581	: V=1.05115845, theta=-11.5233567 -> V=1.06579, theta=0.0
% INFO    : Bus 582	: V=1.029, theta=-17.7716542 -> V=1.0000005, theta=0.0
% INFO    : Bus 583	: V=1.03576964, theta=-14.2144469 -> V=0.999999, theta=0.0
% INFO    : Bus 584	: V=0.993244276, theta=-0.62007355 -> V=1.0158755, theta=0.0
% INFO    : Bus 585	: V=1.01, theta=-10.4743706 -> V=0.999999, theta=0.0
% INFO    : Bus 586	: V=1.00478269, theta=-4.13697001 -> V=1.0158755, theta=0.0
% INFO    : Bus 587	: V=1.03266082, theta=-12.1726562 -> V=0.999999, theta=0.0
% INFO    : Bus 588	: V=1.0286962, theta=-25.6300951 -> V=1.000001, theta=0.0
% INFO    : Bus 589	: V=1.07065873, theta=1.42822091 -> V=0.9888895, theta=0.0
% INFO    : Bus 590	: V=1.01967923, theta=-40.1310599 -> V=1.0079355, theta=0.0
% INFO    : Bus 591	: V=1.0245199, theta=-33.8665767 -> V=1.0000025, theta=0.0
% INFO    : Bus 592	: V=1.01111824, theta=-25.0413202 -> V=1.0000025, theta=0.0
% INFO    : Bus 593	: V=1.0956178, theta=-8.09423874 -> V=1.047825, theta=0.0
% INFO    : Bus 594	: V=1.09004493, theta=-8.14967483 -> V=1.078945, theta=0.0
% INFO    : Bus 595	: V=1.01463585, theta=-34.475068 -> V=1.022224, theta=0.0
% INFO    : Bus 596	: V=1.03962659, theta=-15.7689463 -> V=1.0158755, theta=0.0
% INFO    : Bus 597	: V=1.07154213, theta=-12.3068794 -> V=1.0377785, theta=0.0
% INFO    : Bus 598	: V=1.01892693, theta=-25.5376914 -> V=1.022224, theta=0.0
% INFO    : Bus 599	: V=1.0111845, theta=-27.6881414 -> V=1.015872, theta=0.0
% INFO    : Bus 600	: V=1.02772679, theta=-25.8070398 -> V=1.000001, theta=0.0
% INFO    : Bus 601	: V=1.03207643, theta=-23.1047306 -> V=1.0000025, theta=0.0
% INFO    : Bus 602	: V=1.06142956, theta=-21.6656802 -> V=1.044445, theta=0.0
% INFO    : Bus 603	: V=1.06907371, theta=-40.5114762 -> V=1.04444, theta=0.0
% INFO    : Bus 604	: V=1.06907371, theta=-40.5114762 -> V=1.04444, theta=0.0
% INFO    : Bus 605	: V=1.0690812, theta=-40.5116731 -> V=1.04444, theta=0.0
% INFO    : Bus 606	: V=1.04548945, theta=-43.665665 -> V=1.0079355, theta=0.0
% INFO    : Bus 607	: V=1.06907265, theta=-40.5114485 -> V=1.04444, theta=0.0
% INFO    : Bus 608	: V=1.0148553, theta=-18.6110146 -> V=1.0000005, theta=0.0
% INFO    : Bus 609	: V=1.02, theta=-8.4152724 -> V=0.975, theta=0.0
% INFO    : Bus 610	: V=1.02250079, theta=-10.2156356 -> V=1.0111115, theta=0.0
% INFO    : Bus 611	: V=1.00944492, theta=-24.781586 -> V=1.022224, theta=0.0
% INFO    : Bus 612	: V=1.00929308, theta=-19.7339538 -> V=1.0000005, theta=0.0
% INFO    : Bus 613	: V=0.976759944, theta=-33.3028244 -> V=1.0000025, theta=0.0
% INFO    : Bus 614	: V=1.05726263, theta=-11.3075266 -> V=1.0377785, theta=0.0
% INFO    : Bus 615	: V=1.08195924, theta=-17.7787448 -> V=1.044445, theta=0.0
% INFO    : Bus 616	: V=1.0868257, theta=-13.8552439 -> V=1.078945, theta=0.0
% INFO    : Bus 617	: V=0.998829351, theta=-23.6976243 -> V=1.0000005, theta=0.0
% INFO    : Bus 618	: V=0.996784482, theta=-23.7474124 -> V=1.0000005, theta=0.0
% INFO    : Bus 619	: V=1.02815981, theta=-17.7903978 -> V=1.0000005, theta=0.0
% INFO    : Bus 620	: V=1.02816902, theta=-17.7913884 -> V=1.0000005, theta=0.0
% INFO    : Bus 621	: V=1.03611579, theta=-17.4537144 -> V=1.0158755, theta=0.0
% INFO    : Bus 622	: V=1.00291195, theta=-9.09659152 -> V=0.999999, theta=0.0
% INFO    : Bus 623	: V=1.049, theta=-6.2362434 -> V=1.0111115, theta=0.0
% INFO    : Bus 624	: V=1.02008067, theta=-45.3308276 -> V=1.0079355, theta=0.0
% INFO    : Bus 625	: V=1.02865852, theta=-17.7183088 -> V=1.015872, theta=0.0
% INFO    : Bus 626	: V=0.999113093, theta=-16.1351875 -> V=1.015872, theta=0.0
% INFO    : Bus 627	: V=1.03828297, theta=-14.6279387 -> V=1.0233335, theta=0.0
% INFO    : Bus 628	: V=1.06749457, theta=-14.4435886 -> V=1.026184, theta=0.0
% INFO    : Bus 629	: V=1.02163723, theta=-16.0450023 -> V=1.0000005, theta=0.0
% INFO    : Bus 630	: V=1.07774026, theta=-15.5909039 -> V=1.046665, theta=0.0
% INFO    : Bus 631	: V=1.07799682, theta=-15.5225176 -> V=1.046665, theta=0.0
% INFO    : Bus 632	: V=1.02492094, theta=-15.2509309 -> V=0.999999, theta=0.0
% INFO    : Bus 633	: V=1.03336272, theta=-48.0282806 -> V=1.0079355, theta=0.0
% INFO    : Bus 634	: V=0.997362857, theta=-11.5146834 -> V=1.0158755, theta=0.0
% INFO    : Bus 635	: V=1.011, theta=-21.5564318 -> V=1.015872, theta=0.0
% INFO    : Bus 636	: V=1.01445107, theta=-22.29884 -> V=0.999999, theta=0.0
% INFO    : Bus 637	: V=1.04693581, theta=-23.4609093 -> V=1.022224, theta=0.0
% INFO    : Bus 638	: V=1.04173453, theta=-35.0790352 -> V=1.0079355, theta=0.0
% INFO    : Bus 639	: V=1.06965916, theta=0.674582836 -> V=0.9888895, theta=0.0
% INFO    : Bus 640	: V=1.083, theta=-13.8513533 -> V=1.078945, theta=0.0
% INFO    : Bus 641	: V=1.00286325, theta=-6.45898734 -> V=0.999999, theta=0.0
% INFO    : Bus 642	: V=1.02348407, theta=-9.19493125 -> V=0.999999, theta=0.0
% INFO    : Bus 643	: V=1.01700063, theta=-11.7164054 -> V=0.999999, theta=0.0
% INFO    : Bus 644	: V=1.01565153, theta=-11.8208814 -> V=0.999999, theta=0.0
% INFO    : Bus 645	: V=1.0141036, theta=-23.9754174 -> V=1.022224, theta=0.0
% INFO    : Bus 646	: V=0.99481196, theta=-9.51471344 -> V=1.0158755, theta=0.0
% INFO    : Bus 647	: V=1.02233822, theta=-18.2356235 -> V=1.015872, theta=0.0
% INFO    : Bus 648	: V=1.01326395, theta=-17.2884382 -> V=0.999999, theta=0.0
% INFO    : Bus 649	: V=1.04388881, theta=-24.9953864 -> V=1.0000025, theta=0.0
% INFO    : Bus 650	: V=1.01959238, theta=-35.6118522 -> V=1.022224, theta=0.0
% INFO    : Bus 651	: V=1.06320614, theta=-22.3447858 -> V=1.0000025, theta=0.0
% INFO    : Bus 652	: V=1.04401058, theta=-22.2027488 -> V=1.0000025, theta=0.0
% INFO    : Bus 653	: V=1.06516211, theta=-17.8776914 -> V=1.044445, theta=0.0
% INFO    : Bus 654	: V=1.03029401, theta=-6.19593024 -> V=1.0158755, theta=0.0
% INFO    : Bus 655	: V=1.03990937, theta=-13.3637276 -> V=1.0000025, theta=0.0
% INFO    : Bus 656	: V=1.03594422, theta=-26.812203 -> V=1.015872, theta=0.0
% INFO    : Bus 657	: V=1.06328222, theta=-0.753133709 -> V=1.0377785, theta=0.0
% INFO    : Bus 658	: V=1.02225793, theta=-20.6860554 -> V=1.0000005, theta=0.0
% INFO    : Bus 659	: V=1.01236637, theta=0.406894592 -> V=1.0158755, theta=0.0
% INFO    : Bus 660	: V=1.02096032, theta=-38.4259005 -> V=1.022224, theta=0.0
% INFO    : Bus 661	: V=1.06987546, theta=-23.0921302 -> V=1.000001, theta=0.0
% INFO    : Bus 662	: V=1.04869921, theta=-20.1403646 -> V=1.022224, theta=0.0
% INFO    : Bus 663	: V=1.07697789, theta=-2.24745147 -> V=1.072365, theta=0.0
% INFO    : Bus 664	: V=1.0760907, theta=-2.30481633 -> V=1.072365, theta=0.0
% INFO    : Bus 665	: V=1.07698323, theta=-2.24876747 -> V=1.072365, theta=0.0
% INFO    : Bus 666	: V=1.07607319, theta=-2.31533799 -> V=1.072365, theta=0.0
% INFO    : Bus 667	: V=1.06121591, theta=-9.63781762 -> V=1.000001, theta=0.0
% INFO    : Bus 668	: V=1.05957927, theta=-4.92344096 -> V=1.006667, theta=0.0
% INFO    : Bus 669	: V=1.0322287, theta=-17.4831633 -> V=1.022224, theta=0.0
% INFO    : Bus 670	: V=1.05174853, theta=-12.5912157 -> V=1.027779, theta=0.0
% INFO    : Bus 671	: V=1.00256426, theta=-16.1887619 -> V=0.999999, theta=0.0
% INFO    : Bus 672	: V=1.05255203, theta=-10.3220907 -> V=1.000001, theta=0.0
% INFO    : Bus 673	: V=1.03902412, theta=-23.8050142 -> V=1.022224, theta=0.0
% INFO    : Bus 674	: V=1.00035078, theta=-20.0873947 -> V=0.999999, theta=0.0
% INFO    : Bus 675	: V=1.06753059, theta=-7.51345605 -> V=1.0377785, theta=0.0
% INFO    : Bus 676	: V=1.04294899, theta=-33.0679888 -> V=1.022224, theta=0.0
% INFO    : Bus 677	: V=1.06469084, theta=-28.8401136 -> V=1.04444, theta=0.0
% INFO    : Bus 678	: V=1.00698469, theta=-36.4595561 -> V=1.022224, theta=0.0
% INFO    : Bus 679	: V=1.0584384, theta=-20.7001941 -> V=1.022224, theta=0.0
% INFO    : Bus 680	: V=1.01811372, theta=-22.8717624 -> V=1.0000005, theta=0.0
% INFO    : Bus 681	: V=1.03513196, theta=-21.4269653 -> V=1.0000025, theta=0.0
% INFO    : Bus 682	: V=1.00947436, theta=-23.4382284 -> V=1.0000005, theta=0.0
% INFO    : Bus 683	: V=0.89, theta=-5.24930069 -> V=0.9444445, theta=0.0
% INFO    : Bus 684	: V=1.08425848, theta=-2.36264022 -> V=1.07237, theta=0.0
% INFO    : Bus 685	: V=0.99008055, theta=-18.2549874 -> V=0.999999, theta=0.0
% INFO    : Bus 686	: V=1.08427909, theta=-2.37949326 -> V=1.07237, theta=0.0
% INFO    : Bus 687	: V=1.04173437, theta=-22.3663267 -> V=1.027779, theta=0.0
% INFO    : Bus 688	: V=1.02409382, theta=-18.1642553 -> V=1.027779, theta=0.0
% INFO    : Bus 689	: V=1.03819415, theta=-18.3628485 -> V=0.999999, theta=0.0
% INFO    : Bus 690	: V=1.07599918, theta=-16.1326176 -> V=1.046665, theta=0.0
% INFO    : Bus 691	: V=1.0315296, theta=-25.061752 -> V=1.000001, theta=0.0
% INFO    : Bus 692	: V=1.04594098, theta=-12.544183 -> V=1.033334, theta=0.0
% INFO    : Bus 693	: V=1.04600269, theta=-12.5422961 -> V=1.033334, theta=0.0
% INFO    : Bus 694	: V=1.05428542, theta=-11.7872841 -> V=1.022222, theta=0.0
% INFO    : Bus 695	: V=1.06728872, theta=-8.77960486 -> V=1.0288895, theta=0.0
% INFO    : Bus 696	: V=1.023, theta=-2.13682732 -> V=0.975, theta=0.0
% INFO    : Bus 697	: V=1.02, theta=-2.1677786 -> V=0.975, theta=0.0
% INFO    : Bus 698	: V=1.02, theta=-2.58696197 -> V=0.975, theta=0.0
% INFO    : Bus 699	: V=1.03079614, theta=-4.85424614 -> V=1.0111115, theta=0.0
% INFO    : Bus 700	: V=1.03031104, theta=-5.28350253 -> V=1.0111115, theta=0.0
% INFO    : Bus 701	: V=1.02872644, theta=-29.6874465 -> V=1.022224, theta=0.0
% INFO    : Bus 702	: V=1.03034688, theta=-30.834667 -> V=1.022224, theta=0.0
% INFO    : Bus 703	: V=1.05811859, theta=-27.0749794 -> V=1.04444, theta=0.0
% INFO    : Bus 704	: V=0.896, theta=-5.82060806 -> V=0.9444445, theta=0.0
% INFO    : Bus 705	: V=1.00276717, theta=-20.9821215 -> V=1.022224, theta=0.0
% INFO    : Bus 706	: V=1.06643464, theta=-24.6429528 -> V=0.975, theta=0.0
% INFO    : Bus 707	: V=1.06640741, theta=-24.6449395 -> V=0.975, theta=0.0
% INFO    : Bus 708	: V=1.06643167, theta=-24.6446375 -> V=0.975, theta=0.0
% INFO    : Bus 709	: V=1.02958425, theta=-27.6665489 -> V=1.022224, theta=0.0
% INFO    : Bus 710	: V=1.03433669, theta=-29.3196178 -> V=1.022224, theta=0.0
% INFO    : Bus 711	: V=1.06643786, theta=-24.6343854 -> V=1.04444, theta=0.0
% INFO    : Bus 712	: V=1.03693442, theta=-21.9976705 -> V=1.022224, theta=0.0
% INFO    : Bus 713	: V=1.01155564, theta=-21.2453293 -> V=1.015872, theta=0.0
% INFO    : Bus 714	: V=1.05935052, theta=-16.2069875 -> V=1.033334, theta=0.0
% INFO    : Bus 715	: V=0.983640563, theta=-22.8510174 -> V=1.0158755, theta=0.0
% INFO    : Bus 716	: V=1.04162405, theta=-12.7936555 -> V=1.022224, theta=0.0
% INFO    : Bus 717	: V=0.983306973, theta=-23.1596358 -> V=1.0158755, theta=0.0
% INFO    : Bus 718	: V=1.04177645, theta=-36.8325216 -> V=1.022224, theta=0.0
% INFO    : Bus 719	: V=1.00708707, theta=0.126758775 -> V=1.0158755, theta=0.0
% INFO    : Bus 720	: V=1.08469403, theta=-13.975496 -> V=1.04688, theta=0.0
% INFO    : Bus 721	: V=1.03249291, theta=-25.1036916 -> V=1.000001, theta=0.0
% INFO    : Bus 722	: V=1.00135701, theta=-15.0945471 -> V=0.999999, theta=0.0
% INFO    : Bus 723	: V=1.00299033, theta=-29.7999248 -> V=1.015872, theta=0.0
% INFO    : Bus 724	: V=1.05047024, theta=-12.5395426 -> V=1.015874, theta=0.0
% INFO    : Bus 725	: V=1.06112338, theta=-13.0860047 -> V=1.015874, theta=0.0
% INFO    : Bus 726	: V=1.06087098, theta=-9.23506497 -> V=1.0200005, theta=0.0
% INFO    : Bus 727	: V=1.01227321, theta=-18.3856579 -> V=1.0000005, theta=0.0
% INFO    : Bus 728	: V=1.01259174, theta=-18.0065088 -> V=1.0000005, theta=0.0
% INFO    : Bus 729	: V=1.00974632, theta=-18.0660174 -> V=1.0000005, theta=0.0
% INFO    : Bus 730	: V=1.03111607, theta=-13.7620131 -> V=1.0000005, theta=0.0
% INFO    : Bus 731	: V=1.04359165, theta=-41.7207611 -> V=1.022224, theta=0.0
% INFO    : Bus 732	: V=0.977, theta=-13.8718425 -> V=0.999999, theta=0.0
% INFO    : Bus 733	: V=1.00436306, theta=-5.282189 -> V=1.0158755, theta=0.0
% INFO    : Bus 734	: V=1.06185403, theta=-13.7594182 -> V=1.027779, theta=0.0
% INFO    : Bus 735	: V=1.05018811, theta=-12.3694009 -> V=1.000001, theta=0.0
% INFO    : Bus 736	: V=1.032, theta=-23.0888124 -> V=1.0000025, theta=0.0
% INFO    : Bus 737	: V=1.06306636, theta=-14.6533789 -> V=1.027779, theta=0.0
% INFO    : Bus 738	: V=1.07403214, theta=-15.4626256 -> V=1.046665, theta=0.0
% INFO    : Bus 739	: V=1.029688, theta=-24.7266157 -> V=1.022224, theta=0.0
% INFO    : Bus 740	: V=1.03223685, theta=-24.6144995 -> V=1.022224, theta=0.0
% INFO    : Bus 741	: V=1.02287275, theta=-10.3380923 -> V=1.0158755, theta=0.0
% INFO    : Bus 742	: V=1.06751437, theta=-7.71811099 -> V=1.0377785, theta=0.0
% INFO    : Bus 743	: V=0.983, theta=-13.3948977 -> V=0.999999, theta=0.0
% INFO    : Bus 744	: V=0.975, theta=-12.9619282 -> V=0.999999, theta=0.0
% INFO    : Bus 745	: V=1.011, theta=-33.4609808 -> V=1.022224, theta=0.0
% INFO    : Bus 746	: V=1.0297505, theta=-41.3234724 -> V=1.0079355, theta=0.0
% INFO    : Bus 747	: V=1.02101522, theta=-35.0462669 -> V=1.022224, theta=0.0
% INFO    : Bus 748	: V=1.03008308, theta=-24.8167115 -> V=1.0000025, theta=0.0
% INFO    : Bus 749	: V=1.01756337, theta=-20.9503963 -> V=0.999999, theta=0.0
% INFO    : Bus 750	: V=0.998678755, theta=-6.62719907 -> V=0.999999, theta=0.0
% INFO    : Bus 751	: V=1.0141123, theta=-10.2329111 -> V=1.0158755, theta=0.0
% INFO    : Bus 752	: V=1.03619748, theta=-17.0409307 -> V=0.999999, theta=0.0
% INFO    : Bus 753	: V=1.04483968, theta=-26.0238391 -> V=1.046665, theta=0.0
% INFO    : Bus 754	: V=1.04595771, theta=-25.0291156 -> V=1.06579, theta=0.0
% INFO    : Bus 755	: V=1.00401617, theta=-13.2918384 -> V=1.015872, theta=0.0
% INFO    : Bus 756	: V=1.07382759, theta=-15.6643133 -> V=1.046665, theta=0.0
% INFO    : Bus 757	: V=1.06697842, theta=-5.77518771 -> V=0.9888895, theta=0.0
% INFO    : Bus 758	: V=1.06697869, theta=-5.77498784 -> V=0.9888895, theta=0.0
% INFO    : Bus 759	: V=1.037, theta=-13.638275 -> V=0.999999, theta=0.0
% INFO    : Bus 760	: V=1.035, theta=-14.4831397 -> V=0.999999, theta=0.0
% INFO    : Bus 761	: V=0.590567935, theta=-13.5783355 -> V=0.825, theta=0.0
% INFO    : Bus 762	: V=1.0495781, theta=-13.9242448 -> V=1.0158755, theta=0.0
% INFO    : Bus 763	: V=1.01561121, theta=-0.97760622 -> V=1.0158755, theta=0.0
% INFO    : Bus 764	: V=1.02260915, theta=-18.1599885 -> V=1.0158755, theta=0.0
% INFO    : Bus 765	: V=1.02047219, theta=-6.28223312 -> V=1.0158755, theta=0.0
% INFO    : Bus 766	: V=1.03600796, theta=-26.2341859 -> V=1.022224, theta=0.0
% INFO    : Bus 767	: V=1.04266878, theta=-36.7383182 -> V=1.022224, theta=0.0
% INFO    : Bus 768	: V=1.06558052, theta=-31.1366871 -> V=1.04444, theta=0.0
% INFO    : Bus 769	: V=1.03141807, theta=-11.0299237 -> V=0.975, theta=0.0
% INFO    : Bus 770	: V=1.03141807, theta=-11.0299237 -> V=0.975, theta=0.0
% INFO    : Bus 771	: V=1.03141807, theta=-11.0299237 -> V=0.975, theta=0.0
% INFO    : Bus 772	: V=1.03038768, theta=-11.0299237 -> V=0.999999, theta=0.0
% INFO    : Bus 773	: V=0.997012537, theta=-30.6733972 -> V=1.0000025, theta=0.0
% INFO    : Bus 774	: V=1.06692832, theta=-14.3144449 -> V=1.027779, theta=0.0
% INFO    : Bus 775	: V=1.02269774, theta=0.740177382 -> V=1.0158755, theta=0.0
% INFO    : Bus 776	: V=1.07531877, theta=4.95905383 -> V=1.0377785, theta=0.0
% INFO    : Bus 777	: V=1.03223693, theta=-37.6025894 -> V=1.0079355, theta=0.0
% INFO    : Bus 778	: V=1.03213903, theta=-37.6180268 -> V=1.0079355, theta=0.0
% INFO    : Bus 779	: V=1.03257876, theta=-37.5828188 -> V=1.0079355, theta=0.0
% INFO    : Bus 780	: V=0.995774314, theta=-15.8057584 -> V=1.0158755, theta=0.0
% INFO    : Bus 781	: V=1.01878271, theta=-25.3047461 -> V=1.0000025, theta=0.0
% INFO    : Bus 782	: V=1.04596584, theta=-19.0415207 -> V=1.046665, theta=0.0
% INFO    : Bus 783	: V=1.04591782, theta=-19.3665111 -> V=1.046665, theta=0.0
% INFO    : Bus 784	: V=1.01888456, theta=-8.7998067 -> V=0.999999, theta=0.0
% INFO    : Bus 785	: V=1.00719085, theta=-11.2592176 -> V=0.975, theta=0.0
% INFO    : Bus 786	: V=1.01110346, theta=-10.4997805 -> V=0.975, theta=0.0
% INFO    : Bus 787	: V=1.01009336, theta=-10.4997805 -> V=0.999999, theta=0.0
% INFO    : Bus 788	: V=1.00618466, theta=-11.2592176 -> V=0.999999, theta=0.0
% INFO    : Bus 789	: V=1.03116462, theta=-6.36839581 -> V=1.0111115, theta=0.0
% INFO    : Bus 790	: V=1.07894324, theta=-0.230818413 -> V=1.072365, theta=0.0
% INFO    : Bus 791	: V=1.00073888, theta=-13.8502851 -> V=1.0158755, theta=0.0
% INFO    : Bus 792	: V=1.02358803, theta=-18.3213812 -> V=1.022224, theta=0.0
% INFO    : Bus 793	: V=1.03332371, theta=-14.7541766 -> V=1.0158755, theta=0.0
% INFO    : Bus 794	: V=1.02835135, theta=-15.4184378 -> V=1.0158755, theta=0.0
% INFO    : Bus 795	: V=1.02032962, theta=-14.4784432 -> V=0.999999, theta=0.0
% INFO    : Bus 796	: V=1.01860278, theta=-45.2818841 -> V=1.0079355, theta=0.0
% INFO    : Bus 797	: V=1.01321109, theta=-17.7068624 -> V=0.999999, theta=0.0
% INFO    : Bus 798	: V=1.01025242, theta=-15.2396789 -> V=0.999999, theta=0.0
% INFO    : Bus 799	: V=1.06467051, theta=-7.54967056 -> V=1.072365, theta=0.0
% INFO    : Bus 800	: V=1.02, theta=-3.37701754 -> V=0.975, theta=0.0
% INFO    : Bus 801	: V=1.022, theta=-3.59918439 -> V=0.975, theta=0.0
% INFO    : Bus 802	: V=1.021, theta=-3.63813467 -> V=0.975, theta=0.0
% INFO    : Bus 803	: V=1.03046402, theta=-5.63728415 -> V=1.0111115, theta=0.0
% INFO    : Bus 804	: V=1.0307237, theta=-5.92515975 -> V=1.0111115, theta=0.0
% INFO    : Bus 805	: V=1.04313946, theta=-28.9975506 -> V=1.0000025, theta=0.0
% INFO    : Bus 806	: V=1.00795216, theta=-29.4003658 -> V=1.0000025, theta=0.0
% INFO    : Bus 807	: V=1.03687939, theta=-19.7083665 -> V=1.046665, theta=0.0
% INFO    : Bus 808	: V=1.03743867, theta=-19.6464929 -> V=1.046665, theta=0.0
% INFO    : Bus 809	: V=1.02027463, theta=-29.8127064 -> V=1.015872, theta=0.0
% INFO    : Bus 810	: V=0.999038198, theta=-29.764145 -> V=1.0000025, theta=0.0
% INFO    : Bus 811	: V=1.04563546, theta=-18.1684158 -> V=1.046665, theta=0.0
% INFO    : Bus 812	: V=1.01545928, theta=-17.131806 -> V=0.999999, theta=0.0
% INFO    : Bus 813	: V=1.00902165, theta=-20.1709083 -> V=1.015872, theta=0.0
% INFO    : Bus 814	: V=1.023, theta=-12.239036 -> V=1.015872, theta=0.0
% INFO    : Bus 815	: V=1.024, theta=-9.96408312 -> V=1.015872, theta=0.0
% INFO    : Bus 816	: V=1.07225328, theta=-18.2909642 -> V=1.046665, theta=0.0
% INFO    : Bus 817	: V=1.01910096, theta=-45.3130461 -> V=1.0079355, theta=0.0
% INFO    : Bus 818	: V=1.03274847, theta=-30.0828597 -> V=1.0000025, theta=0.0
% INFO    : Bus 819	: V=1.03247197, theta=-30.0890102 -> V=1.0000025, theta=0.0
% INFO    : Bus 820	: V=1.04614212, theta=-19.3043743 -> V=1.046665, theta=0.0
% INFO    : Bus 821	: V=1.04625522, theta=-19.3008054 -> V=1.046665, theta=0.0
% INFO    : Bus 822	: V=1.06823914, theta=-13.8067475 -> V=1.027779, theta=0.0
% INFO    : Bus 823	: V=1.07545672, theta=-4.32424243 -> V=1.0266685, theta=0.0
% INFO    : Bus 824	: V=1.00065804, theta=-15.2379774 -> V=1.015872, theta=0.0
% INFO    : Bus 825	: V=1.042, theta=-24.2524663 -> V=1.0000025, theta=0.0
% INFO    : Bus 826	: V=1.06888925, theta=-39.6692645 -> V=1.04444, theta=0.0
% INFO    : Bus 827	: V=1.07202192, theta=-35.4780036 -> V=1.07237, theta=0.0
% INFO    : Bus 828	: V=1.05939489, theta=-4.05592778 -> V=1.022222, theta=0.0
% INFO    : Bus 829	: V=1.032, theta=-25.0639315 -> V=1.0000025, theta=0.0
% INFO    : Bus 830	: V=0.951580398, theta=-6.70189769 -> V=0.9444445, theta=0.0
% INFO    : Bus 831	: V=1.01099303, theta=-15.6981891 -> V=1.015872, theta=0.0
% INFO    : Bus 832	: V=1.04381345, theta=-22.0946867 -> V=1.0000025, theta=0.0
% INFO    : Bus 833	: V=1.04554468, theta=-20.1836464 -> V=1.027779, theta=0.0
% INFO    : Bus 834	: V=1.05881762, theta=-11.4706664 -> V=1.015874, theta=0.0
% INFO    : Bus 835	: V=0.984, theta=-28.8874682 -> V=1.0000025, theta=0.0
% INFO    : Bus 836	: V=1.02515465, theta=-24.3115584 -> V=1.0000025, theta=0.0
% INFO    : Bus 837	: V=1.02505767, theta=-24.3088715 -> V=1.0000025, theta=0.0
% INFO    : Bus 838	: V=1.04938946, theta=-27.9699582 -> V=1.0000025, theta=0.0
% INFO    : Bus 839	: V=1.00302646, theta=-26.0610738 -> V=1.0000025, theta=0.0
% INFO    : Bus 840	: V=1.06381824, theta=-14.4565685 -> V=1.027779, theta=0.0
% INFO    : Bus 841	: V=1.02779819, theta=-17.84523 -> V=1.015872, theta=0.0
% INFO    : Bus 842	: V=1.04973965, theta=-14.7510259 -> V=1.027779, theta=0.0
% INFO    : Bus 843	: V=1.02995014, theta=-27.6318964 -> V=1.0000025, theta=0.0
% INFO    : Bus 844	: V=0.996088714, theta=-30.1935938 -> V=1.0000025, theta=0.0
% INFO    : Bus 845	: V=1.01787157, theta=-31.236396 -> V=1.015872, theta=0.0
% INFO    : Bus 846	: V=1.0191391, theta=-31.2790914 -> V=1.015872, theta=0.0
% INFO    : Bus 847	: V=1.01959298, theta=-31.2099338 -> V=1.015872, theta=0.0
% INFO    : Bus 848	: V=1.07389178, theta=-20.74392 -> V=1.0000025, theta=0.0
% INFO    : Bus 849	: V=1.08736672, theta=-17.3204934 -> V=1.044445, theta=0.0
% INFO    : Bus 850	: V=1.08627846, theta=-14.2475823 -> V=1.078945, theta=0.0
% INFO    : Bus 851	: V=1.04787772, theta=-8.11718145 -> V=1.015874, theta=0.0
% INFO    : Bus 852	: V=1.06488025, theta=-4.48432552 -> V=1.0000005, theta=0.0
% INFO    : Bus 853	: V=1.07325193, theta=2.44158756 -> V=1.05263, theta=0.0
% INFO    : Bus 854	: V=1.00542659, theta=-16.6802897 -> V=1.0000005, theta=0.0
% INFO    : Bus 855	: V=1.0249804, theta=-38.3173557 -> V=1.0079355, theta=0.0
% INFO    : Bus 856	: V=1.01238719, theta=-30.6962322 -> V=1.0000025, theta=0.0
% INFO    : Bus 857	: V=1.01745484, theta=-24.7350011 -> V=1.0000025, theta=0.0
% INFO    : Bus 858	: V=1.06989473, theta=-18.8943297 -> V=1.046665, theta=0.0
% INFO    : Bus 859	: V=1.06168039, theta=-16.7291749 -> V=1.046665, theta=0.0
% INFO    : Bus 860	: V=1.04702657, theta=-47.9063736 -> V=1.0079355, theta=0.0
% INFO    : Bus 861	: V=1.07417176, theta=-11.8347758 -> V=1.0377785, theta=0.0
% INFO    : Bus 862	: V=1.07411123, theta=-11.8563364 -> V=1.0377785, theta=0.0
% INFO    : Bus 863	: V=1.00511825, theta=-24.8669348 -> V=1.0000025, theta=0.0
% INFO    : Bus 864	: V=1.006, theta=-24.9423573 -> V=1.0000025, theta=0.0
% INFO    : Bus 865	: V=1.03077933, theta=3.40555175 -> V=1.0158755, theta=0.0
% INFO    : Bus 866	: V=1.01717412, theta=-29.6211483 -> V=1.015872, theta=0.0
% INFO    : Bus 867	: V=1.03425244, theta=-21.0976168 -> V=1.022224, theta=0.0
% INFO    : Bus 868	: V=1.00115113, theta=-31.7987549 -> V=1.015872, theta=0.0
% INFO    : Bus 869	: V=1.00021786, theta=-24.1884299 -> V=1.015872, theta=0.0
% INFO    : Bus 870	: V=0.998646675, theta=-24.287667 -> V=1.015872, theta=0.0
% INFO    : Bus 871	: V=1.07020649, theta=-18.8204433 -> V=1.027779, theta=0.0
% INFO    : Bus 872	: V=1.03685307, theta=-16.1436208 -> V=1.015872, theta=0.0
% INFO    : Bus 873	: V=1.03091753, theta=-40.136615 -> V=1.0079355, theta=0.0
% INFO    : Bus 874	: V=1.02821442, theta=-38.6104828 -> V=1.0079355, theta=0.0
% INFO    : Bus 875	: V=1.01905976, theta=-28.2673026 -> V=1.015872, theta=0.0
% INFO    : Bus 876	: V=1.01761952, theta=-28.3134289 -> V=1.015872, theta=0.0
% INFO    : Bus 877	: V=1.07854535, theta=-17.5561536 -> V=1.046665, theta=0.0
% INFO    : Bus 878	: V=1.0783299, theta=-17.5535644 -> V=1.046665, theta=0.0
% INFO    : Bus 879	: V=1.00751107, theta=-17.712357 -> V=1.0000005, theta=0.0
% INFO    : Bus 880	: V=1.01596638, theta=-18.3917608 -> V=1.0000005, theta=0.0
% INFO    : Bus 881	: V=1.0653725, theta=-14.8034679 -> V=1.046665, theta=0.0
% INFO    : Bus 882	: V=1.06638517, theta=-13.8249601 -> V=1.046665, theta=0.0
% INFO    : Bus 883	: V=1.05332387, theta=-10.9097602 -> V=1.0111115, theta=0.0
% INFO    : Bus 884	: V=1.04638888, theta=-47.9749851 -> V=1.0079355, theta=0.0
% INFO    : Bus 885	: V=1.00269992, theta=-30.1269449 -> V=1.0000025, theta=0.0
% INFO    : Bus 886	: V=1.03457604, theta=-24.8605187 -> V=1.000001, theta=0.0
% INFO    : Bus 887	: V=1.07823179, theta=-18.614191 -> V=1.046665, theta=0.0
% INFO    : Bus 888	: V=1.07866507, theta=-18.5787408 -> V=1.046665, theta=0.0
% INFO    : Bus 889	: V=0.993517498, theta=-23.3787334 -> V=0.975, theta=0.0
% INFO    : Bus 890	: V=1.0567959, theta=-22.8899107 -> V=1.0233335, theta=0.0
% INFO    : Bus 891	: V=0.996094473, theta=-25.6678555 -> V=1.0000025, theta=0.0
% INFO    : Bus 892	: V=1.03329312, theta=-21.0517199 -> V=0.999999, theta=0.0
% INFO    : Bus 893	: V=1.04378095, theta=-11.6746399 -> V=1.015874, theta=0.0
% INFO    : Bus 894	: V=1.0115395, theta=-19.576861 -> V=1.0000005, theta=0.0
% INFO    : Bus 895	: V=1.08921679, theta=12.2373208 -> V=1.072365, theta=0.0
% INFO    : Bus 896	: V=1.0883362, theta=9.14963937 -> V=1.072365, theta=0.0
% INFO    : Bus 897	: V=1.09287169, theta=13.2835376 -> V=1.072365, theta=0.0
% INFO    : Bus 898	: V=1.09219247, theta=13.4060366 -> V=1.072365, theta=0.0
% INFO    : Bus 899	: V=1.022669, theta=0.740727824 -> V=1.0158755, theta=0.0
% INFO    : Bus 900	: V=1.0208779, theta=0.653840177 -> V=1.0158755, theta=0.0
% INFO    : Bus 901	: V=1.05792594, theta=-17.2720951 -> V=1.027779, theta=0.0
% INFO    : Bus 902	: V=1.05134791, theta=-29.1039975 -> V=1.0000025, theta=0.0
% INFO    : Bus 903	: V=1.05305771, theta=-11.7174484 -> V=1.022222, theta=0.0
% INFO    : Bus 904	: V=1.04590271, theta=-11.5730745 -> V=1.015874, theta=0.0
% INFO    : Bus 905	: V=1.07749703, theta=-15.7762996 -> V=1.046665, theta=0.0
% INFO    : Bus 906	: V=1.02091134, theta=-16.3690214 -> V=1.015872, theta=0.0
% INFO    : Bus 907	: V=1.05654917, theta=-24.2998053 -> V=1.027779, theta=0.0
% INFO    : Bus 908	: V=1.02272697, theta=-17.9531757 -> V=1.015872, theta=0.0
% INFO    : Bus 909	: V=1.00034028, theta=-34.7496558 -> V=1.015872, theta=0.0
% INFO    : Bus 910	: V=1.01897056, theta=-20.7643056 -> V=1.015872, theta=0.0
% INFO    : Bus 911	: V=1.0340568, theta=-19.3305021 -> V=1.0000005, theta=0.0
% INFO    : Bus 912	: V=1.03398644, theta=-19.3411206 -> V=1.0000005, theta=0.0
% INFO    : Bus 913	: V=0.995064127, theta=-28.090934 -> V=1.0000025, theta=0.0
% INFO    : Bus 914	: V=0.970877618, theta=-18.0044391 -> V=0.975, theta=0.0
% INFO    : Bus 915	: V=1.05956868, theta=-17.9213565 -> V=1.044445, theta=0.0
% INFO    : Bus 916	: V=1.06474009, theta=-18.2376646 -> V=1.044445, theta=0.0
% INFO    : Bus 917	: V=1.0825392, theta=-17.063892 -> V=1.078945, theta=0.0
% INFO    : Bus 918	: V=1.02660199, theta=-24.5745799 -> V=1.0000025, theta=0.0
% INFO    : Bus 919	: V=1.06460057, theta=-14.7061038 -> V=1.027779, theta=0.0
% INFO    : Bus 920	: V=0.997742636, theta=-25.4727771 -> V=1.0000025, theta=0.0
% INFO    : Bus 921	: V=1.00495341, theta=-30.3529165 -> V=1.0000025, theta=0.0
% INFO    : Bus 922	: V=1.0314536, theta=-6.37301932 -> V=1.0111115, theta=0.0
% INFO    : Bus 923	: V=1.02047917, theta=-14.4493951 -> V=0.999999, theta=0.0
% INFO    : Bus 924	: V=1.03593348, theta=-13.2301842 -> V=1.0000005, theta=0.0
% INFO    : Bus 925	: V=1.07738167, theta=-9.64910281 -> V=1.073685, theta=0.0
% INFO    : Bus 926	: V=1.02865467, theta=-21.3016288 -> V=0.999999, theta=0.0
% INFO    : Bus 927	: V=1.02352313, theta=-24.0803652 -> V=0.999999, theta=0.0
% INFO    : Bus 928	: V=1.06035067, theta=-5.58154217 -> V=1.0158755, theta=0.0
% INFO    : Bus 929	: V=1.0367654, theta=-21.2717549 -> V=1.0000025, theta=0.0
% INFO    : Bus 930	: V=1.04859232, theta=-7.63999117 -> V=1.0000025, theta=0.0
% INFO    : Bus 931	: V=1.00745913, theta=-30.5784985 -> V=1.0000025, theta=0.0
% INFO    : Bus 932	: V=1.00346056, theta=-18.0258927 -> V=0.975, theta=0.0
% INFO    : Bus 933	: V=1.00053138, theta=-18.2029173 -> V=0.975, theta=0.0
% INFO    : Bus 934	: V=1.0057247, theta=-18.7011444 -> V=0.975, theta=0.0
% INFO    : Bus 935	: V=1.05900129, theta=-17.8943634 -> V=1.046665, theta=0.0
% INFO    : Bus 936	: V=1.0681436, theta=-16.8689059 -> V=1.046665, theta=0.0
% INFO    : Bus 937	: V=1.06550915, theta=-16.9928833 -> V=1.046665, theta=0.0
% INFO    : Bus 938	: V=1.07021743, theta=-12.5176344 -> V=1.073685, theta=0.0
% INFO    : Bus 939	: V=1.0713268, theta=-12.5532978 -> V=1.073685, theta=0.0
% INFO    : Bus 940	: V=1.03167843, theta=-35.5917376 -> V=1.022224, theta=0.0
% INFO    : Bus 941	: V=1.04941063, theta=-9.77541117 -> V=1.000001, theta=0.0
% INFO    : Bus 942	: V=1.04947121, theta=-6.61427781 -> V=1.0088895, theta=0.0
% INFO    : Bus 943	: V=1.0646733, theta=-7.55701852 -> V=1.072365, theta=0.0
% INFO    : Bus 944	: V=0.977050783, theta=-24.4167967 -> V=1.0000025, theta=0.0
% INFO    : Bus 945	: V=1.0366469, theta=-31.9893993 -> V=1.022224, theta=0.0
% INFO    : Bus 946	: V=1.04103652, theta=-19.2165323 -> V=1.0158755, theta=0.0
% INFO    : Bus 947	: V=1.03684567, theta=-20.1289948 -> V=1.0158755, theta=0.0
% INFO    : Bus 948	: V=1.04004998, theta=-24.260105 -> V=1.000001, theta=0.0
% INFO    : Bus 949	: V=1.01560662, theta=-24.5187282 -> V=1.015872, theta=0.0
% INFO    : Bus 950	: V=1.02645341, theta=-37.2678937 -> V=1.022224, theta=0.0
% INFO    : Bus 951	: V=1.04330217, theta=-18.5340325 -> V=1.022224, theta=0.0
% INFO    : Bus 952	: V=1.03257847, theta=-37.582813 -> V=1.0079355, theta=0.0
% INFO    : Bus 953	: V=1.06828945, theta=-32.6691284 -> V=1.04444, theta=0.0
% INFO    : Bus 954	: V=1.04041943, theta=-6.65634303 -> V=1.0111115, theta=0.0
% INFO    : Bus 955	: V=1.02636755, theta=-24.8045921 -> V=1.022224, theta=0.0
% INFO    : Bus 956	: V=1.00431574, theta=-21.2562763 -> V=1.022224, theta=0.0
% INFO    : Bus 957	: V=1.03595892, theta=-10.001284 -> V=0.999999, theta=0.0
% INFO    : Bus 958	: V=1.07323383, theta=-2.91208312 -> V=1.072365, theta=0.0
% INFO    : Bus 959	: V=1.03794656, theta=-17.8078746 -> V=1.022224, theta=0.0
% INFO    : Bus 960	: V=1.03788037, theta=-17.7876465 -> V=1.022224, theta=0.0
% INFO    : Bus 961	: V=0.979610551, theta=-22.8355294 -> V=1.0158755, theta=0.0
% INFO    : Bus 962	: V=1.04058928, theta=-19.703406 -> V=1.022224, theta=0.0
% INFO    : Bus 963	: V=1.01430761, theta=-22.0446161 -> V=1.0158755, theta=0.0
% INFO    : Bus 964	: V=1.04701347, theta=-18.6806237 -> V=1.022224, theta=0.0
% INFO    : Bus 965	: V=1.0827262, theta=-13.8236233 -> V=1.045895, theta=0.0
% INFO    : Bus 966	: V=1.08585777, theta=-10.9233709 -> V=1.07237, theta=0.0
% INFO    : Bus 967	: V=1.08586925, theta=-10.9203593 -> V=1.07237, theta=0.0
% INFO    : Bus 968	: V=1.00896157, theta=-19.5628448 -> V=1.0158755, theta=0.0
% INFO    : Bus 969	: V=1.056, theta=-3.60804429 -> V=0.975, theta=0.0
% INFO    : Bus 970	: V=1.08101293, theta=-3.35120479 -> V=1.0377785, theta=0.0
% INFO    : Bus 971	: V=1.04378371, theta=-41.8926694 -> V=1.022224, theta=0.0
% INFO    : Bus 972	: V=1.01319333, theta=-19.124782 -> V=1.0158755, theta=0.0
% INFO    : Bus 973	: V=1.05482047, theta=-11.7987461 -> V=1.0377785, theta=0.0
% INFO    : Bus 974	: V=1.01259046, theta=-7.63832321 -> V=1.0158755, theta=0.0
% INFO    : Bus 975	: V=1.02624983, theta=-13.7698816 -> V=0.999999, theta=0.0
% INFO    : Bus 976	: V=1.02347142, theta=-14.2514999 -> V=0.999999, theta=0.0
% INFO    : Bus 977	: V=1.014, theta=-10.9418793 -> V=0.999999, theta=0.0
% INFO    : Bus 978	: V=1.02466824, theta=-25.332159 -> V=1.022224, theta=0.0
% INFO    : Bus 979	: V=1.0803713, theta=-18.2633746 -> V=1.07237, theta=0.0
% INFO    : Bus 980	: V=1.01523448, theta=-6.8451011 -> V=1.0158755, theta=0.0
% INFO    : Bus 981	: V=1.06544494, theta=-3.02118806 -> V=1.0377785, theta=0.0
% INFO    : Bus 982	: V=1.01832586, theta=-16.414819 -> V=0.999999, theta=0.0
% INFO    : Bus 983	: V=1.01657135, theta=-34.4055673 -> V=1.022224, theta=0.0
% INFO    : Bus 984	: V=1.01893742, theta=-13.6007298 -> V=0.999999, theta=0.0
% INFO    : Bus 985	: V=1.01894872, theta=-26.4342032 -> V=1.022224, theta=0.0
% INFO    : Bus 986	: V=1.02538139, theta=-25.9838403 -> V=1.022224, theta=0.0
% INFO    : Bus 987	: V=1.05250328, theta=-16.6300606 -> V=1.027779, theta=0.0
% INFO    : Bus 988	: V=1.07416567, theta=-12.828011 -> V=1.046665, theta=0.0
% INFO    : Bus 989	: V=1.01309511, theta=-12.056757 -> V=0.984126, theta=0.0
% INFO    : Bus 990	: V=1.04038805, theta=-24.0130176 -> V=1.022224, theta=0.0
% INFO    : Bus 991	: V=1.038, theta=-27.4126961 -> V=1.022224, theta=0.0
% INFO    : Bus 992	: V=1.02516484, theta=-17.1439759 -> V=1.0000005, theta=0.0
% INFO    : Bus 993	: V=1.08298839, theta=-16.2983807 -> V=1.046665, theta=0.0
% INFO    : Bus 994	: V=1.08301627, theta=-16.3453432 -> V=1.046665, theta=0.0
% INFO    : Bus 995	: V=1.01933515, theta=-13.4680841 -> V=1.0158755, theta=0.0
% INFO    : Bus 996	: V=1.03278114, theta=-15.7676911 -> V=0.999999, theta=0.0
% INFO    : Bus 997	: V=1.02984943, theta=-20.9243524 -> V=1.0158755, theta=0.0
% INFO    : Bus 998	: V=0.987582187, theta=-17.206071 -> V=1.0158755, theta=0.0
% INFO    : Bus 999	: V=0.976391075, theta=-6.93764142 -> V=0.975, theta=0.0
% INFO    : Bus 1000	: V=1.02578264, theta=-8.97061367 -> V=0.999999, theta=0.0
% INFO    : Bus 1001	: V=1.05669073, theta=-6.39035747 -> V=1.0111115, theta=0.0
% INFO    : Bus 1002	: V=1.07269087, theta=-3.27599249 -> V=1.072365, theta=0.0
% INFO    : Bus 1003	: V=1.05314987, theta=-21.0530802 -> V=1.027779, theta=0.0
% INFO    : Bus 1004	: V=1.02552949, theta=-12.9413216 -> V=0.999999, theta=0.0
% INFO    : Bus 1005	: V=1.02000248, theta=-11.8312991 -> V=0.999999, theta=0.0
% INFO    : Bus 1006	: V=1.08965966, theta=-17.3266663 -> V=1.047055, theta=0.0
% INFO    : Bus 1007	: V=1.07435771, theta=-18.8403108 -> V=1.044445, theta=0.0
% INFO    : Bus 1008	: V=1.01170267, theta=-28.5609234 -> V=1.022224, theta=0.0
% INFO    : Bus 1009	: V=1.02708499, theta=-29.4920465 -> V=1.022224, theta=0.0
% INFO    : Bus 1010	: V=1.0341792, theta=-25.9087073 -> V=1.0233335, theta=0.0
% INFO    : Bus 1011	: V=1.07975413, theta=-17.903904 -> V=1.046665, theta=0.0
% INFO    : Bus 1012	: V=1.06971852, theta=-17.8266353 -> V=1.046665, theta=0.0
% INFO    : Bus 1013	: V=1.064, theta=-22.1884021 -> V=1.000001, theta=0.0
% INFO    : Bus 1014	: V=1.04896317, theta=-39.3447863 -> V=1.022224, theta=0.0
% INFO    : Bus 1015	: V=1.02309433, theta=-12.0231416 -> V=0.999999, theta=0.0
% INFO    : Bus 1016	: V=1.05493746, theta=-9.22594605 -> V=1.0111115, theta=0.0
% INFO    : Bus 1017	: V=1.024, theta=-11.9367152 -> V=0.999999, theta=0.0
% INFO    : Bus 1018	: V=1.05328052, theta=-28.6236856 -> V=1.022224, theta=0.0
% INFO    : Bus 1019	: V=1.00036317, theta=-19.5261541 -> V=0.999999, theta=0.0
% INFO    : Bus 1020	: V=1.01678157, theta=-13.3141127 -> V=1.0158755, theta=0.0
% INFO    : Bus 1021	: V=1.0058578, theta=-19.7550777 -> V=1.0158755, theta=0.0
% INFO    : Bus 1022	: V=1.0731131, theta=-17.1079142 -> V=1.04444, theta=0.0
% INFO    : Bus 1023	: V=1.07311864, theta=-17.1069549 -> V=1.04444, theta=0.0
% INFO    : Bus 1024	: V=1.02863485, theta=-21.219953 -> V=1.022224, theta=0.0
% INFO    : Bus 1025	: V=0.975872366, theta=-12.9848643 -> V=0.9444445, theta=0.0
% INFO    : Bus 1026	: V=0.975852138, theta=-12.9842698 -> V=0.9444445, theta=0.0
% INFO    : Bus 1027	: V=0.975852138, theta=-12.9842698 -> V=0.9444445, theta=0.0
% INFO    : Bus 1028	: V=1.01680866, theta=-20.3728149 -> V=1.022224, theta=0.0
% INFO    : Bus 1029	: V=1.02426349, theta=-36.4882899 -> V=1.022224, theta=0.0
% INFO    : Bus 1030	: V=1.09812024, theta=-16.801164 -> V=1.0291455, theta=0.0
% INFO    : Bus 1031	: V=1.09817095, theta=-16.8017755 -> V=1.0291705, theta=0.0
% INFO    : Bus 1032	: V=1.07120471, theta=-16.7989448 -> V=1.046665, theta=0.0
% INFO    : Bus 1033	: V=1.04744388, theta=-7.29720961 -> V=1.000001, theta=0.0
% INFO    : Bus 1034	: V=1.06805426, theta=-18.4435641 -> V=1.027779, theta=0.0
% INFO    : Bus 1035	: V=1.06727878, theta=-18.5717618 -> V=1.027779, theta=0.0
% INFO    : Bus 1036	: V=1.05443565, theta=-31.1030095 -> V=1.022224, theta=0.0
% INFO    : Bus 1037	: V=1.02191164, theta=-17.8310618 -> V=1.0000005, theta=0.0
% INFO    : Bus 1038	: V=1.07286758, theta=-12.9237531 -> V=1.046665, theta=0.0
% INFO    : Bus 1039	: V=1.07835637, theta=-10.6016451 -> V=1.073685, theta=0.0
% INFO    : Bus 1040	: V=1.08789769, theta=-7.39698067 -> V=1.073685, theta=0.0
% INFO    : Bus 1041	: V=1.07868085, theta=-10.4401936 -> V=1.073685, theta=0.0
% INFO    : Bus 1042	: V=1.02265843, theta=-9.78628505 -> V=0.999999, theta=0.0
% INFO    : Bus 1043	: V=1.07851819, theta=-10.5209107 -> V=1.073685, theta=0.0
% INFO    : Bus 1044	: V=1.02946874, theta=-37.9742167 -> V=1.0079355, theta=0.0
% INFO    : Bus 1045	: V=1.03184636, theta=-38.2796263 -> V=1.0079355, theta=0.0
% INFO    : Bus 1046	: V=1.06793056, theta=-32.9065774 -> V=1.04444, theta=0.0
% INFO    : Bus 1047	: V=1.03881637, theta=-32.00111 -> V=1.027779, theta=0.0
% INFO    : Bus 1048	: V=1.04324681, theta=-14.6202271 -> V=0.999999, theta=0.0
% INFO    : Bus 1049	: V=1.07717054, theta=-3.34189323 -> V=1.05263, theta=0.0
% INFO    : Bus 1050	: V=1.0819105, theta=-16.4799592 -> V=1.046665, theta=0.0
% INFO    : Bus 1051	: V=1.08011258, theta=-18.0454982 -> V=1.046665, theta=0.0
% INFO    : Bus 1052	: V=1.00257745, theta=-9.16163987 -> V=0.999999, theta=0.0
% INFO    : Bus 1053	: V=1.07505045, theta=-5.05054671 -> V=1.072365, theta=0.0
% INFO    : Bus 1054	: V=0.978130144, theta=-15.1869176 -> V=1.015872, theta=0.0
% INFO    : Bus 1055	: V=1.01520225, theta=-11.7440673 -> V=1.000001, theta=0.0
% INFO    : Bus 1056	: V=1.08488827, theta=-15.591562 -> V=1.07237, theta=0.0
% INFO    : Bus 1057	: V=1.0274917, theta=-25.0973057 -> V=1.022224, theta=0.0
% INFO    : Bus 1058	: V=1.02943164, theta=-24.8188337 -> V=1.022224, theta=0.0
% INFO    : Bus 1059	: V=1.08493341, theta=-15.5911631 -> V=1.07237, theta=0.0
% INFO    : Bus 1060	: V=1.08492572, theta=-15.5909829 -> V=1.07237, theta=0.0
% INFO    : Bus 1061	: V=1.073, theta=-6.2768589 -> V=1.022222, theta=0.0
% INFO    : Bus 1062	: V=1.02980408, theta=-34.015328 -> V=1.022224, theta=0.0
% INFO    : Bus 1063	: V=1.0521408, theta=-29.7995013 -> V=1.04444, theta=0.0
% INFO    : Bus 1064	: V=1.00659173, theta=0.228492106 -> V=1.0158755, theta=0.0
% INFO    : Bus 1065	: V=1.09096004, theta=11.1961341 -> V=1.05263, theta=0.0
% INFO    : Bus 1066	: V=1.09122714, theta=10.8458855 -> V=1.05263, theta=0.0
% INFO    : Bus 1067	: V=1.05865267, theta=-0.127350251 -> V=1.0000025, theta=0.0
% INFO    : Bus 1068	: V=1.07476554, theta=2.53581664 -> V=0.9889295, theta=0.0
% INFO    : Bus 1069	: V=1.03171268, theta=-16.213674 -> V=0.9682545, theta=0.0
% INFO    : Bus 1070	: V=0.973, theta=-24.3947025 -> V=1.0000025, theta=0.0
% INFO    : Bus 1071	: V=1.0217412, theta=-29.8116513 -> V=1.0000025, theta=0.0
% INFO    : Bus 1072	: V=1.01635367, theta=-30.3482927 -> V=1.0000025, theta=0.0
% INFO    : Bus 1073	: V=0.996645858, theta=-29.5431138 -> V=1.015872, theta=0.0
% INFO    : Bus 1074	: V=1.00094401, theta=-6.11476652 -> V=1.0158755, theta=0.0
% INFO    : Bus 1075	: V=1.07303082, theta=-16.1973317 -> V=1.046665, theta=0.0
% INFO    : Bus 1076	: V=1.07620638, theta=-12.1457424 -> V=1.073685, theta=0.0
% INFO    : Bus 1077	: V=1.05500281, theta=-20.6930642 -> V=1.0000025, theta=0.0
% INFO    : Bus 1078	: V=1.08031569, theta=-17.4929556 -> V=1.044445, theta=0.0
% INFO    : Bus 1079	: V=1.08253668, theta=-5.8900677 -> V=1.07237, theta=0.0
% INFO    : Bus 1080	: V=1.08251353, theta=-5.90914885 -> V=1.07237, theta=0.0
% INFO    : Bus 1081	: V=1.0187555, theta=-32.0352434 -> V=1.022224, theta=0.0
% INFO    : Bus 1082	: V=1.02282575, theta=-9.87258461 -> V=0.999999, theta=0.0
% INFO    : Bus 1083	: V=1.01841885, theta=-15.7310545 -> V=0.999999, theta=0.0
% INFO    : Bus 1084	: V=1.01736806, theta=-16.4603122 -> V=0.999999, theta=0.0
% INFO    : Bus 1085	: V=1.04794206, theta=-12.1069859 -> V=1.0111115, theta=0.0
% INFO    : Bus 1086	: V=1.02655488, theta=-6.53293143 -> V=1.0158755, theta=0.0
% INFO    : Bus 1087	: V=1.03688452, theta=-14.5766175 -> V=1.0158755, theta=0.0
% INFO    : Bus 1088	: V=1.01651379, theta=-11.7339011 -> V=0.999999, theta=0.0
% INFO    : Bus 1089	: V=0.978515782, theta=-18.4830662 -> V=1.0158755, theta=0.0
% INFO    : Bus 1090	: V=1.00964714, theta=-48.5674644 -> V=1.0079355, theta=0.0
% INFO    : Bus 1091	: V=1.05410264, theta=-15.8792828 -> V=1.027779, theta=0.0
% INFO    : Bus 1092	: V=1.07373595, theta=-13.0729794 -> V=1.046665, theta=0.0
% INFO    : Bus 1093	: V=1.01847276, theta=-23.032221 -> V=1.0000005, theta=0.0
% INFO    : Bus 1094	: V=1.01607956, theta=-19.6255705 -> V=1.0000005, theta=0.0
% INFO    : Bus 1095	: V=1.05325301, theta=-6.74672844 -> V=0.9888895, theta=0.0
% INFO    : Bus 1096	: V=1.05295751, theta=-6.76028474 -> V=0.9888895, theta=0.0
% INFO    : Bus 1097	: V=1.0041547, theta=-14.0135765 -> V=0.999999, theta=0.0
% INFO    : Bus 1098	: V=0.996266324, theta=-17.6549252 -> V=1.0158755, theta=0.0
% INFO    : Bus 1099	: V=1.03398057, theta=-15.9809382 -> V=0.999999, theta=0.0
% INFO    : Bus 1100	: V=1.04541653, theta=-13.0820976 -> V=0.999999, theta=0.0
% INFO    : Bus 1101	: V=1.03162628, theta=-38.3280223 -> V=1.0079355, theta=0.0
% INFO    : Bus 1102	: V=1.02635363, theta=-38.8708488 -> V=1.0079355, theta=0.0
% INFO    : Bus 1103	: V=1.0289542, theta=-38.0144157 -> V=1.0079355, theta=0.0
% INFO    : Bus 1104	: V=1.03147467, theta=-38.3218055 -> V=1.0079355, theta=0.0
% INFO    : Bus 1105	: V=1.02441323, theta=-16.5163647 -> V=1.0000005, theta=0.0
% INFO    : Bus 1106	: V=1.0180858, theta=-26.742889 -> V=1.0000025, theta=0.0
% INFO    : Bus 1107	: V=1.02347332, theta=-44.8891914 -> V=1.0079355, theta=0.0
% INFO    : Bus 1108	: V=1.07401215, theta=-4.51986669 -> V=1.072365, theta=0.0
% INFO    : Bus 1109	: V=1.01293838, theta=-12.5521635 -> V=1.015872, theta=0.0
% INFO    : Bus 1110	: V=1.04156971, theta=-24.4632841 -> V=1.022224, theta=0.0
% INFO    : Bus 1111	: V=1.0130673, theta=-22.7410014 -> V=1.0000005, theta=0.0
% INFO    : Bus 1112	: V=1.073, theta=-17.3870948 -> V=0.975, theta=0.0
% INFO    : Bus 1113	: V=1.06938497, theta=-18.691983 -> V=1.000001, theta=0.0
% INFO    : Bus 1114	: V=1.01863992, theta=-16.6812234 -> V=0.999999, theta=0.0
% INFO    : Bus 1115	: V=1.05347436, theta=-23.3922584 -> V=1.0000025, theta=0.0
% INFO    : Bus 1116	: V=1.05714786, theta=-17.7712994 -> V=1.044445, theta=0.0
% INFO    : Bus 1117	: V=1.02761789, theta=-18.7429467 -> V=1.0158755, theta=0.0
% INFO    : Bus 1118	: V=1.02340304, theta=-7.07604914 -> V=1.0158755, theta=0.0
% INFO    : Bus 1119	: V=1.02664922, theta=-26.1410253 -> V=1.0000025, theta=0.0
% INFO    : Bus 1120	: V=1.01745993, theta=-26.2423858 -> V=1.0000025, theta=0.0
% INFO    : Bus 1121	: V=1.02161909, theta=-15.7469377 -> V=1.015872, theta=0.0
% INFO    : Bus 1122	: V=1.02054625, theta=-25.3358804 -> V=1.022224, theta=0.0
% INFO    : Bus 1123	: V=1.08304228, theta=-16.3397132 -> V=1.046665, theta=0.0
% INFO    : Bus 1124	: V=1.05694568, theta=-15.4731741 -> V=1.022224, theta=0.0
% INFO    : Bus 1125	: V=1.02228276, theta=-7.38318452 -> V=1.0158755, theta=0.0
% INFO    : Bus 1126	: V=1.0264193, theta=-7.0649562 -> V=1.0158755, theta=0.0
% INFO    : Bus 1127	: V=1.04450778, theta=-12.7543376 -> V=1.003335, theta=0.0
% INFO    : Bus 1128	: V=1.00321495, theta=-11.8735011 -> V=0.999999, theta=0.0
% INFO    : Bus 1129	: V=1.02992157, theta=-27.2524003 -> V=1.0000025, theta=0.0
% INFO    : Bus 1130	: V=1.02590138, theta=-26.4869543 -> V=1.022224, theta=0.0
% INFO    : Bus 1131	: V=1.01786189, theta=-10.8009446 -> V=1.015872, theta=0.0
% INFO    : Bus 1132	: V=1.01894356, theta=-32.7707306 -> V=1.022224, theta=0.0
% INFO    : Bus 1133	: V=0.996818264, theta=-0.997132923 -> V=1.0158755, theta=0.0
% INFO    : Bus 1134	: V=1.04797313, theta=-30.1308176 -> V=1.022224, theta=0.0
% INFO    : Bus 1135	: V=1.0676891, theta=-26.4673807 -> V=1.04444, theta=0.0
% INFO    : Bus 1136	: V=1.01566747, theta=-28.280328 -> V=1.022224, theta=0.0
% INFO    : Bus 1137	: V=1.01971552, theta=-18.6820771 -> V=0.999999, theta=0.0
% INFO    : Bus 1138	: V=1.06573759, theta=-10.9430868 -> V=1.0377785, theta=0.0
% INFO    : Bus 1139	: V=1.02752871, theta=-9.68040066 -> V=1.0000025, theta=0.0
% INFO    : Bus 1140	: V=1.02485688, theta=-16.2526027 -> V=1.0000005, theta=0.0
% INFO    : Bus 1141	: V=1.01474755, theta=-16.2572369 -> V=1.0000005, theta=0.0
% INFO    : Bus 1142	: V=1.06102174, theta=-13.3493419 -> V=1.046665, theta=0.0
% INFO    : Bus 1143	: V=1.03409961, theta=-16.3812963 -> V=1.0111115, theta=0.0
% INFO    : Bus 1144	: V=1.01847833, theta=-16.6975009 -> V=1.015872, theta=0.0
% INFO    : Bus 1145	: V=1.04779456, theta=-46.3284012 -> V=1.0079355, theta=0.0
% INFO    : Bus 1146	: V=1.06662497, theta=-42.1356758 -> V=1.04444, theta=0.0
% INFO    : Bus 1147	: V=1.04604594, theta=-19.2311665 -> V=1.046665, theta=0.0
% INFO    : Bus 1148	: V=0.988928599, theta=-32.5197825 -> V=1.0000025, theta=0.0
% INFO    : Bus 1149	: V=1.0365243, theta=-19.2141282 -> V=0.975, theta=0.0
% INFO    : Bus 1150	: V=1.04557675, theta=-10.5523188 -> V=1.0111115, theta=0.0
% INFO    : Bus 1151	: V=1.04533018, theta=-20.8344548 -> V=1.022224, theta=0.0
% INFO    : Bus 1152	: V=1.01640581, theta=-12.7839521 -> V=1.0158755, theta=0.0
% INFO    : Bus 1153	: V=1.00122572, theta=-34.6063841 -> V=1.022224, theta=0.0
% INFO    : Bus 1154	: V=1.02256338, theta=-5.73093266 -> V=1.0158755, theta=0.0
% INFO    : Bus 1155	: V=1.0145826, theta=-9.75782579 -> V=0.999999, theta=0.0
% INFO    : Bus 1156	: V=1.01708616, theta=-9.79740859 -> V=0.999999, theta=0.0
% INFO    : Bus 1157	: V=1.05013226, theta=-7.27864511 -> V=1.0111115, theta=0.0
% INFO    : Bus 1158	: V=1.01690579, theta=-29.6156137 -> V=1.015872, theta=0.0
% INFO    : Bus 1159	: V=1.0101008, theta=-21.4587236 -> V=1.022224, theta=0.0
% INFO    : Bus 1160	: V=1.07836609, theta=-18.5901481 -> V=1.046665, theta=0.0
% INFO    : Bus 1161	: V=1.07092593, theta=-16.8295478 -> V=1.046665, theta=0.0
% INFO    : Bus 1162	: V=1.07090837, theta=-16.8069308 -> V=1.046665, theta=0.0
% INFO    : Bus 1163	: V=1.05581351, theta=-20.2259134 -> V=1.027779, theta=0.0
% INFO    : Bus 1164	: V=1.05793812, theta=-19.3353641 -> V=1.027779, theta=0.0
% INFO    : Bus 1165	: V=1.05637933, theta=-20.1891184 -> V=1.027779, theta=0.0
% INFO    : Bus 1166	: V=1.07286076, theta=-16.150396 -> V=1.046665, theta=0.0
% INFO    : Bus 1167	: V=1.03567646, theta=-20.23095 -> V=1.0000005, theta=0.0
% INFO    : Bus 1168	: V=1.0295565, theta=-19.5037857 -> V=1.0000005, theta=0.0
% INFO    : Bus 1169	: V=0.948167592, theta=-8.50646106 -> V=0.9444445, theta=0.0
% INFO    : Bus 1170	: V=1.0050638, theta=-8.477127 -> V=0.999999, theta=0.0
% INFO    : Bus 1171	: V=1.03602428, theta=-16.0121563 -> V=1.0158755, theta=0.0
% INFO    : Bus 1172	: V=1.05191543, theta=-6.81737653 -> V=0.9888895, theta=0.0
% INFO    : Bus 1173	: V=1.03656443, theta=-29.9200539 -> V=1.022224, theta=0.0
% INFO    : Bus 1174	: V=1.06422823, theta=-25.7396568 -> V=1.04444, theta=0.0
% INFO    : Bus 1175	: V=1.07587495, theta=-30.8278588 -> V=1.04444, theta=0.0
% INFO    : Bus 1176	: V=1.07650885, theta=-30.6125531 -> V=1.04444, theta=0.0
% INFO    : Bus 1177	: V=1.07635301, theta=-30.658597 -> V=1.04444, theta=0.0
% INFO    : Bus 1178	: V=1.07706504, theta=-27.6111831 -> V=1.07237, theta=0.0
% INFO    : Bus 1179	: V=1.04131953, theta=-26.3397999 -> V=1.0000025, theta=0.0
% INFO    : Bus 1180	: V=1.05408237, theta=-9.77331034 -> V=1.0111115, theta=0.0
% INFO    : Bus 1181	: V=1.03092059, theta=-26.8277416 -> V=1.027779, theta=0.0
% INFO    : Bus 1182	: V=1.05465484, theta=-13.7833015 -> V=1.027779, theta=0.0
% INFO    : Bus 1183	: V=1.04210807, theta=-19.7239558 -> V=1.022224, theta=0.0
% INFO    : Bus 1184	: V=1.03938367, theta=-19.8705336 -> V=1.022224, theta=0.0
% INFO    : Bus 1185	: V=0.987983342, theta=-22.1627677 -> V=1.0158755, theta=0.0
% INFO    : Bus 1186	: V=1.08270164, theta=-16.3345154 -> V=1.046665, theta=0.0
% INFO    : Bus 1187	: V=1.08011626, theta=-18.1136489 -> V=1.046665, theta=0.0
% INFO    : Bus 1188	: V=1.03973937, theta=-18.8212162 -> V=1.022224, theta=0.0
% INFO    : Bus 1189	: V=1.06984513, theta=-18.7217166 -> V=1.046665, theta=0.0
% INFO    : Bus 1190	: V=0.992430994, theta=-10.893315 -> V=1.0158755, theta=0.0
% INFO    : Bus 1191	: V=1.05465509, theta=-13.7833092 -> V=1.027779, theta=0.0
% INFO    : Bus 1192	: V=1.02048372, theta=-16.4002387 -> V=0.999999, theta=0.0
% INFO    : Bus 1193	: V=1.02551489, theta=-14.8002201 -> V=0.999999, theta=0.0
% INFO    : Bus 1194	: V=1.01817539, theta=-14.0554206 -> V=0.999999, theta=0.0
% INFO    : Bus 1195	: V=1.06568864, theta=-10.0877964 -> V=1.0111115, theta=0.0
% INFO    : Bus 1196	: V=1.06383479, theta=-9.70672674 -> V=1.0111115, theta=0.0
% INFO    : Bus 1197	: V=1.07293586, theta=-7.78001262 -> V=1.072365, theta=0.0
% INFO    : Bus 1198	: V=1.07588365, theta=-30.8277128 -> V=1.04444, theta=0.0
% INFO    : Bus 1199	: V=1.07707133, theta=-27.6112733 -> V=1.07237, theta=0.0
% INFO    : Bus 1200	: V=1.00429508, theta=-10.8712866 -> V=1.0158755, theta=0.0
% INFO    : Bus 1201	: V=1.03896322, theta=-19.0536561 -> V=1.0000005, theta=0.0
% INFO    : Bus 1202	: V=1.08129301, theta=-15.4860527 -> V=1.046665, theta=0.0
% INFO    : Bus 1203	: V=1.04907614, theta=-20.8371203 -> V=1.000001, theta=0.0
% INFO    : Bus 1204	: V=1.04003726, theta=-22.1456646 -> V=1.000001, theta=0.0
% INFO    : Bus 1205	: V=1.05250193, theta=-16.6300351 -> V=1.027779, theta=0.0
% INFO    : Bus 1206	: V=1.08136396, theta=-15.53824 -> V=1.046665, theta=0.0
% INFO    : Bus 1207	: V=1.01479564, theta=-17.2160897 -> V=1.0158755, theta=0.0
% INFO    : Bus 1208	: V=1.0648965, theta=-13.4784079 -> V=1.0377785, theta=0.0
% INFO    : Bus 1209	: V=1.07017062, theta=-1.67084912 -> V=1.033333, theta=0.0
% INFO    : Bus 1210	: V=1.03796496, theta=-26.4609737 -> V=1.015872, theta=0.0
% INFO    : Bus 1211	: V=1.04565315, theta=-23.1004997 -> V=1.046665, theta=0.0
% INFO    : Bus 1212	: V=1.0035846, theta=-23.4113212 -> V=1.022224, theta=0.0
% INFO    : Bus 1213	: V=1.00705166, theta=-27.9645219 -> V=1.022224, theta=0.0
% INFO    : Bus 1214	: V=1.071, theta=-15.8075208 -> V=1.044445, theta=0.0
% INFO    : Bus 1215	: V=1.062, theta=-19.5091366 -> V=1.044445, theta=0.0
% INFO    : Bus 1216	: V=1.00487377, theta=-21.8474086 -> V=1.0000025, theta=0.0
% INFO    : Bus 1217	: V=1.00498799, theta=-11.14493 -> V=1.015872, theta=0.0
% INFO    : Bus 1218	: V=1.08026505, theta=1.95460737 -> V=1.078945, theta=0.0
% INFO    : Bus 1219	: V=1.01284102, theta=-21.8914667 -> V=0.999999, theta=0.0
% INFO    : Bus 1220	: V=1.07216195, theta=-13.9636388 -> V=1.028519, theta=0.0
% INFO    : Bus 1221	: V=1.02052261, theta=-21.2120827 -> V=1.0000005, theta=0.0
% INFO    : Bus 1222	: V=1.01487892, theta=-17.254813 -> V=0.999999, theta=0.0
% INFO    : Bus 1223	: V=1.04748803, theta=-20.9453251 -> V=1.022224, theta=0.0
% INFO    : Bus 1224	: V=1.04266, theta=-27.5467477 -> V=1.027779, theta=0.0
% INFO    : Bus 1225	: V=1.06518831, theta=-24.876482 -> V=1.027779, theta=0.0
% INFO    : Bus 1226	: V=1.03201909, theta=-7.28770362 -> V=1.0111115, theta=0.0
% INFO    : Bus 1227	: V=1.0301486, theta=-18.1803582 -> V=1.0158755, theta=0.0
% INFO    : Bus 1228	: V=1.04100659, theta=-31.8004054 -> V=1.022224, theta=0.0
% INFO    : Bus 1229	: V=1.0693805, theta=-27.1588004 -> V=1.04444, theta=0.0
% INFO    : Bus 1230	: V=1.01621951, theta=-17.0577386 -> V=1.015872, theta=0.0
% INFO    : Bus 1231	: V=1.01632161, theta=-20.5851029 -> V=1.0158755, theta=0.0
% INFO    : Bus 1232	: V=1.01782278, theta=-20.17359 -> V=1.0158755, theta=0.0
% INFO    : Bus 1233	: V=1.00752618, theta=-2.54299635 -> V=1.0158755, theta=0.0
% INFO    : Bus 1234	: V=1.03644858, theta=-21.5352151 -> V=1.000001, theta=0.0
% INFO    : Bus 1235	: V=1.0599696, theta=-27.4719089 -> V=0.975, theta=0.0
% INFO    : Bus 1236	: V=1.0599696, theta=-27.4719089 -> V=1.022224, theta=0.0
% INFO    : Bus 1237	: V=1.01366767, theta=-11.0686286 -> V=0.999999, theta=0.0
% INFO    : Bus 1238	: V=1.0232002, theta=-9.22567619 -> V=0.999999, theta=0.0
% INFO    : Bus 1239	: V=1.04896567, theta=-10.2893721 -> V=1.0111115, theta=0.0
% INFO    : Bus 1240	: V=1.05260751, theta=-9.60864229 -> V=1.0111115, theta=0.0
% INFO    : Bus 1241	: V=1.05272846, theta=-9.55759257 -> V=1.0111115, theta=0.0
% INFO    : Bus 1242	: V=1.06517099, theta=-4.97391366 -> V=1.072365, theta=0.0
% INFO    : Bus 1243	: V=1.01605795, theta=-13.851222 -> V=1.0158755, theta=0.0
% INFO    : Bus 1244	: V=1.05677881, theta=-9.36681008 -> V=1.0377785, theta=0.0
% INFO    : Bus 1245	: V=1.02578756, theta=-21.1378758 -> V=0.999999, theta=0.0
% INFO    : Bus 1246	: V=1.03644032, theta=-17.4123616 -> V=1.0158755, theta=0.0
% INFO    : Bus 1247	: V=1.05405179, theta=-13.9690637 -> V=1.0377785, theta=0.0
% INFO    : Bus 1248	: V=1.0133865, theta=-15.8897768 -> V=1.0158755, theta=0.0
% INFO    : Bus 1249	: V=1.00403756, theta=-14.6558499 -> V=1.0, theta=0.0
% INFO    : Bus 1250	: V=0.586552643, theta=-15.5235625 -> V=0.825, theta=0.0
% INFO    : Bus 1251	: V=1.03838459, theta=-15.4145081 -> V=1.0158755, theta=0.0
% INFO    : Bus 1252	: V=1.02155616, theta=-12.2752303 -> V=0.999999, theta=0.0
% INFO    : Bus 1253	: V=1.02468644, theta=-35.9271551 -> V=1.022224, theta=0.0
% INFO    : Bus 1254	: V=1.01907042, theta=-10.1794314 -> V=0.999999, theta=0.0
% INFO    : Bus 1255	: V=1.00620054, theta=-11.5522051 -> V=0.999999, theta=0.0
% INFO    : Bus 1256	: V=1.03413302, theta=-17.4511165 -> V=0.999999, theta=0.0
% INFO    : Bus 1257	: V=1.07005937, theta=-8.01435692 -> V=1.016666, theta=0.0
% INFO    : Bus 1258	: V=1.06139489, theta=-4.84300055 -> V=1.0111115, theta=0.0
% INFO    : Bus 1259	: V=1.0110916, theta=-15.8503155 -> V=1.0158755, theta=0.0
% INFO    : Bus 1260	: V=1.02540837, theta=-44.9513067 -> V=1.0079355, theta=0.0
% INFO    : Bus 1261	: V=1.00825468, theta=-12.6938912 -> V=1.015872, theta=0.0
% INFO    : Bus 1262	: V=1.03710488, theta=-9.45947493 -> V=1.0158755, theta=0.0
% INFO    : Bus 1263	: V=1.03683621, theta=-9.71294288 -> V=1.0158755, theta=0.0
% INFO    : Bus 1264	: V=1.05584499, theta=-6.44126977 -> V=1.0377785, theta=0.0
% INFO    : Bus 1265	: V=1.08766982, theta=-5.50374053 -> V=1.072365, theta=0.0
% INFO    : Bus 1266	: V=1.0311346, theta=-20.448393 -> V=0.999999, theta=0.0
% INFO    : Bus 1267	: V=0.989431657, theta=-14.574284 -> V=1.015872, theta=0.0
% INFO    : Bus 1268	: V=1.08208727, theta=-16.4653837 -> V=1.046665, theta=0.0
% INFO    : Bus 1269	: V=1.08010708, theta=-18.0924168 -> V=1.046665, theta=0.0
% INFO    : Bus 1270	: V=1.03977038, theta=-23.5455156 -> V=1.027779, theta=0.0
% INFO    : Bus 1271	: V=1.00835078, theta=-18.1157023 -> V=1.0158755, theta=0.0
% INFO    : Bus 1272	: V=1.02721011, theta=3.81155994 -> V=1.0158755, theta=0.0
% INFO    : Bus 1273	: V=1.01287062, theta=-22.5474226 -> V=1.0000005, theta=0.0
% INFO    : Bus 1274	: V=1.07643557, theta=-3.92474244 -> V=1.072365, theta=0.0
% INFO    : Bus 1275	: V=1.07690951, theta=-3.88827782 -> V=1.072365, theta=0.0
% INFO    : Bus 1276	: V=1.01659351, theta=-11.9252679 -> V=1.0000025, theta=0.0
% INFO    : Bus 1277	: V=1.07641765, theta=-16.0848934 -> V=1.046665, theta=0.0
% INFO    : Bus 1278	: V=1.07355909, theta=-15.6959252 -> V=1.046665, theta=0.0
% INFO    : Bus 1279	: V=1.03105514, theta=-18.213783 -> V=1.0158755, theta=0.0
% INFO    : Bus 1280	: V=1.04759618, theta=-16.7275959 -> V=1.027779, theta=0.0
% INFO    : Bus 1281	: V=1.04094674, theta=-12.3391538 -> V=1.033333, theta=0.0
% INFO    : Bus 1282	: V=1.05750584, theta=-6.5214821 -> V=1.046665, theta=0.0
% INFO    : Bus 1283	: V=1.05440124, theta=-20.5659369 -> V=1.027779, theta=0.0
% INFO    : Bus 1284	: V=1.05808399, theta=-10.1637986 -> V=1.0111115, theta=0.0
% INFO    : Bus 1285	: V=1.06265693, theta=-5.85824518 -> V=0.9888895, theta=0.0
% INFO    : Bus 1286	: V=1.04432708, theta=-10.2288534 -> V=1.0111115, theta=0.0
% INFO    : Bus 1287	: V=1.01233454, theta=-6.30629494 -> V=1.0158755, theta=0.0
% INFO    : Bus 1288	: V=1.01461755, theta=-34.4181547 -> V=1.022224, theta=0.0
% INFO    : Bus 1289	: V=1.0282574, theta=-17.7980744 -> V=1.0000005, theta=0.0
% INFO    : Bus 1290	: V=1.058, theta=-24.6978662 -> V=1.0000025, theta=0.0
% INFO    : Bus 1291	: V=1.03756216, theta=-22.5875519 -> V=1.0000025, theta=0.0
% INFO    : Bus 1292	: V=1.07204314, theta=-18.7241353 -> V=1.044445, theta=0.0
% INFO    : Bus 1293	: V=0.996706228, theta=-26.4736523 -> V=1.0000025, theta=0.0
% INFO    : Bus 1294	: V=1.02184692, theta=-49.4710451 -> V=1.0079355, theta=0.0
% INFO    : Bus 1295	: V=1.0432477, theta=-6.69452916 -> V=1.046665, theta=0.0
% INFO    : Bus 1296	: V=1.08089888, theta=2.18196248 -> V=1.078945, theta=0.0
% INFO    : Bus 1297	: V=1.08098377, theta=2.19719515 -> V=1.078945, theta=0.0
% INFO    : Bus 1298	: V=1.0810068, theta=2.20018574 -> V=1.078945, theta=0.0
% INFO    : Bus 1299	: V=1.08083329, theta=2.18216083 -> V=1.078945, theta=0.0
% INFO    : Bus 1300	: V=1.03436382, theta=-30.2871751 -> V=1.022224, theta=0.0
% INFO    : Bus 1301	: V=1.03161211, theta=-38.2411125 -> V=1.022224, theta=0.0
% INFO    : Bus 1302	: V=0.976545713, theta=-20.6371288 -> V=0.999999, theta=0.0
% INFO    : Bus 1303	: V=1.01954852, theta=-16.5049661 -> V=1.0158755, theta=0.0
% INFO    : Bus 1304	: V=1.01950413, theta=-16.5174692 -> V=1.0158755, theta=0.0
% INFO    : Bus 1305	: V=1.065183, theta=-9.86381349 -> V=1.0111115, theta=0.0
% INFO    : Bus 1306	: V=0.999308263, theta=-12.63459 -> V=0.999999, theta=0.0
% INFO    : Bus 1307	: V=1.02174528, theta=-28.2844851 -> V=0.975, theta=0.0
% INFO    : Bus 1308	: V=1.0522665, theta=-33.2366183 -> V=0.975, theta=0.0
% INFO    : Bus 1309	: V=1.02174528, theta=-28.2844851 -> V=1.0000025, theta=0.0
% INFO    : Bus 1310	: V=1.02120151, theta=-26.9493587 -> V=1.0000025, theta=0.0
% INFO    : Bus 1311	: V=1.05682841, theta=-22.8743067 -> V=1.0233335, theta=0.0
% INFO    : Bus 1312	: V=1.00285578, theta=-22.0299887 -> V=1.0000025, theta=0.0
% INFO    : Bus 1313	: V=1.01144495, theta=-27.246111 -> V=1.0000025, theta=0.0
% INFO    : Bus 1314	: V=1.05, theta=-22.2463751 -> V=1.0000025, theta=0.0
% INFO    : Bus 1315	: V=1.00089743, theta=-25.2868906 -> V=1.0000025, theta=0.0
% INFO    : Bus 1316	: V=1.0009533, theta=-25.3062149 -> V=1.0000025, theta=0.0
% INFO    : Bus 1317	: V=1.03509795, theta=-21.4259721 -> V=1.0000025, theta=0.0
% INFO    : Bus 1318	: V=1.03509795, theta=-21.4259721 -> V=1.0000025, theta=0.0
% INFO    : Bus 1319	: V=1.03440907, theta=-33.8583573 -> V=1.022224, theta=0.0
% INFO    : Bus 1320	: V=1.00742321, theta=-25.2131809 -> V=1.022224, theta=0.0
% INFO    : Bus 1321	: V=0.95815527, theta=-8.68437119 -> V=0.9444445, theta=0.0
% INFO    : Bus 1322	: V=0.9582321, theta=-8.67911806 -> V=0.9444445, theta=0.0
% INFO    : Bus 1323	: V=1.00975312, theta=-12.2745547 -> V=1.015872, theta=0.0
% INFO    : Bus 1324	: V=1.02424242, theta=-16.3385573 -> V=1.015872, theta=0.0
% INFO    : Bus 1325	: V=1.04125209, theta=-13.7500859 -> V=1.046665, theta=0.0
% INFO    : Bus 1326	: V=1.03913221, theta=-29.7197163 -> V=1.0000025, theta=0.0
% INFO    : Bus 1327	: V=0.950763387, theta=-6.64592248 -> V=0.9444445, theta=0.0
% INFO    : Bus 1328	: V=1.03187717, theta=-23.0435623 -> V=1.022224, theta=0.0
% INFO    : Bus 1329	: V=1.066, theta=-22.0108147 -> V=1.000001, theta=0.0
% INFO    : Bus 1330	: V=1.05169874, theta=-38.8064747 -> V=1.0079355, theta=0.0
% INFO    : Bus 1331	: V=1.04281462, theta=-19.8152033 -> V=1.0000025, theta=0.0
% INFO    : Bus 1332	: V=1.07616532, theta=-15.5171659 -> V=1.044445, theta=0.0
% INFO    : Bus 1333	: V=1.08773245, theta=-10.2449882 -> V=1.078945, theta=0.0
% INFO    : Bus 1334	: V=0.966483783, theta=-9.94796818 -> V=0.9444445, theta=0.0
% INFO    : Bus 1335	: V=1.02215083, theta=-9.92860905 -> V=0.999999, theta=0.0
% INFO    : Bus 1336	: V=0.979567552, theta=-20.3445625 -> V=1.0158755, theta=0.0
% INFO    : Bus 1337	: V=1.03328283, theta=-12.0384924 -> V=0.999999, theta=0.0
% INFO    : Bus 1338	: V=1.05417382, theta=-6.08135563 -> V=0.9888895, theta=0.0
% INFO    : Bus 1339	: V=1.05607815, theta=-12.9813441 -> V=1.046665, theta=0.0
% INFO    : Bus 1340	: V=1.00615559, theta=-11.2583131 -> V=0.999999, theta=0.0
% INFO    : Bus 1341	: V=1.06097642, theta=-10.7357138 -> V=1.0377785, theta=0.0
% INFO    : Bus 1342	: V=1.01612287, theta=-0.908000031 -> V=1.0158755, theta=0.0
% INFO    : Bus 1343	: V=1.07660263, theta=4.47549408 -> V=1.0384235, theta=0.0
% INFO    : Bus 1344	: V=1.01824239, theta=-11.5387491 -> V=0.999999, theta=0.0
% INFO    : Bus 1345	: V=1.05893106, theta=-9.43906195 -> V=1.0111115, theta=0.0
% INFO    : Bus 1346	: V=1.02385472, theta=2.63532463 -> V=1.0158755, theta=0.0
% INFO    : Bus 1347	: V=1.03422313, theta=-13.9096834 -> V=1.0000005, theta=0.0
% INFO    : Bus 1348	: V=1.0, theta=-22.8864379 -> V=0.975, theta=0.0
% INFO    : Bus 1349	: V=1.05687127, theta=-22.8750542 -> V=1.0233335, theta=0.0
% INFO    : Bus 1350	: V=1.0212891, theta=-17.1057027 -> V=0.999999, theta=0.0
% INFO    : Bus 1351	: V=1.02999899, theta=-26.7402563 -> V=1.022224, theta=0.0
% INFO    : Bus 1352	: V=1.02993339, theta=-26.7442679 -> V=1.022224, theta=0.0
% INFO    : Bus 1353	: V=1.03614064, theta=-20.80046 -> V=1.022224, theta=0.0
% INFO    : Bus 1354	: V=1.01224211, theta=-11.2217824 -> V=1.0158755, theta=0.0
% INFO    : Bus 1355	: V=1.04438956, theta=-20.5921323 -> V=1.022224, theta=0.0
% INFO    : Bus 1356	: V=1.02637214, theta=-21.0658683 -> V=1.022224, theta=0.0
% INFO    : Bus 1357	: V=1.07313054, theta=-17.1051083 -> V=1.04444, theta=0.0
% INFO    : Bus 1358	: V=1.04713559, theta=-7.19403251 -> V=1.0000025, theta=0.0
% INFO    : Bus 1359	: V=1.05648095, theta=-5.02854477 -> V=0.9977785, theta=0.0
% INFO    : Bus 1360	: V=1.037, theta=-10.5783728 -> V=0.999999, theta=0.0
% INFO    : Bus 1361	: V=1.04275604, theta=-0.431772516 -> V=1.000001, theta=0.0
% INFO    : Bus 1362	: V=1.03507492, theta=-21.1053377 -> V=1.022224, theta=0.0
% INFO    : Bus 1363	: V=1.04027144, theta=-19.6002631 -> V=1.033334, theta=0.0
% INFO    : Bus 1364	: V=1.04028962, theta=-19.600239 -> V=1.033334, theta=0.0
% INFO    : Bus 1365	: V=1.03430417, theta=-25.9210861 -> V=1.022224, theta=0.0
% INFO    : Bus 1366	: V=1.029, theta=-30.0229716 -> V=1.015872, theta=0.0
% INFO    : Bus 1367	: V=1.01743447, theta=-19.3590187 -> V=1.0000005, theta=0.0
% INFO    : Bus 1368	: V=1.02124493, theta=-19.4461699 -> V=1.0000005, theta=0.0
% INFO    : Bus 1369	: V=1.01950415, theta=-19.6434537 -> V=1.0000005, theta=0.0
% INFO    : Bus 1370	: V=1.06883606, theta=-18.982832 -> V=1.046665, theta=0.0
% INFO    : Bus 1371	: V=1.00824772, theta=-12.688483 -> V=1.015872, theta=0.0
% INFO    : Bus 1372	: V=1.00465171, theta=-21.2112928 -> V=1.022224, theta=0.0
% INFO    : Bus 1373	: V=1.04714912, theta=-18.6835722 -> V=1.022224, theta=0.0
% INFO    : Bus 1374	: V=1.05409803, theta=-14.879952 -> V=1.027779, theta=0.0
% INFO    : Bus 1375	: V=1.07730695, theta=-15.8827467 -> V=1.046665, theta=0.0
% INFO    : Bus 1376	: V=1.00912918, theta=-24.8303671 -> V=1.0079355, theta=0.0
% INFO    : Bus 1377	: V=1.03906944, theta=-21.9916891 -> V=0.999999, theta=0.0
% INFO    : Bus 1378	: V=1.05373904, theta=-9.99835016 -> V=1.016666, theta=0.0
% INFO    : Bus 1379	: V=1.05283732, theta=-6.70076385 -> V=1.004445, theta=0.0
% INFO    : Bus 1380	: V=1.031067, theta=-20.5587354 -> V=1.0158755, theta=0.0
% INFO    : Bus 1381	: V=1.00844621, theta=-12.694645 -> V=1.015872, theta=0.0
% INFO    : Bus 1382	: V=1.02573505, theta=-26.4832931 -> V=1.022224, theta=0.0
% INFO    : Bus 1383	: V=1.01628535, theta=-17.0589263 -> V=1.015872, theta=0.0
% INFO    : Bus 1384	: V=1.01837185, theta=-17.9850601 -> V=1.0000005, theta=0.0
% INFO    : Bus 1385	: V=1.06781067, theta=-13.7356314 -> V=1.046665, theta=0.0
% INFO    : Bus 1386	: V=1.07105018, theta=-17.167925 -> V=1.046665, theta=0.0
% INFO    : Bus 1387	: V=1.02072827, theta=-21.7577955 -> V=1.022224, theta=0.0
% INFO    : Bus 1388	: V=1.0167531, theta=-22.3638011 -> V=1.022224, theta=0.0
% INFO    : Bus 1389	: V=1.0237791, theta=-19.5743687 -> V=0.999999, theta=0.0
% INFO    : Bus 1390	: V=0.985205237, theta=-17.1179522 -> V=0.999999, theta=0.0
% INFO    : Bus 1391	: V=1.00332673, theta=-11.4205666 -> V=1.015872, theta=0.0
% INFO    : Bus 1392	: V=0.986739001, theta=-24.8288068 -> V=1.0000005, theta=0.0
% INFO    : Bus 1393	: V=1.01752369, theta=-12.9630038 -> V=0.999999, theta=0.0
% INFO    : Bus 1394	: V=1.04165683, theta=-24.3592646 -> V=1.022224, theta=0.0
% INFO    : Bus 1395	: V=1.02196227, theta=-18.9971091 -> V=1.0000005, theta=0.0
% INFO    : Bus 1396	: V=1.07349667, theta=-14.9160914 -> V=1.046665, theta=0.0
% INFO    : Bus 1397	: V=1.05916974, theta=-22.5621456 -> V=1.000001, theta=0.0
% INFO    : Bus 1398	: V=1.02135056, theta=-7.52404337 -> V=1.0158755, theta=0.0
% INFO    : Bus 1399	: V=1.01681868, theta=-19.0324644 -> V=1.015872, theta=0.0
% INFO    : Bus 1400	: V=0.995600764, theta=-18.7212561 -> V=0.999999, theta=0.0
% INFO    : Bus 1401	: V=1.02948365, theta=-17.7642645 -> V=1.0158755, theta=0.0
% INFO    : Bus 1402	: V=1.03328609, theta=-16.1633079 -> V=0.999999, theta=0.0
% INFO    : Bus 1403	: V=1.03329071, theta=-16.1634631 -> V=0.999999, theta=0.0
% INFO    : Bus 1404	: V=1.00719181, theta=-13.7611234 -> V=1.0158755, theta=0.0
% INFO    : Bus 1405	: V=1.02614072, theta=-13.9397961 -> V=0.999999, theta=0.0
% INFO    : Bus 1406	: V=1.05697082, theta=-9.15989856 -> V=1.0111115, theta=0.0
% INFO    : Bus 1407	: V=1.0678918, theta=-25.6561218 -> V=0.975, theta=0.0
% INFO    : Bus 1408	: V=1.04458062, theta=-29.3172818 -> V=1.022224, theta=0.0
% INFO    : Bus 1409	: V=1.06794406, theta=-25.6394787 -> V=1.04444, theta=0.0
% INFO    : Bus 1410	: V=0.988818873, theta=-22.6173213 -> V=1.0158755, theta=0.0
% INFO    : Bus 1411	: V=1.02106642, theta=-18.2529377 -> V=1.015872, theta=0.0
% INFO    : Bus 1412	: V=1.02164306, theta=-17.1043771 -> V=1.015872, theta=0.0
% INFO    : Bus 1413	: V=1.02065795, theta=-24.5141612 -> V=1.015872, theta=0.0
% INFO    : Bus 1414	: V=1.02745356, theta=-14.8275426 -> V=0.999999, theta=0.0
% INFO    : Bus 1415	: V=1.02367986, theta=-40.540427 -> V=1.0079355, theta=0.0
% INFO    : Bus 1416	: V=1.00597957, theta=-36.2963249 -> V=1.022224, theta=0.0
% INFO    : Bus 1417	: V=1.01730842, theta=-20.8989094 -> V=1.0000025, theta=0.0
% INFO    : Bus 1418	: V=0.998753561, theta=-32.1557153 -> V=1.022224, theta=0.0
% INFO    : Bus 1419	: V=1.00949853, theta=-22.9697511 -> V=1.022224, theta=0.0
% INFO    : Bus 1420	: V=1.06378671, theta=-14.9728771 -> V=1.027779, theta=0.0
% INFO    : Bus 1421	: V=0.998555453, theta=-11.8844975 -> V=1.0158755, theta=0.0
% INFO    : Bus 1422	: V=1.00502467, theta=-11.3663477 -> V=1.0158755, theta=0.0
% INFO    : Bus 1423	: V=1.037, theta=-23.4006459 -> V=1.000001, theta=0.0
% INFO    : Bus 1424	: V=1.07991622, theta=-18.1552146 -> V=1.046665, theta=0.0
% INFO    : Bus 1425	: V=0.977879483, theta=-23.0901861 -> V=1.0158755, theta=0.0
% INFO    : Bus 1426	: V=1.0427384, theta=-21.1856011 -> V=1.027779, theta=0.0
% INFO    : Bus 1427	: V=1.00801992, theta=-28.1273377 -> V=1.022224, theta=0.0
% INFO    : Bus 1428	: V=1.02412914, theta=-12.3124244 -> V=1.0158755, theta=0.0
% INFO    : Bus 1429	: V=1.03456352, theta=-20.4780277 -> V=1.022224, theta=0.0
% INFO    : Bus 1430	: V=1.06826573, theta=2.82082778 -> V=1.0377785, theta=0.0
% INFO    : Bus 1431	: V=1.04846688, theta=-27.0894498 -> V=1.046665, theta=0.0
% INFO    : Bus 1432	: V=1.01573969, theta=0.821899207 -> V=1.0158755, theta=0.0
% INFO    : Bus 1433	: V=1.06827032, theta=2.82077758 -> V=1.0377785, theta=0.0
% INFO    : Bus 1434	: V=1.03142945, theta=-20.9121802 -> V=0.999999, theta=0.0
% INFO    : Bus 1435	: V=1.06000996, theta=-30.3291364 -> V=1.027779, theta=0.0
% INFO    : Bus 1436	: V=1.02146142, theta=-24.4003058 -> V=1.015872, theta=0.0
% INFO    : Bus 1437	: V=1.01470919, theta=-19.2866018 -> V=1.015872, theta=0.0
% INFO    : Bus 1438	: V=1.04326508, theta=-20.8838286 -> V=1.027779, theta=0.0
% INFO    : Bus 1439	: V=1.03906827, theta=-17.8385788 -> V=1.0158755, theta=0.0
% INFO    : Bus 1440	: V=1.06628282, theta=-12.9266923 -> V=1.0377785, theta=0.0
% INFO    : Bus 1441	: V=1.00914408, theta=-25.3179186 -> V=1.022224, theta=0.0
% INFO    : Bus 1442	: V=1.0087826, theta=-11.6018492 -> V=1.015872, theta=0.0
% INFO    : Bus 1443	: V=1.01065859, theta=-12.1872702 -> V=1.015872, theta=0.0
% INFO    : Bus 1444	: V=1.05089648, theta=-6.60562625 -> V=1.046665, theta=0.0
% INFO    : Bus 1445	: V=1.03285811, theta=-19.4119796 -> V=1.0000005, theta=0.0
% INFO    : Bus 1446	: V=1.04707922, theta=-18.6820642 -> V=1.022224, theta=0.0
% INFO    : Bus 1447	: V=1.03322684, theta=-19.3898161 -> V=1.0000005, theta=0.0
% INFO    : Bus 1448	: V=1.00913628, theta=-13.4319437 -> V=0.999999, theta=0.0
% INFO    : Bus 1449	: V=1.05542365, theta=-6.88174265 -> V=1.0111115, theta=0.0
% INFO    : Bus 1450	: V=1.0116092, theta=-19.5324933 -> V=1.0158755, theta=0.0
% INFO    : Bus 1451	: V=1.02096203, theta=2.18354336 -> V=1.0158755, theta=0.0
% INFO    : Bus 1452	: V=1.02096203, theta=2.18354336 -> V=1.0158755, theta=0.0
% INFO    : Bus 1453	: V=1.02957138, theta=-18.2749577 -> V=1.0158755, theta=0.0
% INFO    : Bus 1454	: V=1.02812078, theta=-11.5264882 -> V=1.0158755, theta=0.0
% INFO    : Bus 1455	: V=1.06949858, theta=-9.5096516 -> V=1.0377785, theta=0.0
% INFO    : Bus 1456	: V=1.0148931, theta=-11.7472801 -> V=1.0000025, theta=0.0
% INFO    : Bus 1457	: V=0.585106678, theta=-13.9534582 -> V=0.825, theta=0.0
% INFO    : Bus 1458	: V=1.04492693, theta=-13.8813886 -> V=1.0158755, theta=0.0
% INFO    : Bus 1459	: V=0.995372068, theta=-0.633584797 -> V=1.0158755, theta=0.0
% INFO    : Bus 1460	: V=1.02526442, theta=-17.3742573 -> V=1.022224, theta=0.0
% INFO    : Bus 1461	: V=1.08369254, theta=-14.2252476 -> V=1.046385, theta=0.0
% INFO    : Bus 1462	: V=1.08409722, theta=-10.1073339 -> V=1.07237, theta=0.0
% INFO    : Bus 1463	: V=1.03938569, theta=-10.6811888 -> V=1.000001, theta=0.0
% INFO    : Bus 1464	: V=1.03727314, theta=-10.2330217 -> V=1.016666, theta=0.0
% INFO    : Bus 1465	: V=1.03941427, theta=-8.22970114 -> V=0.9977785, theta=0.0
% INFO    : Bus 1466	: V=1.01199297, theta=-11.5304292 -> V=1.0158755, theta=0.0
% INFO    : Bus 1467	: V=1.02260148, theta=-25.5328162 -> V=1.027779, theta=0.0
% INFO    : Bus 1468	: V=1.01810899, theta=-12.9319802 -> V=1.0158755, theta=0.0
% INFO    : Bus 1469	: V=1.01609227, theta=-19.6199922 -> V=1.0000005, theta=0.0
% INFO    : Bus 1470	: V=1.01847566, theta=-23.0322373 -> V=1.0000005, theta=0.0
% INFO    : Bus 1471	: V=1.05306635, theta=-24.4081605 -> V=1.0000025, theta=0.0
% INFO    : Bus 1472	: V=1.05398441, theta=-21.7032256 -> V=1.044445, theta=0.0
% INFO    : Bus 1473	: V=1.07529074, theta=-12.6189208 -> V=1.046665, theta=0.0
% INFO    : Bus 1474	: V=1.01330251, theta=-10.6506042 -> V=0.999999, theta=0.0
% INFO    : Bus 1475	: V=1.01773883, theta=-8.96670834 -> V=1.0158755, theta=0.0
% INFO    : Bus 1476	: V=1.04006842, theta=-16.072085 -> V=1.027779, theta=0.0
% INFO    : Bus 1477	: V=1.02592268, theta=-20.5245697 -> V=1.015872, theta=0.0
% INFO    : Bus 1478	: V=1.03745071, theta=-19.6472137 -> V=1.046665, theta=0.0
% INFO    : Bus 1479	: V=1.03793022, theta=-24.7436304 -> V=1.0000025, theta=0.0
% INFO    : Bus 1480	: V=1.09816069, theta=-16.8016607 -> V=1.0291655, theta=0.0
% INFO    : Bus 1481	: V=1.04934479, theta=-25.1043752 -> V=1.0000025, theta=0.0
% INFO    : Bus 1482	: V=1.12055785, theta=5.61727263 -> V=1.0424705, theta=0.0
% INFO    : Bus 1483	: V=0.99900946, theta=-7.07321799 -> V=1.0000015, theta=0.0
% INFO    : Bus 1484	: V=1.07571888, theta=-4.32582196 -> V=1.0266685, theta=0.0
% INFO    : Bus 1485	: V=1.05351819, theta=-6.69882474 -> V=0.9888895, theta=0.0
% INFO    : Bus 1486	: V=1.05486944, theta=-8.07108732 -> V=1.0111115, theta=0.0
% INFO    : Bus 1487	: V=1.0527456, theta=-27.5461053 -> V=1.0000025, theta=0.0
% INFO    : Bus 1488	: V=1.05989341, theta=-7.4245609 -> V=1.016666, theta=0.0
% INFO    : Bus 1489	: V=1.00745193, theta=-12.6407567 -> V=1.0158755, theta=0.0
% INFO    : Bus 1490	: V=1.05645618, theta=-10.4013965 -> V=1.0000025, theta=0.0
% INFO    : Bus 1491	: V=1.0327074, theta=-19.5116478 -> V=1.0000005, theta=0.0
% INFO    : Bus 1492	: V=1.07761766, theta=2.17927512 -> V=0.9888895, theta=0.0
% INFO    : Bus 1493	: V=1.06095592, theta=-19.4870723 -> V=1.022249, theta=0.0
% INFO    : Bus 1494	: V=1.05317817, theta=-5.28559848 -> V=0.9888895, theta=0.0
% INFO    : Bus 1495	: V=1.07461671, theta=-11.4499175 -> V=1.072365, theta=0.0
% INFO    : Bus 1496	: V=1.0566658, theta=-12.4042924 -> V=1.000001, theta=0.0
% INFO    : Bus 1497	: V=1.04970117, theta=-12.6857292 -> V=0.975, theta=0.0
% INFO    : Bus 1498	: V=1.03673443, theta=-33.0088125 -> V=1.022224, theta=0.0
% INFO    : Bus 1499	: V=1.01748675, theta=-25.5408024 -> V=1.022224, theta=0.0
% INFO    : Bus 1500	: V=1.05150223, theta=-9.23658868 -> V=1.0111115, theta=0.0
% INFO    : Bus 1501	: V=1.02578621, theta=-6.72474651 -> V=1.0158755, theta=0.0
% INFO    : Bus 1502	: V=1.0532172, theta=-1.2770982 -> V=1.0377785, theta=0.0
% INFO    : Bus 1503	: V=1.01328328, theta=3.39993558 -> V=1.013331, theta=0.0
% INFO    : Bus 1504	: V=1.06219003, theta=-13.7468019 -> V=1.027779, theta=0.0
% INFO    : Bus 1505	: V=1.06610877, theta=-14.0556987 -> V=1.027779, theta=0.0
% INFO    : Bus 1506	: V=1.04734998, theta=-8.58339056 -> V=1.027779, theta=0.0
% INFO    : Bus 1507	: V=0.97525834, theta=-19.4288288 -> V=1.015872, theta=0.0
% INFO    : Bus 1508	: V=1.02718998, theta=-23.8809665 -> V=1.0000025, theta=0.0
% INFO    : Bus 1509	: V=1.01043128, theta=1.2964122 -> V=1.0158755, theta=0.0
% INFO    : Bus 1510	: V=0.968610984, theta=-16.778005 -> V=1.015872, theta=0.0
% INFO    : Bus 1511	: V=1.04177412, theta=-19.0925115 -> V=1.015872, theta=0.0
% INFO    : Bus 1512	: V=1.00797925, theta=-16.0305329 -> V=1.0158755, theta=0.0
% INFO    : Bus 1513	: V=1.03983634, theta=-40.6642448 -> V=1.0079355, theta=0.0
% INFO    : Bus 1514	: V=1.05346065, theta=-37.8071936 -> V=1.0079355, theta=0.0
% INFO    : Bus 1515	: V=1.07148363, theta=-40.2187954 -> V=1.04444, theta=0.0
% INFO    : Bus 1516	: V=1.02671002, theta=-24.7944122 -> V=1.022224, theta=0.0
% INFO    : Bus 1517	: V=1.07163479, theta=-21.9112361 -> V=1.04444, theta=0.0
% INFO    : Bus 1518	: V=1.08085873, theta=-17.323371 -> V=1.07237, theta=0.0
% INFO    : Bus 1519	: V=1.04852513, theta=-21.1437664 -> V=1.027779, theta=0.0
% INFO    : Bus 1520	: V=1.091, theta=9.34773199 -> V=0.975, theta=0.0
% INFO    : Bus 1521	: V=0.959, theta=11.3290568 -> V=0.975, theta=0.0
% INFO    : Bus 1522	: V=1.1, theta=4.65685274 -> V=0.975, theta=0.0
% INFO    : Bus 1523	: V=0.957, theta=6.02039767 -> V=0.975, theta=0.0
% INFO    : Bus 1524	: V=1.07278078, theta=4.58552426 -> V=1.0222245, theta=0.0
% INFO    : Bus 1525	: V=1.07644, theta=2.78844696 -> V=1.0222245, theta=0.0
% INFO    : Bus 1526	: V=1.01913436, theta=-38.8225536 -> V=1.0079355, theta=0.0
% INFO    : Bus 1527	: V=1.06211613, theta=-35.9741223 -> V=1.04444, theta=0.0
% INFO    : Bus 1528	: V=1.02230683, theta=-6.51523154 -> V=1.0158755, theta=0.0
% INFO    : Bus 1529	: V=1.03111968, theta=-41.2061713 -> V=1.0079355, theta=0.0
% INFO    : Bus 1530	: V=1.01412837, theta=-3.49563026 -> V=1.0158755, theta=0.0
% INFO    : Bus 1531	: V=1.01483527, theta=-14.8915012 -> V=0.999999, theta=0.0
% INFO    : Bus 1532	: V=1.05850712, theta=-30.003256 -> V=1.027779, theta=0.0
% INFO    : Bus 1533	: V=1.04006935, theta=-31.6519521 -> V=1.022224, theta=0.0
% INFO    : Bus 1534	: V=1.04285488, theta=-34.3280672 -> V=1.022224, theta=0.0
% INFO    : Bus 1535	: V=1.07161686, theta=-29.5945517 -> V=1.04444, theta=0.0
% INFO    : Bus 1536	: V=1.07826974, theta=-25.032096 -> V=1.07237, theta=0.0
% INFO    : Bus 1537	: V=1.01246175, theta=-21.4372282 -> V=0.999999, theta=0.0
% INFO    : Bus 1538	: V=1.03745774, theta=-1.97505001 -> V=1.000001, theta=0.0
% INFO    : Bus 1539	: V=1.03312077, theta=-35.9046173 -> V=1.0079355, theta=0.0
% INFO    : Bus 1540	: V=1.00867523, theta=-21.9793233 -> V=0.999999, theta=0.0
% INFO    : Bus 1541	: V=1.07392386, theta=-14.9835261 -> V=1.044445, theta=0.0
% INFO    : Bus 1542	: V=1.08769397, theta=-9.11475762 -> V=1.078945, theta=0.0
% INFO    : Bus 1543	: V=1.04110482, theta=-24.3112346 -> V=1.000001, theta=0.0
% INFO    : Bus 1544	: V=1.06172364, theta=-20.8566646 -> V=1.044445, theta=0.0
% INFO    : Bus 1545	: V=1.05693785, theta=-15.4730189 -> V=1.022224, theta=0.0
% INFO    : Bus 1546	: V=1.0277289, theta=-27.34757 -> V=0.999999, theta=0.0
% INFO    : Bus 1547	: V=1.01817562, theta=-12.0010802 -> V=1.0000025, theta=0.0
% INFO    : Bus 1548	: V=1.04113098, theta=-7.6685428 -> V=1.0158755, theta=0.0
% INFO    : Bus 1549	: V=1.02976639, theta=-32.5270305 -> V=1.022224, theta=0.0
% INFO    : Bus 1550	: V=1.02535689, theta=-48.7220998 -> V=1.0079355, theta=0.0
% INFO    : Bus 1551	: V=1.0184961, theta=-15.9517622 -> V=1.0158755, theta=0.0
% INFO    : Bus 1552	: V=1.0272998, theta=-28.227288 -> V=1.0000025, theta=0.0
% INFO    : Bus 1553	: V=1.04144318, theta=-13.4037427 -> V=1.022222, theta=0.0
% INFO    : Bus 1554	: V=1.06420827, theta=-33.3383804 -> V=1.04444, theta=0.0
% INFO    : Bus 1555	: V=1.04362401, theta=-22.7131068 -> V=1.027779, theta=0.0
% INFO    : Bus 1556	: V=1.01976921, theta=-18.6497098 -> V=0.999999, theta=0.0
% INFO    : Bus 1557	: V=1.02639713, theta=-17.6439914 -> V=1.0158755, theta=0.0
% INFO    : Bus 1558	: V=1.06421873, theta=-11.0764535 -> V=1.022222, theta=0.0
% INFO    : Bus 1559	: V=1.05246188, theta=-6.63180234 -> V=0.9888895, theta=0.0
% INFO    : Bus 1560	: V=1.047, theta=-10.8264639 -> V=1.033333, theta=0.0
% INFO    : Bus 1561	: V=1.01983883, theta=-30.555368 -> V=1.015872, theta=0.0
% INFO    : Bus 1562	: V=1.07400828, theta=-15.4630768 -> V=1.046665, theta=0.0
% INFO    : Bus 1563	: V=1.04331477, theta=-24.4088237 -> V=1.027779, theta=0.0
% INFO    : Bus 1564	: V=1.06461322, theta=-21.5097951 -> V=1.027779, theta=0.0
% INFO    : Bus 1565	: V=1.07259001, theta=-18.1676084 -> V=1.046665, theta=0.0
% INFO    : Bus 1566	: V=1.02972722, theta=-33.1641727 -> V=1.022224, theta=0.0
% INFO    : Bus 1567	: V=1.01741518, theta=-4.00226086 -> V=1.0158755, theta=0.0
% INFO    : Bus 1568	: V=1.02290821, theta=-14.0681375 -> V=0.999999, theta=0.0
% INFO    : Bus 1569	: V=1.02226818, theta=-14.2922958 -> V=0.999999, theta=0.0
% INFO    : Bus 1570	: V=0.975752362, theta=-4.93296301 -> V=1.0158755, theta=0.0
% INFO    : Bus 1571	: V=1.0701784, theta=-1.67102349 -> V=1.005558, theta=0.0
% INFO    : Bus 1572	: V=1.06806679, theta=1.09967714 -> V=0.9888895, theta=0.0
% INFO    : Bus 1573	: V=1.03348773, theta=-17.386362 -> V=0.999999, theta=0.0
% INFO    : Bus 1574	: V=1.03198528, theta=-17.299889 -> V=1.022224, theta=0.0
% INFO    : Bus 1575	: V=1.0440266, theta=-18.3797542 -> V=1.046665, theta=0.0
% INFO    : Bus 1576	: V=1.0122523, theta=-19.8117129 -> V=0.999999, theta=0.0
% INFO    : Bus 1577	: V=1.01103819, theta=-19.6584682 -> V=1.0000005, theta=0.0
% INFO    : Bus 1578	: V=1.08762859, theta=-4.9313066 -> V=1.07237, theta=0.0
% INFO    : Bus 1579	: V=1.0876011, theta=-4.93119787 -> V=1.07237, theta=0.0
% INFO    : Bus 1580	: V=1.08757251, theta=-4.92976249 -> V=1.07237, theta=0.0
% INFO    : Bus 1581	: V=1.08757008, theta=-4.92691748 -> V=1.07237, theta=0.0
% INFO    : Bus 1582	: V=1.01777759, theta=-25.6638965 -> V=1.022224, theta=0.0
% INFO    : Bus 1583	: V=1.04603573, theta=-26.461005 -> V=1.046665, theta=0.0
% INFO    : Bus 1584	: V=1.01450471, theta=-13.6847253 -> V=0.999999, theta=0.0
% INFO    : Bus 1585	: V=1.05029066, theta=-7.71674825 -> V=1.0111115, theta=0.0
% INFO    : Bus 1586	: V=1.06959337, theta=-2.14387057 -> V=1.072365, theta=0.0
% INFO    : Bus 1587	: V=1.00964472, theta=-15.8208201 -> V=0.999999, theta=0.0
% INFO    : Bus 1588	: V=1.06949332, theta=-6.94533533 -> V=1.016666, theta=0.0
% INFO    : Bus 1589	: V=1.06629355, theta=-2.6362766 -> V=1.0288895, theta=0.0
% INFO    : Bus 1590	: V=1.02395787, theta=-30.4505022 -> V=1.022224, theta=0.0
% INFO    : Bus 1591	: V=1.03302355, theta=-30.2719375 -> V=1.022224, theta=0.0
% INFO    : Bus 1592	: V=1.05581714, theta=-16.6229585 -> V=1.027779, theta=0.0
% INFO    : Bus 1593	: V=1.01096857, theta=3.51016854 -> V=1.013331, theta=0.0
% INFO    : Bus 1594	: V=0.998409127, theta=-24.3900602 -> V=1.0000005, theta=0.0
% INFO    : Bus 1595	: V=1.04947073, theta=-22.5585422 -> V=1.000001, theta=0.0
% INFO    : Bus 1596	: V=1.00287235, theta=-25.9829366 -> V=1.015872, theta=0.0
% INFO    : Bus 1597	: V=1.02353428, theta=-16.0904229 -> V=0.975, theta=0.0
% INFO    : Bus 1598	: V=1.04444788, theta=-19.3714299 -> V=1.022224, theta=0.0
% INFO    : Bus 1599	: V=1.041, theta=-17.4928556 -> V=1.022224, theta=0.0
% INFO    : Bus 1600	: V=1.08101104, theta=-14.6517579 -> V=1.045075, theta=0.0
% INFO    : Bus 1601	: V=1.08866285, theta=-9.35051519 -> V=1.07237, theta=0.0
% INFO    : Bus 1602	: V=1.01442475, theta=-22.5522955 -> V=1.0000005, theta=0.0
% INFO    : Bus 1603	: V=1.06201019, theta=-19.4170298 -> V=1.046665, theta=0.0
% INFO    : Bus 1604	: V=1.0586305, theta=-19.6504323 -> V=1.046665, theta=0.0
% INFO    : Bus 1605	: V=1.039, theta=-21.3571779 -> V=1.0000005, theta=0.0
% INFO    : Bus 1606	: V=1.07505856, theta=-17.5243352 -> V=1.046665, theta=0.0
% INFO    : Bus 1607	: V=1.01399138, theta=-18.8331091 -> V=1.015872, theta=0.0
% INFO    : Bus 1608	: V=1.07967232, theta=-18.231278 -> V=1.044445, theta=0.0
% INFO    : Bus 1609	: V=1.02993909, theta=2.16399583 -> V=1.0158755, theta=0.0
% INFO    : Bus 1610	: V=0.984450974, theta=-26.3627446 -> V=1.0000025, theta=0.0
% INFO    : Bus 1611	: V=1.02400998, theta=-6.82001895 -> V=1.0158755, theta=0.0
% INFO    : Bus 1612	: V=1.0099732, theta=-25.5916969 -> V=1.015872, theta=0.0
% INFO    : Bus 1613	: V=1.01198593, theta=-31.4044447 -> V=1.015872, theta=0.0
% INFO    : Bus 1614	: V=0.997020272, theta=-24.6902974 -> V=1.015872, theta=0.0
% INFO    : Bus 1615	: V=1.05006017, theta=-24.3049647 -> V=1.0233335, theta=0.0
% INFO    : Bus 1616	: V=1.02797853, theta=-20.3316896 -> V=0.999999, theta=0.0
% INFO    : Bus 1617	: V=1.0285509, theta=-20.8594692 -> V=0.999999, theta=0.0
% INFO    : Bus 1618	: V=1.0327992, theta=-16.8639736 -> V=1.0111115, theta=0.0
% INFO    : Bus 1619	: V=1.05014034, theta=-6.29775998 -> V=1.027779, theta=0.0
% INFO    : Bus 1620	: V=1.01477046, theta=-23.8097994 -> V=1.0079355, theta=0.0
% INFO    : Bus 1621	: V=1.01447955, theta=-23.809207 -> V=1.022224, theta=0.0
% INFO    : Bus 1622	: V=1.02479432, theta=-13.046268 -> V=1.0000025, theta=0.0
% INFO    : Bus 1623	: V=0.941220763, theta=-7.21221467 -> V=0.9444445, theta=0.0
% INFO    : Bus 1624	: V=0.993219631, theta=-25.8251943 -> V=1.0000005, theta=0.0
% INFO    : Bus 1625	: V=1.02246474, theta=-20.667541 -> V=1.0000005, theta=0.0
% INFO    : Bus 1626	: V=1.03275129, theta=-33.0130367 -> V=1.022224, theta=0.0
% INFO    : Bus 1627	: V=1.01035593, theta=-18.67021 -> V=1.0158755, theta=0.0
% INFO    : Bus 1628	: V=1.07034041, theta=-4.38001088 -> V=0.9888895, theta=0.0
% INFO    : Bus 1629	: V=1.06994453, theta=-4.41508283 -> V=0.9888895, theta=0.0
% INFO    : Bus 1630	: V=1.059, theta=-4.07423272 -> V=1.0377785, theta=0.0
% INFO    : Bus 1631	: V=1.03956841, theta=-16.1031496 -> V=1.027779, theta=0.0
% INFO    : Bus 1632	: V=1.0814515, theta=-16.5443155 -> V=1.046665, theta=0.0
% INFO    : Bus 1633	: V=1.02284458, theta=-34.3671979 -> V=1.022224, theta=0.0
% INFO    : Bus 1634	: V=1.02204422, theta=-40.047859 -> V=1.0079355, theta=0.0
% INFO    : Bus 1635	: V=1.02349282, theta=-27.058255 -> V=1.0000025, theta=0.0
% INFO    : Bus 1636	: V=1.01451036, theta=0.986137992 -> V=1.0158755, theta=0.0
% INFO    : Bus 1637	: V=1.00210812, theta=-7.72885823 -> V=1.0158755, theta=0.0
% INFO    : Bus 1638	: V=1.02370175, theta=-28.5637216 -> V=1.015872, theta=0.0
% INFO    : Bus 1639	: V=1.04226516, theta=-22.9735945 -> V=1.046665, theta=0.0
% INFO    : Bus 1640	: V=0.98047545, theta=-34.6315297 -> V=1.015872, theta=0.0
% INFO    : Bus 1641	: V=1.02030187, theta=-29.0184151 -> V=1.0000025, theta=0.0
% INFO    : Bus 1642	: V=1.04594094, theta=-13.9074615 -> V=1.000334, theta=0.0
% INFO    : Bus 1643	: V=1.0352355, theta=-21.5054978 -> V=1.0000025, theta=0.0
% INFO    : Bus 1644	: V=1.01968843, theta=-27.3440053 -> V=1.0000025, theta=0.0
% INFO    : Bus 1645	: V=1.081, theta=-15.1144167 -> V=1.04445, theta=0.0
% INFO    : Bus 1646	: V=1.00046172, theta=-25.1452993 -> V=1.0000025, theta=0.0
% INFO    : Bus 1647	: V=1.05956756, theta=-10.2893224 -> V=1.033333, theta=0.0
% INFO    : Bus 1648	: V=1.03913389, theta=-25.2555285 -> V=1.0000025, theta=0.0
% INFO    : Bus 1649	: V=1.05779805, theta=-38.5391119 -> V=1.022224, theta=0.0
% INFO    : Bus 1650	: V=1.06515201, theta=-38.8947096 -> V=1.022284, theta=0.0
% INFO    : Bus 1651	: V=1.07883151, theta=-12.2881166 -> V=1.033333, theta=0.0
% INFO    : Bus 1652	: V=1.01193094, theta=-12.0125164 -> V=1.0158755, theta=0.0
% INFO    : Bus 1653	: V=1.00352441, theta=-3.5655231 -> V=1.0158755, theta=0.0
% INFO    : Bus 1654	: V=1.02781088, theta=-19.7380358 -> V=1.0000005, theta=0.0
% INFO    : Bus 1655	: V=1.02841418, theta=-19.6912765 -> V=1.0000005, theta=0.0
% INFO    : Bus 1656	: V=1.02745649, theta=-19.7377475 -> V=1.0000005, theta=0.0
% INFO    : Bus 1657	: V=1.06608375, theta=-8.77413481 -> V=1.022222, theta=0.0
% INFO    : Bus 1658	: V=1.01165322, theta=-24.7016025 -> V=1.015872, theta=0.0
% INFO    : Bus 1659	: V=1.02900261, theta=-16.9114467 -> V=1.0000025, theta=0.0
% INFO    : Bus 1660	: V=1.01838529, theta=-17.329812 -> V=1.0000005, theta=0.0
% INFO    : Bus 1661	: V=1.06128119, theta=-5.08402152 -> V=0.9888895, theta=0.0
% INFO    : Bus 1662	: V=1.01720248, theta=-12.6262704 -> V=0.999999, theta=0.0
% INFO    : Bus 1663	: V=1.03957167, theta=-20.6732236 -> V=1.0000025, theta=0.0
% INFO    : Bus 1664	: V=0.990070365, theta=-2.78238633 -> V=1.0158755, theta=0.0
% INFO    : Bus 1665	: V=1.00164266, theta=-20.2446616 -> V=1.0000005, theta=0.0
% INFO    : Bus 1666	: V=1.02614957, theta=-21.4640239 -> V=1.015872, theta=0.0
% INFO    : Bus 1667	: V=1.02385895, theta=-21.8745642 -> V=1.0000025, theta=0.0
% INFO    : Bus 1668	: V=1.05449356, theta=-6.61472414 -> V=0.9888895, theta=0.0
% INFO    : Bus 1669	: V=1.0266468, theta=-6.5183842 -> V=1.0158755, theta=0.0
% INFO    : Bus 1670	: V=1.06324282, theta=-3.75173973 -> V=1.0377785, theta=0.0
% INFO    : Bus 1671	: V=1.0231244, theta=-19.8696114 -> V=1.0000005, theta=0.0
% INFO    : Bus 1672	: V=1.05253206, theta=-19.005898 -> V=1.027779, theta=0.0
% INFO    : Bus 1673	: V=1.02020639, theta=-11.5563783 -> V=1.0158755, theta=0.0
% INFO    : Bus 1674	: V=1.06584713, theta=-7.4894293 -> V=1.0377785, theta=0.0
% INFO    : Bus 1675	: V=1.03950544, theta=-8.02534409 -> V=1.0111115, theta=0.0
% INFO    : Bus 1676	: V=1.04759456, theta=-17.2405454 -> V=0.999999, theta=0.0
% INFO    : Bus 1677	: V=1.05330719, theta=-17.2402334 -> V=0.999999, theta=0.0
% INFO    : Bus 1678	: V=1.04252749, theta=-21.7786851 -> V=1.027779, theta=0.0
% INFO    : Bus 1679	: V=1.02921584, theta=-35.9788155 -> V=1.022224, theta=0.0
% INFO    : Bus 1680	: V=1.02953976, theta=-36.22924 -> V=1.022224, theta=0.0
% INFO    : Bus 1681	: V=1.01067366, theta=-36.6212552 -> V=1.0000025, theta=0.0
% INFO    : Bus 1682	: V=1.02638713, theta=-12.9247408 -> V=0.999999, theta=0.0
% INFO    : Bus 1683	: V=1.05039165, theta=-9.82207009 -> V=1.0111115, theta=0.0
% INFO    : Bus 1684	: V=1.01797476, theta=-18.6468921 -> V=1.015872, theta=0.0
% INFO    : Bus 1685	: V=1.00006667, theta=-31.6647574 -> V=1.0000025, theta=0.0
% INFO    : Bus 1686	: V=1.01767101, theta=-23.6315514 -> V=1.015872, theta=0.0
% INFO    : Bus 1687	: V=1.01618771, theta=-22.0568836 -> V=0.999999, theta=0.0
% INFO    : Bus 1688	: V=1.0352355, theta=-21.5054978 -> V=1.0000025, theta=0.0
% INFO    : Bus 1689	: V=1.02325919, theta=-24.4106593 -> V=1.015872, theta=0.0
% INFO    : Bus 1690	: V=1.04639582, theta=-19.245894 -> V=1.046665, theta=0.0
% INFO    : Bus 1691	: V=1.01578201, theta=1.13958698 -> V=1.0158755, theta=0.0
% INFO    : Bus 1692	: V=1.05509609, theta=-28.0709418 -> V=1.022224, theta=0.0
% INFO    : Bus 1693	: V=0.982, theta=-26.5833033 -> V=1.0000025, theta=0.0
% INFO    : Bus 1694	: V=1.03314083, theta=-26.0927744 -> V=1.022224, theta=0.0
% INFO    : Bus 1695	: V=1.09278077, theta=10.621693 -> V=1.072365, theta=0.0
% INFO    : Bus 1696	: V=1.09300468, theta=10.6374442 -> V=1.072365, theta=0.0
% INFO    : Bus 1697	: V=1.029, theta=3.94422162 -> V=1.0158755, theta=0.0
% INFO    : Bus 1698	: V=1.0772351, theta=6.72521228 -> V=1.0379185, theta=0.0
% INFO    : Bus 1699	: V=1.07711599, theta=6.71253341 -> V=1.0378585, theta=0.0
% INFO    : Bus 1700	: V=1.03915289, theta=-25.2673058 -> V=1.0000025, theta=0.0
% INFO    : Bus 1701	: V=1.02075629, theta=-16.3644913 -> V=1.015872, theta=0.0
% INFO    : Bus 1702	: V=1.01953696, theta=3.50926723 -> V=1.0158755, theta=0.0
% INFO    : Bus 1703	: V=1.009, theta=-21.6093435 -> V=1.0000025, theta=0.0
% INFO    : Bus 1704	: V=1.04772692, theta=-22.6479664 -> V=1.0000025, theta=0.0
% INFO    : Bus 1705	: V=1.043226, theta=-23.3627027 -> V=1.0000025, theta=0.0
% INFO    : Bus 1706	: V=1.01597155, theta=-21.6964703 -> V=0.999999, theta=0.0
% INFO    : Bus 1707	: V=1.08256226, theta=-16.3498685 -> V=1.046665, theta=0.0
% INFO    : Bus 1708	: V=1.02065612, theta=-19.3464813 -> V=1.0000005, theta=0.0
% INFO    : Bus 1709	: V=1.01888754, theta=-19.1519899 -> V=1.0000005, theta=0.0
% INFO    : Bus 1710	: V=1.06253591, theta=-16.5556411 -> V=1.046665, theta=0.0
% INFO    : Bus 1711	: V=1.0625511, theta=-16.5566628 -> V=1.046665, theta=0.0
% INFO    : Bus 1712	: V=1.06256967, theta=-16.5569353 -> V=1.046665, theta=0.0
% INFO    : Bus 1713	: V=1.06253455, theta=-16.5560496 -> V=1.046665, theta=0.0
% INFO    : Bus 1714	: V=1.02098994, theta=-19.3731402 -> V=1.0000005, theta=0.0
% INFO    : Bus 1715	: V=1.0187545, theta=-19.2233959 -> V=1.0000005, theta=0.0
% INFO    : Bus 1716	: V=1.06255179, theta=-16.5515993 -> V=1.046665, theta=0.0
% INFO    : Bus 1717	: V=1.07229399, theta=-8.88121335 -> V=1.015874, theta=0.0
% INFO    : Bus 1718	: V=1.06151225, theta=-5.11238 -> V=1.015556, theta=0.0
% INFO    : Bus 1719	: V=1.06425174, theta=-16.0516049 -> V=1.046665, theta=0.0
% INFO    : Bus 1720	: V=1.06393852, theta=-16.0608489 -> V=1.046665, theta=0.0
% INFO    : Bus 1721	: V=1.01958773, theta=-14.9813906 -> V=0.999999, theta=0.0
% INFO    : Bus 1722	: V=1.03134837, theta=-25.9843791 -> V=1.022224, theta=0.0
% INFO    : Bus 1723	: V=1.06928783, theta=-22.8496569 -> V=1.04444, theta=0.0
% INFO    : Bus 1724	: V=1.03037649, theta=-30.4631906 -> V=1.0000025, theta=0.0
% INFO    : Bus 1725	: V=1.00429422, theta=-25.2661284 -> V=1.0000025, theta=0.0
% INFO    : Bus 1726	: V=1.04954052, theta=-17.4571083 -> V=1.046665, theta=0.0
% INFO    : Bus 1727	: V=0.998077206, theta=-14.2234005 -> V=0.999999, theta=0.0
% INFO    : Bus 1728	: V=1.03582304, theta=-13.025088 -> V=0.975, theta=0.0
% INFO    : Bus 1729	: V=1.03478825, theta=-13.025088 -> V=0.999999, theta=0.0
% INFO    : Bus 1730	: V=1.01302793, theta=-28.7776482 -> V=1.022224, theta=0.0
% INFO    : Bus 1731	: V=1.05315438, theta=-16.6464477 -> V=1.027779, theta=0.0
% INFO    : Bus 1732	: V=1.05983692, theta=-7.44164133 -> V=1.0111115, theta=0.0
% INFO    : Bus 1733	: V=1.018, theta=-10.0819813 -> V=0.999999, theta=0.0
% INFO    : Bus 1734	: V=1.03859199, theta=-13.6111924 -> V=1.0000025, theta=0.0
% INFO    : Bus 1735	: V=1.06693204, theta=-23.9018201 -> V=1.0000025, theta=0.0
% INFO    : Bus 1736	: V=1.06477637, theta=-20.9497407 -> V=1.044445, theta=0.0
% INFO    : Bus 1737	: V=1.04692115, theta=-26.6557648 -> V=1.027779, theta=0.0
% INFO    : Bus 1738	: V=1.02962808, theta=-20.2380051 -> V=1.022224, theta=0.0
% INFO    : Bus 1739	: V=1.039, theta=-26.980897 -> V=1.0000025, theta=0.0
% INFO    : Bus 1740	: V=1.02173736, theta=-18.5189786 -> V=1.015872, theta=0.0
% INFO    : Bus 1741	: V=1.0831132, theta=-3.04272228 -> V=1.0377785, theta=0.0
% INFO    : Bus 1742	: V=1.08310884, theta=-3.04266357 -> V=1.0377785, theta=0.0
% INFO    : Bus 1743	: V=1.10420809, theta=1.69396768 -> V=1.072365, theta=0.0
% INFO    : Bus 1744	: V=1.10446275, theta=1.69491742 -> V=1.072365, theta=0.0
% INFO    : Bus 1745	: V=1.08315132, theta=-3.0432338 -> V=1.0377785, theta=0.0
% INFO    : Bus 1746	: V=1.127, theta=1.39509187 -> V=0.975, theta=0.0
% INFO    : Bus 1747	: V=1.109, theta=3.69695849 -> V=0.975, theta=0.0
% INFO    : Bus 1748	: V=1.12, theta=3.47035346 -> V=0.975, theta=0.0
% INFO    : Bus 1749	: V=1.08328534, theta=-3.02714336 -> V=1.0377785, theta=0.0
% INFO    : Bus 1750	: V=1.08320525, theta=-3.01938291 -> V=1.0377785, theta=0.0
% INFO    : Bus 1751	: V=1.08324498, theta=-3.01990714 -> V=1.0377785, theta=0.0
% INFO    : Bus 1752	: V=1.0178293, theta=-20.6827497 -> V=1.015872, theta=0.0
% INFO    : Bus 1753	: V=1.01936571, theta=-20.7110979 -> V=1.015872, theta=0.0
% INFO    : Bus 1754	: V=1.04015312, theta=-19.5972532 -> V=1.046665, theta=0.0
% INFO    : Bus 1755	: V=0.99290997, theta=-20.7553318 -> V=0.999999, theta=0.0
% INFO    : Bus 1756	: V=1.01796899, theta=-11.5539616 -> V=0.999999, theta=0.0
% INFO    : Bus 1757	: V=1.02905215, theta=-11.2735325 -> V=0.999999, theta=0.0
% INFO    : Bus 1758	: V=1.02298613, theta=-12.0323734 -> V=0.999999, theta=0.0
% INFO    : Bus 1759	: V=1.02339143, theta=-24.9522038 -> V=1.0000025, theta=0.0
% INFO    : Bus 1760	: V=1.02744925, theta=-24.6189382 -> V=1.0000025, theta=0.0
% INFO    : Bus 1761	: V=0.971390919, theta=-15.0983011 -> V=1.0158755, theta=0.0
% INFO    : Bus 1762	: V=1.03822541, theta=-10.4136858 -> V=1.0111115, theta=0.0
% INFO    : Bus 1763	: V=1.01430445, theta=-19.2104657 -> V=1.015872, theta=0.0
% INFO    : Bus 1764	: V=1.01882241, theta=-13.1451634 -> V=1.0000025, theta=0.0
% INFO    : Bus 1765	: V=1.00795216, theta=-29.4003658 -> V=1.0000025, theta=0.0
% INFO    : Bus 1766	: V=0.997790067, theta=-17.1497149 -> V=1.0158755, theta=0.0
% INFO    : Bus 1767	: V=1.09617947, theta=-12.1681839 -> V=1.073685, theta=0.0
% INFO    : Bus 1768	: V=1.09999827, theta=-9.71711812 -> V=1.073685, theta=0.0
% INFO    : Bus 1769	: V=1.09981584, theta=-9.62632858 -> V=1.073685, theta=0.0
% INFO    : Bus 1770	: V=1.09609859, theta=-12.1679262 -> V=1.073685, theta=0.0
% INFO    : Bus 1771	: V=1.01877373, theta=-25.9952657 -> V=1.0000025, theta=0.0
% INFO    : Bus 1772	: V=1.06393986, theta=-4.54577307 -> V=0.9888895, theta=0.0
% INFO    : Bus 1773	: V=1.03394386, theta=-20.5134094 -> V=0.999999, theta=0.0
% INFO    : Bus 1774	: V=1.07358005, theta=-15.692558 -> V=1.046665, theta=0.0
% INFO    : Bus 1775	: V=1.02744399, theta=-24.1058147 -> V=1.0079355, theta=0.0
% INFO    : Bus 1776	: V=1.04560446, theta=-25.3701014 -> V=1.022224, theta=0.0
% INFO    : Bus 1777	: V=1.06299434, theta=-26.9513041 -> V=1.022224, theta=0.0
% INFO    : Bus 1778	: V=1.06422329, theta=-22.8111095 -> V=1.04444, theta=0.0
% INFO    : Bus 1779	: V=1.01759044, theta=-30.9351425 -> V=1.022224, theta=0.0
% INFO    : Bus 1780	: V=1.07150912, theta=-28.7568122 -> V=1.028979, theta=0.0
% INFO    : Bus 1781	: V=1.07337598, theta=-25.7830715 -> V=1.046665, theta=0.0
% INFO    : Bus 1782	: V=0.983369921, theta=-29.0656354 -> V=1.0000025, theta=0.0
% INFO    : Bus 1783	: V=0.996733668, theta=-17.2051979 -> V=1.0158755, theta=0.0
% INFO    : Bus 1784	: V=1.04101173, theta=-0.802975686 -> V=0.984126, theta=0.0
% INFO    : Bus 1785	: V=1.01725083, theta=-16.8241071 -> V=0.999999, theta=0.0
% INFO    : Bus 1786	: V=1.04456328, theta=-12.9310527 -> V=1.0111115, theta=0.0
% INFO    : Bus 1787	: V=1.03853008, theta=-21.3850299 -> V=1.0000005, theta=0.0
% INFO    : Bus 1788	: V=1.02174601, theta=-15.9068391 -> V=1.0158755, theta=0.0
% INFO    : Bus 1789	: V=1.02181917, theta=-15.9139471 -> V=1.0158755, theta=0.0
% INFO    : Bus 1790	: V=1.03661168, theta=-2.25949632 -> V=1.0000025, theta=0.0
% INFO    : Bus 1791	: V=1.04114655, theta=-20.5135356 -> V=1.0000025, theta=0.0
% INFO    : Bus 1792	: V=1.04833795, theta=-20.3794875 -> V=1.000001, theta=0.0
% INFO    : Bus 1793	: V=1.06989858, theta=-17.2315791 -> V=1.044445, theta=0.0
% INFO    : Bus 1794	: V=1.01307484, theta=-22.6537654 -> V=1.0000025, theta=0.0
% INFO    : Bus 1795	: V=1.04649515, theta=-19.7014271 -> V=1.044445, theta=0.0
% INFO    : Bus 1796	: V=0.999166762, theta=-18.4329134 -> V=1.015872, theta=0.0
% INFO    : Bus 1797	: V=1.06932429, theta=-18.942359 -> V=1.046665, theta=0.0
% INFO    : Bus 1798	: V=1.06916277, theta=-18.9610659 -> V=1.046665, theta=0.0
% INFO    : Bus 1799	: V=1.03845786, theta=-27.1507606 -> V=1.0000025, theta=0.0
% INFO    : Bus 1800	: V=1.03857656, theta=-27.1420157 -> V=1.0000025, theta=0.0
% INFO    : Bus 1801	: V=1.07770214, theta=-15.7851903 -> V=1.046665, theta=0.0
% INFO    : Bus 1802	: V=1.0006752, theta=-25.9704409 -> V=1.0000025, theta=0.0
% INFO    : Bus 1803	: V=1.02432183, theta=-18.3866353 -> V=0.999999, theta=0.0
% INFO    : Bus 1804	: V=1.04961782, theta=-13.5698991 -> V=1.0111115, theta=0.0
% INFO    : Bus 1805	: V=1.02420743, theta=2.90978765 -> V=1.0158755, theta=0.0
% INFO    : Bus 1806	: V=1.02272937, theta=2.81808422 -> V=1.0158755, theta=0.0
% INFO    : Bus 1807	: V=1.00748924, theta=-29.8369483 -> V=1.0000025, theta=0.0
% INFO    : Bus 1808	: V=1.01858083, theta=-7.83525042 -> V=1.0079355, theta=0.0
% INFO    : Bus 1809	: V=1.07046536, theta=-1.56697394 -> V=1.033333, theta=0.0
% INFO    : Bus 1810	: V=1.02330453, theta=-20.894863 -> V=1.0000005, theta=0.0
% INFO    : Bus 1811	: V=1.06863672, theta=-16.1261752 -> V=1.046665, theta=0.0
% INFO    : Bus 1812	: V=0.973066453, theta=-24.3966179 -> V=1.0000025, theta=0.0
% INFO    : Bus 1813	: V=1.04294501, theta=-29.4965719 -> V=1.022224, theta=0.0
% INFO    : Bus 1814	: V=1.01543082, theta=-11.6457544 -> V=1.0158755, theta=0.0
% INFO    : Bus 1815	: V=1.03444541, theta=-32.7057549 -> V=1.022224, theta=0.0
% INFO    : Bus 1816	: V=1.04631313, theta=-11.7611852 -> V=1.005558, theta=0.0
% INFO    : Bus 1817	: V=1.04074279, theta=-20.0788753 -> V=1.027779, theta=0.0
% INFO    : Bus 1818	: V=1.04327424, theta=-24.4076079 -> V=1.027779, theta=0.0
% INFO    : Bus 1819	: V=1.04186859, theta=-10.1951928 -> V=1.000001, theta=0.0
% INFO    : Bus 1820	: V=1.00855192, theta=-27.8645338 -> V=1.022224, theta=0.0
% INFO    : Bus 1821	: V=1.04203181, theta=-10.1921015 -> V=1.0000025, theta=0.0
% INFO    : Bus 1822	: V=1.01979374, theta=-20.6312742 -> V=1.0000025, theta=0.0
% INFO    : Bus 1823	: V=1.05532317, theta=-16.2409064 -> V=1.044445, theta=0.0
% INFO    : Bus 1824	: V=1.0704564, theta=1.17356285 -> V=0.9888895, theta=0.0
% INFO    : Bus 1825	: V=1.05149337, theta=-7.8714178 -> V=1.0111115, theta=0.0
% INFO    : Bus 1826	: V=1.0191832, theta=-10.6729717 -> V=1.0158755, theta=0.0
% INFO    : Bus 1827	: V=1.05421934, theta=-8.44663378 -> V=1.0377785, theta=0.0
% INFO    : Bus 1828	: V=1.08721918, theta=-5.80369085 -> V=1.072365, theta=0.0
% INFO    : Bus 1829	: V=1.00454637, theta=-34.9998877 -> V=1.022224, theta=0.0
% INFO    : Bus 1830	: V=1.01035753, theta=-22.062096 -> V=1.0000025, theta=0.0
% INFO    : Bus 1831	: V=1.02143423, theta=-32.4724661 -> V=1.015872, theta=0.0
% INFO    : Bus 1832	: V=1.0355247, theta=-26.9147844 -> V=1.046665, theta=0.0
% INFO    : Bus 1833	: V=1.06461171, theta=-21.5347418 -> V=1.027779, theta=0.0
% INFO    : Bus 1834	: V=1.00176748, theta=-6.55781444 -> V=0.999999, theta=0.0
% INFO    : Bus 1835	: V=1.02826749, theta=-34.7931541 -> V=1.022224, theta=0.0
% INFO    : Bus 1836	: V=1.04702709, theta=-13.3009684 -> V=1.0111115, theta=0.0
% INFO    : Bus 1837	: V=1.023667, theta=-12.6920468 -> V=0.999999, theta=0.0
% INFO    : Bus 1838	: V=1.04477833, theta=-10.2036528 -> V=1.0111115, theta=0.0
% INFO    : Bus 1839	: V=1.06858439, theta=-18.4291338 -> V=1.046665, theta=0.0
% INFO    : Bus 1840	: V=1.06910147, theta=-18.3813228 -> V=1.046665, theta=0.0
% INFO    : Bus 1841	: V=0.982176647, theta=-21.1518349 -> V=1.0158755, theta=0.0
% INFO    : Bus 1842	: V=1.03341077, theta=-8.12442363 -> V=1.0158755, theta=0.0
% INFO    : Bus 1843	: V=1.05384842, theta=-5.29335852 -> V=1.0377785, theta=0.0
% INFO    : Bus 1844	: V=1.0255312, theta=-21.0495574 -> V=1.0000025, theta=0.0
% INFO    : Bus 1845	: V=1.01607395, theta=-0.918211177 -> V=1.0158755, theta=0.0
% INFO    : Bus 1846	: V=1.01581109, theta=-0.941444405 -> V=1.0158755, theta=0.0
% INFO    : Bus 1847	: V=1.06899341, theta=-10.4533637 -> V=1.022222, theta=0.0
% INFO    : Bus 1848	: V=1.0433149, theta=-24.4088272 -> V=1.027779, theta=0.0
% INFO    : Bus 1849	: V=1.04331484, theta=-24.4088258 -> V=1.027779, theta=0.0
% INFO    : Bus 1850	: V=1.00764262, theta=-21.7758305 -> V=0.999999, theta=0.0
% INFO    : Bus 1851	: V=1.00280436, theta=-20.3605868 -> V=1.0158755, theta=0.0
% INFO    : Bus 1852	: V=1.02009142, theta=-27.2390048 -> V=1.015872, theta=0.0
% INFO    : Bus 1853	: V=1.012485, theta=-27.4165021 -> V=1.0000025, theta=0.0
% INFO    : Bus 1854	: V=1.02536545, theta=-21.1818903 -> V=0.999999, theta=0.0
% INFO    : Bus 1855	: V=1.02503956, theta=-21.1925977 -> V=0.999999, theta=0.0
% INFO    : Bus 1856	: V=1.01119931, theta=0.515052801 -> V=1.0158755, theta=0.0
% INFO    : Bus 1857	: V=1.03245559, theta=-31.6642368 -> V=1.0000025, theta=0.0
% INFO    : Bus 1858	: V=1.00372149, theta=-30.7367063 -> V=1.015872, theta=0.0
% INFO    : Bus 1859	: V=0.985082626, theta=-16.0389406 -> V=1.015872, theta=0.0
% INFO    : Bus 1860	: V=1.04916627, theta=-25.6739705 -> V=1.0000025, theta=0.0
% INFO    : Bus 1861	: V=1.01490088, theta=-13.5660261 -> V=0.999999, theta=0.0
% INFO    : Bus 1862	: V=1.00911449, theta=-6.99704482 -> V=1.0158755, theta=0.0
% INFO    : Bus 1863	: V=1.03940157, theta=-25.273768 -> V=1.0000025, theta=0.0
% INFO    : Bus 1864	: V=1.01038719, theta=-19.9614282 -> V=1.015872, theta=0.0
% INFO    : Bus 1865	: V=1.02254975, theta=-22.0474285 -> V=1.022224, theta=0.0
% INFO    : Bus 1866	: V=1.02775943, theta=-20.0491829 -> V=1.022224, theta=0.0
% INFO    : Bus 1867	: V=0.988870769, theta=-35.0571443 -> V=1.01866, theta=0.0
% INFO    : Bus 1868	: V=1.03873026, theta=-8.31690204 -> V=1.0111115, theta=0.0
% INFO    : Bus 1869	: V=1.02086433, theta=-28.3675978 -> V=1.022224, theta=0.0
% INFO    : Bus 1870	: V=1.026, theta=-15.5642545 -> V=1.0000005, theta=0.0
% INFO    : Bus 1871	: V=1.02280961, theta=-10.6942627 -> V=0.999999, theta=0.0
% INFO    : Bus 1872	: V=1.01382379, theta=-17.6736437 -> V=1.015872, theta=0.0
% INFO    : Bus 1873	: V=1.00233227, theta=-17.3582403 -> V=1.0000005, theta=0.0
% INFO    : Bus 1874	: V=1.03365437, theta=-11.4597957 -> V=1.0000025, theta=0.0
% INFO    : Bus 1875	: V=1.0359621, theta=-22.0996806 -> V=1.027779, theta=0.0
% INFO    : Bus 1876	: V=1.07444454, theta=-21.3457122 -> V=1.000001, theta=0.0
% INFO    : Bus 1877	: V=1.02960154, theta=-11.0860434 -> V=0.999999, theta=0.0
% INFO    : Bus 1878	: V=1.07864411, theta=-12.3052801 -> V=1.033333, theta=0.0
% INFO    : Bus 1879	: V=1.0393566, theta=-4.9954588 -> V=1.0158755, theta=0.0
% INFO    : Bus 1880	: V=1.05079328, theta=-17.251112 -> V=1.022224, theta=0.0
% INFO    : Bus 1881	: V=1.03243118, theta=-16.3244534 -> V=0.999999, theta=0.0
% INFO    : Bus 1882	: V=1.05000998, theta=-14.7338501 -> V=1.027779, theta=0.0
% INFO    : Bus 1883	: V=1.0882562, theta=-12.1573758 -> V=1.047345, theta=0.0
% INFO    : Bus 1884	: V=1.04521824, theta=-28.3429266 -> V=1.027779, theta=0.0
% INFO    : Bus 1885	: V=1.02958971, theta=-38.5987251 -> V=1.022224, theta=0.0
% INFO    : Bus 1886	: V=1.03071554, theta=-38.6097376 -> V=1.022224, theta=0.0
% INFO    : Bus 1887	: V=1.03927204, theta=-21.2164562 -> V=1.027779, theta=0.0
% INFO    : Bus 1888	: V=1.03004823, theta=-23.4111242 -> V=1.0000025, theta=0.0
% INFO    : Bus 1889	: V=1.02592168, theta=-20.524539 -> V=1.015872, theta=0.0
% INFO    : Bus 1890	: V=1.07827063, theta=-14.99369 -> V=1.046665, theta=0.0
% INFO    : Bus 1891	: V=1.07458951, theta=-15.0263347 -> V=1.046665, theta=0.0
% INFO    : Bus 1892	: V=1.07676476, theta=-15.6383642 -> V=1.046665, theta=0.0
% INFO    : Bus 1893	: V=1.036, theta=0.150109941 -> V=0.975, theta=0.0
% INFO    : Bus 1894	: V=1.035, theta=-0.162668867 -> V=0.975, theta=0.0
% INFO    : Bus 1895	: V=1.04, theta=0.195373649 -> V=0.975, theta=0.0
% INFO    : Bus 1896	: V=1.041, theta=0.127030611 -> V=0.975, theta=0.0
% INFO    : Bus 1897	: V=1.03862144, theta=-2.17011182 -> V=1.0377785, theta=0.0
% INFO    : Bus 1898	: V=1.03861755, theta=-2.17166582 -> V=1.0377785, theta=0.0
% INFO    : Bus 1899	: V=1.03864108, theta=-2.16984326 -> V=1.0377785, theta=0.0
% INFO    : Bus 1900	: V=1.03864628, theta=-2.17017103 -> V=1.0377785, theta=0.0
% INFO    : Bus 1901	: V=1.01494899, theta=-6.27528193 -> V=1.0158755, theta=0.0
% INFO    : Bus 1902	: V=1.03863812, theta=-2.18163045 -> V=1.0377785, theta=0.0
% INFO    : Bus 1903	: V=1.01463763, theta=-12.6290132 -> V=0.999999, theta=0.0
% INFO    : Bus 1904	: V=1.03596592, theta=-7.56821759 -> V=1.0111115, theta=0.0
% INFO    : Bus 1905	: V=0.996031588, theta=-18.9868845 -> V=1.0000025, theta=0.0
% INFO    : Bus 1906	: V=1.05138106, theta=-16.2462168 -> V=1.044445, theta=0.0
% INFO    : Bus 1907	: V=1.04380598, theta=-22.36989 -> V=1.027779, theta=0.0
% INFO    : Bus 1908	: V=1.02241176, theta=-20.2819981 -> V=0.999999, theta=0.0
% INFO    : Bus 1909	: V=1.01172166, theta=-18.6666506 -> V=1.0000005, theta=0.0
% INFO    : Bus 1910	: V=1.04899628, theta=-14.3692649 -> V=1.027779, theta=0.0
% INFO    : Bus 1911	: V=1.03757661, theta=-16.1453444 -> V=1.015872, theta=0.0
% INFO    : Bus 1912	: V=1.0319458, theta=-12.0280522 -> V=1.0158755, theta=0.0
% INFO    : Bus 1913	: V=1.07604073, theta=-9.45013453 -> V=1.0377785, theta=0.0
% INFO    : Bus 1914	: V=1.0214598, theta=-24.4002798 -> V=1.0158755, theta=0.0
% INFO    : Bus 1915	: V=1.02067974, theta=-24.5145106 -> V=1.0158755, theta=0.0
% INFO    : Bus 1916	: V=1.03764664, theta=-27.0745019 -> V=1.015872, theta=0.0
% INFO    : Bus 1917	: V=1.04512188, theta=-23.3635333 -> V=1.046665, theta=0.0
% INFO    : Bus 1918	: V=1.01947514, theta=-26.3447652 -> V=1.022224, theta=0.0
% INFO    : Bus 1919	: V=1.02058659, theta=-24.512993 -> V=1.015872, theta=0.0
% INFO    : Bus 1920	: V=1.01092019, theta=-21.6493255 -> V=1.0000025, theta=0.0
% INFO    : Bus 1921	: V=1.00111883, theta=-13.1109632 -> V=1.015872, theta=0.0
% INFO    : Bus 1922	: V=1.02639438, theta=-22.546132 -> V=1.0000025, theta=0.0
% INFO    : Bus 1923	: V=1.07231524, theta=-22.5782795 -> V=1.0000025, theta=0.0
% INFO    : Bus 1924	: V=1.05780401, theta=-3.80069682 -> V=1.022222, theta=0.0
% INFO    : Bus 1925	: V=1.0128516, theta=-22.7142554 -> V=1.0000005, theta=0.0
% INFO    : Bus 1926	: V=1.07852495, theta=-18.5794757 -> V=1.046665, theta=0.0
% INFO    : Bus 1927	: V=1.05971077, theta=-21.6013184 -> V=1.000001, theta=0.0
% INFO    : Bus 1928	: V=1.07740191, theta=-18.6193693 -> V=1.044445, theta=0.0
% INFO    : Bus 1929	: V=1.04227218, theta=-12.5967751 -> V=1.022224, theta=0.0
% INFO    : Bus 1930	: V=1.08298985, theta=-8.02057012 -> V=1.07237, theta=0.0
% INFO    : Bus 1931	: V=1.04334369, theta=-13.6538628 -> V=1.0000025, theta=0.0
% INFO    : Bus 1932	: V=1.03909202, theta=-24.5285854 -> V=1.000001, theta=0.0
% INFO    : Bus 1933	: V=1.00340937, theta=-18.8882235 -> V=0.975, theta=0.0
% INFO    : Bus 1934	: V=1.05772586, theta=-18.3851295 -> V=1.044445, theta=0.0
% INFO    : Bus 1935	: V=1.07144809, theta=-15.1207093 -> V=1.078945, theta=0.0
% INFO    : Bus 1936	: V=1.0188082, theta=-7.63548818 -> V=1.0079355, theta=0.0
% INFO    : Bus 1937	: V=1.08427723, theta=-2.44236521 -> V=1.07237, theta=0.0
% INFO    : Bus 1938	: V=1.01651379, theta=-11.7339011 -> V=0.999999, theta=0.0
% INFO    : Bus 1939	: V=1.01651379, theta=-11.7339011 -> V=0.999999, theta=0.0
% INFO    : Bus 1940	: V=1.01818717, theta=-11.8441776 -> V=0.999999, theta=0.0
% INFO    : Bus 1941	: V=1.01912911, theta=-23.8691128 -> V=1.015872, theta=0.0
% INFO    : Bus 1942	: V=1.06197268, theta=-10.0557829 -> V=1.016666, theta=0.0
% INFO    : Bus 1943	: V=1.06884422, theta=-10.45197 -> V=1.016666, theta=0.0
% INFO    : Bus 1944	: V=1.05465953, theta=-6.60819683 -> V=1.015556, theta=0.0
% INFO    : Bus 1945	: V=1.0721677, theta=-3.25055594 -> V=1.05263, theta=0.0
% INFO    : Bus 1946	: V=1.01480394, theta=-23.8106894 -> V=1.0000005, theta=0.0
% INFO    : Bus 1947	: V=1.00229437, theta=-17.3574471 -> V=1.0000005, theta=0.0
% INFO    : Bus 1948	: V=1.038, theta=-15.3883135 -> V=1.0000025, theta=0.0
% INFO    : Bus 1949	: V=1.01083252, theta=-5.86187852 -> V=1.0158755, theta=0.0
% INFO    : Bus 1950	: V=1.02387945, theta=-21.6005869 -> V=1.022224, theta=0.0
% INFO    : Bus 1951	: V=1.01988336, theta=-13.6954915 -> V=0.999999, theta=0.0
% INFO    : Bus 1952	: V=1.02136112, theta=-15.6194587 -> V=0.999999, theta=0.0
% INFO    : Bus 1953	: V=1.03037854, theta=-35.4319978 -> V=1.022224, theta=0.0
% INFO    : Bus 1954	: V=1.02519401, theta=-17.9157215 -> V=1.0158755, theta=0.0
% INFO    : Bus 1955	: V=1.05221087, theta=-19.4481649 -> V=1.022224, theta=0.0
% INFO    : Bus 1956	: V=1.02761178, theta=-13.7959088 -> V=0.999999, theta=0.0
% INFO    : Bus 1957	: V=1.02816246, theta=-18.7359521 -> V=1.0158755, theta=0.0
% INFO    : Bus 1958	: V=1.02714003, theta=-17.0485952 -> V=1.0158755, theta=0.0
% INFO    : Bus 1959	: V=0.988808351, theta=-29.5739727 -> V=1.0000025, theta=0.0
% INFO    : Bus 1960	: V=1.06458063, theta=-9.39744967 -> V=1.0111115, theta=0.0
% INFO    : Bus 1961	: V=1.06598908, theta=-9.7144567 -> V=1.0111115, theta=0.0
% INFO    : Bus 1962	: V=1.07685833, theta=-6.75220432 -> V=1.072365, theta=0.0
% INFO    : Bus 1963	: V=1.01523163, theta=-8.12493305 -> V=1.0158755, theta=0.0
% INFO    : Bus 1964	: V=1.00424598, theta=-12.1527189 -> V=0.999999, theta=0.0
% INFO    : Bus 1965	: V=1.01949118, theta=-12.5884113 -> V=0.999999, theta=0.0
% INFO    : Bus 1966	: V=1.01695766, theta=-20.0738181 -> V=1.0158755, theta=0.0
% INFO    : Bus 1967	: V=1.053, theta=0.509943807 -> V=0.975, theta=0.0
% INFO    : Bus 1968	: V=1.062, theta=0.465697873 -> V=0.975, theta=0.0
% INFO    : Bus 1969	: V=1.053, theta=0.659241612 -> V=0.975, theta=0.0
% INFO    : Bus 1970	: V=1.062, theta=0.582939635 -> V=0.975, theta=0.0
% INFO    : Bus 1971	: V=1.063, theta=0.521423144 -> V=0.975, theta=0.0
% INFO    : Bus 1972	: V=1.05833792, theta=-0.363136996 -> V=1.0377785, theta=0.0
% INFO    : Bus 1973	: V=1.05842993, theta=-0.363442824 -> V=1.0377785, theta=0.0
% INFO    : Bus 1974	: V=1.05833705, theta=-0.361622379 -> V=1.0377785, theta=0.0
% INFO    : Bus 1975	: V=1.05842927, theta=-0.362243314 -> V=1.0377785, theta=0.0
% INFO    : Bus 1976	: V=1.05839659, theta=-0.372044039 -> V=1.0377785, theta=0.0
% INFO    : Bus 1977	: V=1.05843982, theta=-0.362856259 -> V=1.0377785, theta=0.0
% INFO    : Bus 1978	: V=0.990803044, theta=-8.61837411 -> V=1.0158755, theta=0.0
% INFO    : Bus 1979	: V=1.05839596, theta=-0.372043982 -> V=1.0377785, theta=0.0
% INFO    : Bus 1980	: V=1.033, theta=-1.87140163 -> V=0.975, theta=0.0
% INFO    : Bus 1981	: V=1.003, theta=-9.72886754 -> V=0.999999, theta=0.0
% INFO    : Bus 1982	: V=1.017, theta=-10.4347257 -> V=0.999999, theta=0.0
% INFO    : Bus 1983	: V=1.03221497, theta=-6.06163004 -> V=1.0111115, theta=0.0
% INFO    : Bus 1984	: V=1.02439785, theta=-28.5726311 -> V=1.0000025, theta=0.0
% INFO    : Bus 1985	: V=1.01536535, theta=-40.4021956 -> V=1.0079355, theta=0.0
% INFO    : Bus 1986	: V=1.035, theta=-21.423252 -> V=1.0000025, theta=0.0
% INFO    : Bus 1987	: V=1.00898785, theta=-18.1533461 -> V=1.0158755, theta=0.0
% INFO    : Bus 1988	: V=1.00364935, theta=-16.6719058 -> V=0.999999, theta=0.0
% INFO    : Bus 1989	: V=1.01701474, theta=-11.0306829 -> V=1.0079355, theta=0.0
% INFO    : Bus 1990	: V=1.07224869, theta=-13.7005164 -> V=1.028569, theta=0.0
% INFO    : Bus 1991	: V=1.07417643, theta=-9.65678218 -> V=1.04444, theta=0.0
% INFO    : Bus 1992	: V=1.03917105, theta=-13.7453864 -> V=0.999999, theta=0.0
% INFO    : Bus 1993	: V=1.05983779, theta=-24.0562642 -> V=1.0000025, theta=0.0
% INFO    : Bus 1994	: V=1.02513614, theta=-10.2329302 -> V=0.999999, theta=0.0
% INFO    : Bus 1995	: V=0.9964984, theta=-28.8173969 -> V=1.0000025, theta=0.0
% INFO    : Bus 1996	: V=1.02230018, theta=-24.8474181 -> V=1.0000025, theta=0.0
% INFO    : Bus 1997	: V=1.06479751, theta=-20.16705 -> V=1.044445, theta=0.0
% INFO    : Bus 1998	: V=1.00072753, theta=-12.9836613 -> V=1.0158755, theta=0.0
% INFO    : Bus 1999	: V=1.01276571, theta=-7.85519967 -> V=1.0158755, theta=0.0
% INFO    : Bus 2000	: V=0.890004219, theta=-5.24942801 -> V=0.9444445, theta=0.0
% INFO    : Bus 2001	: V=1.02720529, theta=-15.4911505 -> V=1.0158755, theta=0.0
% INFO    : Bus 2002	: V=1.02699191, theta=-15.5596381 -> V=1.0158755, theta=0.0
% INFO    : Bus 2003	: V=1.05673943, theta=-0.372567448 -> V=1.0000025, theta=0.0
% INFO    : Bus 2004	: V=1.04862, theta=-8.17899463 -> V=1.0111115, theta=0.0
% INFO    : Bus 2005	: V=1.03238275, theta=-23.9401743 -> V=1.0000025, theta=0.0
% INFO    : Bus 2006	: V=1.01538796, theta=-7.37743451 -> V=1.0158755, theta=0.0
% INFO    : Bus 2007	: V=1.026, theta=-20.5069496 -> V=1.0158755, theta=0.0
% INFO    : Bus 2008	: V=1.08003539, theta=-18.1454094 -> V=1.046665, theta=0.0
% INFO    : Bus 2009	: V=1.0815157, theta=-16.5375176 -> V=1.046665, theta=0.0
% INFO    : Bus 2010	: V=1.02124724, theta=-26.6103101 -> V=1.022224, theta=0.0
% INFO    : Bus 2011	: V=1.03756186, theta=-22.5875497 -> V=1.0000025, theta=0.0
% INFO    : Bus 2012	: V=1.07204284, theta=-18.7241314 -> V=1.044445, theta=0.0
% INFO    : Bus 2013	: V=0.998847071, theta=-7.62656258 -> V=1.0158755, theta=0.0
% INFO    : Bus 2014	: V=1.03012516, theta=-23.7209231 -> V=1.022224, theta=0.0
% INFO    : Bus 2015	: V=1.0613614, theta=-2.75676678 -> V=1.0377785, theta=0.0
% INFO    : Bus 2016	: V=1.08801516, theta=-8.92424061 -> V=1.078945, theta=0.0
% INFO    : Bus 2017	: V=1.08797659, theta=-8.94798135 -> V=1.078945, theta=0.0
% INFO    : Bus 2018	: V=1.025, theta=-22.3229186 -> V=1.0000025, theta=0.0
% INFO    : Bus 2019	: V=1.029, theta=-22.0195349 -> V=1.0000025, theta=0.0
% INFO    : Bus 2020	: V=1.07128429, theta=-15.8038662 -> V=1.044445, theta=0.0
% INFO    : Bus 2021	: V=1.02125519, theta=-13.027528 -> V=0.999999, theta=0.0
% INFO    : Bus 2022	: V=1.02004744, theta=-9.21350369 -> V=1.0158755, theta=0.0
% INFO    : Bus 2023	: V=1.07769581, theta=-14.9675354 -> V=1.046665, theta=0.0
% INFO    : Bus 2024	: V=1.04964301, theta=-13.3872868 -> V=1.027779, theta=0.0
% INFO    : Bus 2025	: V=1.00149791, theta=-22.3265827 -> V=1.015872, theta=0.0
% INFO    : Bus 2026	: V=1.02489853, theta=-29.827182 -> V=1.015872, theta=0.0
% INFO    : Bus 2027	: V=1.0189572, theta=-14.4335819 -> V=0.999999, theta=0.0
% INFO    : Bus 2028	: V=1.058, theta=-18.1668609 -> V=1.000001, theta=0.0
% INFO    : Bus 2029	: V=1.05109815, theta=-17.740335 -> V=1.000001, theta=0.0
% INFO    : Bus 2030	: V=1.03020079, theta=-34.0302919 -> V=1.022224, theta=0.0
% INFO    : Bus 2031	: V=1.065547, theta=-10.9252552 -> V=1.022222, theta=0.0
% INFO    : Bus 2032	: V=1.02047578, theta=-39.9825058 -> V=1.022224, theta=0.0
% INFO    : Bus 2033	: V=1.04999, theta=-21.5585056 -> V=1.000001, theta=0.0
% INFO    : Bus 2034	: V=1.03970105, theta=-37.3069182 -> V=1.022224, theta=0.0
% INFO    : Bus 2035	: V=0.983497169, theta=-27.5079181 -> V=1.0000025, theta=0.0
% INFO    : Bus 2036	: V=1.00881371, theta=-41.0616744 -> V=1.0079355, theta=0.0
% INFO    : Bus 2037	: V=1.06014112, theta=-26.0274908 -> V=1.0000025, theta=0.0
% INFO    : Bus 2038	: V=1.05087333, theta=-49.7188215 -> V=1.0079355, theta=0.0
% INFO    : Bus 2039	: V=1.0001489, theta=-24.5411926 -> V=1.0000025, theta=0.0
% INFO    : Bus 2040	: V=1.06557534, theta=-21.5866908 -> V=1.044445, theta=0.0
% INFO    : Bus 2041	: V=1.02852322, theta=-20.9373611 -> V=1.0000005, theta=0.0
% INFO    : Bus 2042	: V=1.03421588, theta=-25.8116699 -> V=1.0000025, theta=0.0
% INFO    : Bus 2043	: V=1.06550402, theta=-15.0680341 -> V=1.046665, theta=0.0
% INFO    : Bus 2044	: V=1.01903274, theta=-20.4453985 -> V=0.999999, theta=0.0
% INFO    : Bus 2045	: V=1.07850481, theta=-18.5670214 -> V=1.004175, theta=0.0
% INFO    : Bus 2046	: V=1.03750264, theta=-19.6475572 -> V=1.033334, theta=0.0
% INFO    : Bus 2047	: V=1.01215952, theta=-5.78175285 -> V=1.0158755, theta=0.0
% INFO    : Bus 2048	: V=1.02014485, theta=-6.06169957 -> V=1.0158755, theta=0.0
% INFO    : Bus 2049	: V=1.05368212, theta=-1.38192479 -> V=1.0377785, theta=0.0
% INFO    : Bus 2050	: V=1.027, theta=-17.1941725 -> V=0.999999, theta=0.0
% INFO    : Bus 2051	: V=0.996579527, theta=-19.9806846 -> V=1.0000005, theta=0.0
% INFO    : Bus 2052	: V=1.01444849, theta=-18.4581423 -> V=1.0000005, theta=0.0
% INFO    : Bus 2053	: V=1.06607277, theta=-14.8651991 -> V=1.044445, theta=0.0
% INFO    : Bus 2054	: V=0.981941119, theta=-22.5841903 -> V=1.0158755, theta=0.0
% INFO    : Bus 2055	: V=1.07376181, theta=-18.5604112 -> V=1.04444, theta=0.0
% INFO    : Bus 2056	: V=1.07885463, theta=-12.7291865 -> V=1.07237, theta=0.0
% INFO    : Bus 2057	: V=1.01763142, theta=-30.7363102 -> V=1.015872, theta=0.0
% INFO    : Bus 2058	: V=1.01780992, theta=-30.7266871 -> V=1.015872, theta=0.0
% INFO    : Bus 2059	: V=1.01786184, theta=-30.7312817 -> V=1.015872, theta=0.0
% INFO    : Bus 2060	: V=1.01984035, theta=-24.4915978 -> V=1.0000025, theta=0.0
% INFO    : Bus 2061	: V=1.08953749, theta=5.2557672 -> V=1.05263, theta=0.0
% INFO    : Bus 2062	: V=1.08775318, theta=5.10109996 -> V=1.05263, theta=0.0
% INFO    : Bus 2063	: V=1.08775586, theta=5.10704049 -> V=1.05263, theta=0.0
% INFO    : Bus 2064	: V=1.089102, theta=5.26836908 -> V=1.05263, theta=0.0
% INFO    : Bus 2065	: V=1.08755361, theta=5.1168311 -> V=1.05263, theta=0.0
% INFO    : Bus 2066	: V=1.08969277, theta=5.20921295 -> V=1.05263, theta=0.0
% INFO    : Bus 2067	: V=1.0429665, theta=-19.2495137 -> V=0.999999, theta=0.0
% INFO    : Bus 2068	: V=1.06156679, theta=-3.37132301 -> V=1.022222, theta=0.0
% INFO    : Bus 2069	: V=1.00010623, theta=-20.8847951 -> V=1.0158755, theta=0.0
% INFO    : Bus 2070	: V=0.987697766, theta=-17.0613168 -> V=1.0000005, theta=0.0
% INFO    : Bus 2071	: V=1.04953542, theta=-7.94239847 -> V=1.0111115, theta=0.0
% INFO    : Bus 2072	: V=1.04437073, theta=-13.8611696 -> V=0.999999, theta=0.0
% INFO    : Bus 2073	: V=1.07303746, theta=-5.72459748 -> V=1.072365, theta=0.0
% INFO    : Bus 2074	: V=1.07251017, theta=-5.7889813 -> V=1.072365, theta=0.0
% INFO    : Bus 2075	: V=1.05974124, theta=-7.4233471 -> V=1.022222, theta=0.0
% INFO    : Bus 2076	: V=1.05812777, theta=-20.5127378 -> V=1.0000025, theta=0.0
% INFO    : Bus 2077	: V=1.0640918, theta=-17.6869079 -> V=1.044445, theta=0.0
% INFO    : Bus 2078	: V=1.01027602, theta=-20.3345318 -> V=1.022224, theta=0.0
% INFO    : Bus 2079	: V=1.01352833, theta=-19.7726603 -> V=1.022224, theta=0.0
% INFO    : Bus 2080	: V=1.07054665, theta=-16.9592804 -> V=1.046665, theta=0.0
% INFO    : Bus 2081	: V=1.07073781, theta=-17.0513471 -> V=1.046665, theta=0.0
% INFO    : Bus 2082	: V=1.03026293, theta=-23.259284 -> V=1.022224, theta=0.0
% INFO    : Bus 2083	: V=1.0597793, theta=-15.1536841 -> V=1.022869, theta=0.0
% INFO    : Bus 2084	: V=1.0252585, theta=-24.3141723 -> V=1.0000025, theta=0.0
% INFO    : Bus 2085	: V=1.03963502, theta=-15.9661601 -> V=1.015872, theta=0.0
% INFO    : Bus 2086	: V=1.05457638, theta=-12.8990132 -> V=1.046665, theta=0.0
% INFO    : Bus 2087	: V=1.06094094, theta=-10.7060791 -> V=1.0377785, theta=0.0
% INFO    : Bus 2088	: V=1.0716791, theta=-7.94302681 -> V=1.072365, theta=0.0
% INFO    : Bus 2089	: V=1.01566792, theta=-30.9114192 -> V=1.015872, theta=0.0
% INFO    : Bus 2090	: V=1.03536338, theta=-22.1969122 -> V=1.027779, theta=0.0
% INFO    : Bus 2091	: V=1.01697204, theta=-36.6866342 -> V=1.022224, theta=0.0
% INFO    : Bus 2092	: V=1.07771547, theta=-8.19235201 -> V=1.033333, theta=0.0
% INFO    : Bus 2093	: V=1.05317834, theta=-5.25578097 -> V=1.0000005, theta=0.0
% INFO    : Bus 2094	: V=1.05528005, theta=-4.53173165 -> V=1.0000005, theta=0.0
% INFO    : Bus 2095	: V=1.02916708, theta=-5.54668363 -> V=1.0158755, theta=0.0
% INFO    : Bus 2096	: V=1.06788408, theta=-2.56875572 -> V=1.0377785, theta=0.0
% INFO    : Bus 2097	: V=1.01764255, theta=-46.2752893 -> V=1.0079355, theta=0.0
% INFO    : Bus 2098	: V=1.058, theta=-3.78280478 -> V=1.022222, theta=0.0
% INFO    : Bus 2099	: V=1.0191768, theta=-40.5526554 -> V=1.0079355, theta=0.0
% INFO    : Bus 2100	: V=1.07466889, theta=-20.6533577 -> V=1.000001, theta=0.0
% INFO    : Bus 2101	: V=1.04012367, theta=-42.9826682 -> V=1.022224, theta=0.0
% INFO    : Bus 2102	: V=1.014, theta=-51.2097356 -> V=1.0079355, theta=0.0
% INFO    : Bus 2103	: V=1.03698631, theta=-35.2328073 -> V=1.0079355, theta=0.0
% INFO    : Bus 2104	: V=1.07725307, theta=-32.4323928 -> V=1.04444, theta=0.0
% INFO    : Bus 2105	: V=1.01838814, theta=-38.8249283 -> V=1.022224, theta=0.0
% INFO    : Bus 2106	: V=1.08309682, theta=-16.2618059 -> V=1.046665, theta=0.0
% INFO    : Bus 2107	: V=1.01803124, theta=-14.2325412 -> V=1.0158755, theta=0.0
% INFO    : Bus 2108	: V=1.01729821, theta=-14.197605 -> V=1.0158755, theta=0.0
% INFO    : Bus 2109	: V=1.0171816, theta=-14.1755006 -> V=1.0158755, theta=0.0
% INFO    : Bus 2110	: V=1.01725349, theta=-14.1731324 -> V=1.0158755, theta=0.0
% INFO    : Bus 2111	: V=1.01723782, theta=-14.1675965 -> V=1.0158755, theta=0.0
% INFO    : Bus 2112	: V=1.05723382, theta=-11.3792601 -> V=1.0377785, theta=0.0
% INFO    : Bus 2113	: V=1.02089072, theta=-45.5304275 -> V=1.0079355, theta=0.0
% INFO    : Bus 2114	: V=1.0508893, theta=-27.665521 -> V=1.0000025, theta=0.0
% INFO    : Bus 2115	: V=0.997721092, theta=-48.3299233 -> V=1.0079355, theta=0.0
% INFO    : Bus 2116	: V=1.01884579, theta=-10.1085091 -> V=1.0158755, theta=0.0
% INFO    : Bus 2117	: V=1.03751821, theta=-11.442764 -> V=1.0000025, theta=0.0
% INFO    : Bus 2118	: V=1.00041126, theta=-12.5151735 -> V=0.999999, theta=0.0
% INFO    : Bus 2119	: V=1.04249279, theta=-10.3996418 -> V=0.975, theta=0.0
% INFO    : Bus 2120	: V=0.996479002, theta=-24.9908525 -> V=1.015872, theta=0.0
% INFO    : Bus 2121	: V=1.02178757, theta=-18.3608385 -> V=1.0000005, theta=0.0
% INFO    : Bus 2122	: V=1.02943389, theta=-44.4901612 -> V=1.0079355, theta=0.0
% INFO    : Bus 2123	: V=1.0031602, theta=-7.84653563 -> V=1.0158755, theta=0.0
% INFO    : Bus 2124	: V=1.04711876, theta=-23.6495612 -> V=1.0000025, theta=0.0
% INFO    : Bus 2125	: V=1.05557275, theta=-19.1171484 -> V=1.044445, theta=0.0
% INFO    : Bus 2126	: V=1.00772545, theta=-19.8674424 -> V=1.0158755, theta=0.0
% INFO    : Bus 2127	: V=1.02331025, theta=-11.4561185 -> V=0.999999, theta=0.0
% INFO    : Bus 2128	: V=1.02509207, theta=-12.5041884 -> V=0.999999, theta=0.0
% INFO    : Bus 2129	: V=1.04858596, theta=-8.19212444 -> V=1.0111115, theta=0.0
% INFO    : Bus 2130	: V=1.04858784, theta=-8.18985084 -> V=1.0111115, theta=0.0
% INFO    : Bus 2131	: V=1.04855671, theta=-8.19167008 -> V=1.0111115, theta=0.0
% INFO    : Bus 2132	: V=1.05829682, theta=-8.7337577 -> V=1.022222, theta=0.0
% INFO    : Bus 2133	: V=1.07556854, theta=-4.32349689 -> V=1.0266685, theta=0.0
% INFO    : Bus 2134	: V=1.07022319, theta=-4.28607355 -> V=1.022223, theta=0.0
% INFO    : Bus 2135	: V=0.976600697, theta=-20.7750272 -> V=1.0158755, theta=0.0
% INFO    : Bus 2136	: V=0.958267353, theta=-8.67932798 -> V=0.9444445, theta=0.0
% INFO    : Bus 2137	: V=1.0162125, theta=-10.2564377 -> V=0.999999, theta=0.0
% INFO    : Bus 2138	: V=1.05054436, theta=-7.11922574 -> V=1.0111115, theta=0.0
% INFO    : Bus 2139	: V=1.06511717, theta=0.117238374 -> V=0.9888895, theta=0.0
% INFO    : Bus 2140	: V=1.07695082, theta=2.14995393 -> V=0.9888895, theta=0.0
% INFO    : Bus 2141	: V=1.01479752, theta=-3.40842609 -> V=1.0158755, theta=0.0
% INFO    : Bus 2142	: V=1.04254572, theta=-13.6076075 -> V=1.027779, theta=0.0
% INFO    : Bus 2143	: V=1.07551129, theta=-12.5891001 -> V=1.046665, theta=0.0
% INFO    : Bus 2144	: V=1.08364791, theta=-14.2173464 -> V=1.046355, theta=0.0
% INFO    : Bus 2145	: V=1.08266895, theta=-14.4172653 -> V=1.04587, theta=0.0
% INFO    : Bus 2146	: V=1.00104315, theta=-21.033922 -> V=1.015872, theta=0.0
% INFO    : Bus 2147	: V=1.02900068, theta=-12.636759 -> V=0.999999, theta=0.0
% INFO    : Bus 2148	: V=1.0479338, theta=-9.10430474 -> V=1.0111115, theta=0.0
% INFO    : Bus 2149	: V=1.07495293, theta=-5.04999673 -> V=1.072365, theta=0.0
% INFO    : Bus 2150	: V=1.0360233, theta=-40.0514434 -> V=1.022224, theta=0.0
% INFO    : Bus 2151	: V=1.0446747, theta=-29.9617629 -> V=1.022224, theta=0.0
% INFO    : Bus 2152	: V=1.04065663, theta=-7.72319047 -> V=1.0158755, theta=0.0
% INFO    : Bus 2153	: V=0.976837651, theta=-17.6283944 -> V=1.0158755, theta=0.0
% INFO    : Bus 2154	: V=1.00265843, theta=-23.5971516 -> V=1.0000025, theta=0.0
% INFO    : Bus 2155	: V=1.03935482, theta=-4.99541783 -> V=1.0158755, theta=0.0
% INFO    : Bus 2156	: V=1.00882156, theta=-14.2306444 -> V=1.0158755, theta=0.0
% INFO    : Bus 2157	: V=1.02145033, theta=-25.0397194 -> V=1.0000025, theta=0.0
% INFO    : Bus 2158	: V=1.02351439, theta=-36.5497933 -> V=1.022224, theta=0.0
% INFO    : Bus 2159	: V=1.01758092, theta=-18.4928084 -> V=1.0000005, theta=0.0
% INFO    : Bus 2160	: V=1.063, theta=-13.7212032 -> V=1.027779, theta=0.0
% INFO    : Bus 2161	: V=1.06205902, theta=-13.7331149 -> V=1.027779, theta=0.0
% INFO    : Bus 2162	: V=1.08083359, theta=-10.6169433 -> V=1.046665, theta=0.0
% INFO    : Bus 2163	: V=1.07765788, theta=-32.4349259 -> V=1.04444, theta=0.0
% INFO    : Bus 2164	: V=1.02703143, theta=-19.7221701 -> V=1.0000005, theta=0.0
% INFO    : Bus 2165	: V=1.0706077, theta=-1.56078043 -> V=1.033333, theta=0.0
% INFO    : Bus 2166	: V=1.07035222, theta=1.1861609 -> V=1.0288895, theta=0.0
% INFO    : Bus 2167	: V=1.02607425, theta=-13.7874755 -> V=0.999999, theta=0.0
% INFO    : Bus 2168	: V=1.02587746, theta=-13.8154517 -> V=0.999999, theta=0.0
% INFO    : Bus 2169	: V=1.02580071, theta=-13.8667174 -> V=0.999999, theta=0.0
% INFO    : Bus 2170	: V=1.02036868, theta=-13.7261804 -> V=0.999999, theta=0.0
% INFO    : Bus 2171	: V=1.02405558, theta=-25.3962385 -> V=1.0000025, theta=0.0
% INFO    : Bus 2172	: V=1.06034639, theta=-5.58145729 -> V=1.0158755, theta=0.0
% INFO    : Bus 2173	: V=1.01731304, theta=-6.40426887 -> V=1.0158755, theta=0.0
% INFO    : Bus 2174	: V=1.03806893, theta=-2.1653072 -> V=1.0377785, theta=0.0
% INFO    : Bus 2175	: V=1.03771621, theta=-2.16073363 -> V=1.0377785, theta=0.0
% INFO    : Bus 2176	: V=1.05949669, theta=-19.4930771 -> V=1.027779, theta=0.0
% INFO    : Bus 2177	: V=1.02138799, theta=-6.22498458 -> V=1.0158755, theta=0.0
% INFO    : Bus 2178	: V=1.02138799, theta=-6.22498458 -> V=1.0158755, theta=0.0
% INFO    : Bus 2179	: V=1.07322757, theta=-15.7378308 -> V=1.046665, theta=0.0
% INFO    : Bus 2180	: V=1.01506429, theta=1.71160508 -> V=1.0158755, theta=0.0
% INFO    : Bus 2181	: V=1.04854832, theta=-14.605529 -> V=1.0000025, theta=0.0
% INFO    : Bus 2182	: V=1.06214749, theta=-5.97400794 -> V=0.9888895, theta=0.0
% INFO    : Bus 2183	: V=1.06232788, theta=-5.9662835 -> V=0.9888895, theta=0.0
% INFO    : Bus 2184	: V=0.996726699, theta=-21.2348673 -> V=1.0000005, theta=0.0
% INFO    : Bus 2185	: V=1.07873474, theta=-18.5500667 -> V=1.046665, theta=0.0
% INFO    : Bus 2186	: V=1.05698219, theta=-14.4513549 -> V=1.027779, theta=0.0
% INFO    : Bus 2187	: V=0.996728081, theta=-21.2348752 -> V=1.0000005, theta=0.0
% INFO    : Bus 2188	: V=1.00479113, theta=-22.3728556 -> V=1.0000005, theta=0.0
% INFO    : Bus 2189	: V=1.01285852, theta=-18.7262968 -> V=0.9682545, theta=0.0
% INFO    : Bus 2190	: V=1.0286971, theta=-24.4835887 -> V=1.0000025, theta=0.0
% INFO    : Bus 2191	: V=1.06384956, theta=-8.61932108 -> V=1.022222, theta=0.0
% INFO    : Bus 2192	: V=0.895, theta=-5.41508178 -> V=0.9444445, theta=0.0
% INFO    : Bus 2193	: V=1.00938293, theta=-17.0824522 -> V=0.999999, theta=0.0
% INFO    : Bus 2194	: V=1.065, theta=-21.8935697 -> V=1.000001, theta=0.0
% INFO    : Bus 2195	: V=0.977070916, theta=-4.77841255 -> V=1.0000015, theta=0.0
% INFO    : Bus 2196	: V=1.08893787, theta=-11.8001361 -> V=1.047945, theta=0.0
% INFO    : Bus 2197	: V=1.08672668, theta=-10.2903526 -> V=1.073685, theta=0.0
% INFO    : Bus 2198	: V=1.08910426, theta=-11.7817483 -> V=1.04802, theta=0.0
% INFO    : Bus 2199	: V=1.08892224, theta=-11.7995504 -> V=1.047935, theta=0.0
% INFO    : Bus 2200	: V=1.08672635, theta=-10.2898511 -> V=1.073685, theta=0.0
% INFO    : Bus 2201	: V=1.04761633, theta=-2.11340759 -> V=0.984126, theta=0.0
% INFO    : Bus 2202	: V=1.07062838, theta=-9.23998524 -> V=1.022222, theta=0.0
% INFO    : Bus 2203	: V=1.02947061, theta=-36.9506389 -> V=1.0079355, theta=0.0
% INFO    : Bus 2204	: V=1.02213356, theta=-15.1991915 -> V=1.015872, theta=0.0
% INFO    : Bus 2205	: V=1.06396789, theta=-5.71437044 -> V=0.9888895, theta=0.0
% INFO    : Bus 2206	: V=1.02156351, theta=-3.09829247 -> V=1.0158755, theta=0.0
% INFO    : Bus 2207	: V=1.05631977, theta=-10.1914943 -> V=1.022222, theta=0.0
% INFO    : Bus 2208	: V=1.02343953, theta=-27.0639709 -> V=1.0000025, theta=0.0
% INFO    : Bus 2209	: V=1.05747325, theta=-11.0882577 -> V=1.022222, theta=0.0
% INFO    : Bus 2210	: V=1.00966481, theta=-11.6060067 -> V=1.0079355, theta=0.0
% INFO    : Bus 2211	: V=1.01473326, theta=-40.4335909 -> V=1.0079355, theta=0.0
% INFO    : Bus 2212	: V=1.03740147, theta=-25.5428764 -> V=1.0000025, theta=0.0
% INFO    : Bus 2213	: V=1.02829267, theta=-37.7219041 -> V=1.022224, theta=0.0
% INFO    : Bus 2214	: V=0.987372721, theta=-24.2782483 -> V=1.0000005, theta=0.0
% INFO    : Bus 2215	: V=1.06855086, theta=-17.9522657 -> V=1.046665, theta=0.0
% INFO    : Bus 2216	: V=1.06757116, theta=-18.0197587 -> V=1.046665, theta=0.0
% INFO    : Bus 2217	: V=1.01623611, theta=-11.6127161 -> V=1.0158755, theta=0.0
% INFO    : Bus 2218	: V=1.01300929, theta=-12.1691017 -> V=1.0158755, theta=0.0
% INFO    : Bus 2219	: V=0.999182101, theta=-6.94412342 -> V=1.0158755, theta=0.0
% INFO    : Bus 2220	: V=1.04154827, theta=-36.9504599 -> V=1.022224, theta=0.0
% INFO    : Bus 2221	: V=1.04303501, theta=-6.8860664 -> V=1.0111115, theta=0.0
% INFO    : Bus 2222	: V=1.02136457, theta=-6.22426695 -> V=1.0158755, theta=0.0
% INFO    : Bus 2223	: V=1.05409441, theta=-1.59436865 -> V=1.0377785, theta=0.0
% INFO    : Bus 2224	: V=1.075126, theta=-8.77721234 -> V=1.073685, theta=0.0
% INFO    : Bus 2225	: V=1.05675911, theta=-12.3942122 -> V=1.022222, theta=0.0
% INFO    : Bus 2226	: V=1.00889168, theta=-7.30466976 -> V=1.0158755, theta=0.0
% INFO    : Bus 2227	: V=1.03905001, theta=-7.63252246 -> V=1.0158755, theta=0.0
% INFO    : Bus 2228	: V=1.07443498, theta=-5.21719633 -> V=1.0377785, theta=0.0
% INFO    : Bus 2229	: V=1.06009949, theta=-9.82892511 -> V=1.0000025, theta=0.0
% INFO    : Bus 2230	: V=0.995152682, theta=-31.2143525 -> V=1.0000025, theta=0.0
% INFO    : Bus 2231	: V=1.00810551, theta=-6.49519702 -> V=1.0158755, theta=0.0
% INFO    : Bus 2232	: V=1.05877405, theta=-3.61716542 -> V=1.033333, theta=0.0
% INFO    : Bus 2233	: V=1.06439517, theta=-1.10359761 -> V=1.0288895, theta=0.0
% INFO    : Bus 2234	: V=1.01264646, theta=-6.5254143 -> V=1.0158755, theta=0.0
% INFO    : Bus 2235	: V=1.06975959, theta=-9.1861617 -> V=1.015874, theta=0.0
% INFO    : Bus 2236	: V=1.07063531, theta=-7.6985704 -> V=1.033333, theta=0.0
% INFO    : Bus 2237	: V=1.01957044, theta=-14.9790299 -> V=0.999999, theta=0.0
% INFO    : Bus 2238	: V=1.06739047, theta=-4.56791333 -> V=0.9888895, theta=0.0
% INFO    : Bus 2239	: V=1.01033156, theta=-29.865639 -> V=1.0000025, theta=0.0
% INFO    : Bus 2240	: V=0.86040348, theta=-23.941455 -> V=0.83, theta=0.0
% INFO    : Bus 2241	: V=1.07549231, theta=-23.9410757 -> V=1.044445, theta=0.0
% INFO    : Bus 2242	: V=1.04327674, theta=-20.2689146 -> V=1.0000025, theta=0.0
% INFO    : Bus 2243	: V=1.04836731, theta=-20.5037757 -> V=1.022224, theta=0.0
% INFO    : Bus 2244	: V=1.00658279, theta=-3.4809994 -> V=1.0158755, theta=0.0
% INFO    : Bus 2245	: V=1.09047244, theta=2.6231413 -> V=1.072365, theta=0.0
% INFO    : Bus 2246	: V=1.069, theta=-21.3431912 -> V=0.975, theta=0.0
% INFO    : Bus 2247	: V=1.0352355, theta=-21.5054978 -> V=1.0000025, theta=0.0
% INFO    : Bus 2248	: V=1.07268177, theta=-19.5357867 -> V=1.044445, theta=0.0
% INFO    : Bus 2249	: V=1.05753975, theta=-21.9089592 -> V=1.0000025, theta=0.0
% INFO    : Bus 2250	: V=1.05896635, theta=-20.6051708 -> V=1.027779, theta=0.0
% INFO    : Bus 2251	: V=1.01047885, theta=-7.1379503 -> V=1.0158755, theta=0.0
% INFO    : Bus 2252	: V=1.07005204, theta=-9.06724516 -> V=1.015874, theta=0.0
% INFO    : Bus 2253	: V=1.02161082, theta=-27.9319455 -> V=1.015872, theta=0.0
% INFO    : Bus 2254	: V=1.04415539, theta=-23.6760489 -> V=1.046665, theta=0.0
% INFO    : Bus 2255	: V=1.05993636, theta=-17.5810056 -> V=1.046665, theta=0.0
% INFO    : Bus 2256	: V=1.02406003, theta=-10.6912288 -> V=1.0158755, theta=0.0
% INFO    : Bus 2257	: V=1.08095654, theta=-10.4684876 -> V=1.046665, theta=0.0
% INFO    : Bus 2258	: V=1.08142758, theta=-10.9076069 -> V=1.046665, theta=0.0
% INFO    : Bus 2259	: V=1.02094716, theta=3.49084712 -> V=1.0158755, theta=0.0
% INFO    : Bus 2260	: V=1.010644, theta=0.239617755 -> V=1.0158755, theta=0.0
% INFO    : Bus 2261	: V=1.06153355, theta=-9.60683876 -> V=1.033333, theta=0.0
% INFO    : Bus 2262	: V=1.01725733, theta=-15.8312207 -> V=1.0158755, theta=0.0
% INFO    : Bus 2263	: V=1.02367025, theta=-13.9130676 -> V=1.0, theta=0.0
% INFO    : Bus 2264	: V=1.05854505, theta=-11.2026588 -> V=1.0377785, theta=0.0
% INFO    : Bus 2265	: V=1.06819931, theta=-22.6213891 -> V=1.027779, theta=0.0
% INFO    : Bus 2266	: V=1.02940878, theta=-2.22551039 -> V=0.984126, theta=0.0
% INFO    : Bus 2267	: V=1.11474326, theta=5.166199 -> V=1.0399705, theta=0.0
% INFO    : Bus 2268	: V=1.01918442, theta=3.61933348 -> V=1.0158755, theta=0.0
% INFO    : Bus 2269	: V=1.07572665, theta=5.166199 -> V=1.0377785, theta=0.0
% INFO    : Bus 2270	: V=0.990782801, theta=-30.5187501 -> V=1.0000025, theta=0.0
% INFO    : Bus 2271	: V=1.06234617, theta=-9.54913296 -> V=1.016666, theta=0.0
% INFO    : Bus 2272	: V=1.06258042, theta=-5.91524241 -> V=1.006667, theta=0.0
% INFO    : Bus 2273	: V=1.01118822, theta=-7.07823217 -> V=1.0158755, theta=0.0
% INFO    : Bus 2274	: V=1.06384956, theta=-8.61932108 -> V=1.022222, theta=0.0
% INFO    : Bus 2275	: V=1.02645362, theta=-2.85565725 -> V=1.0158755, theta=0.0
% INFO    : Bus 2276	: V=1.01678272, theta=-13.3141343 -> V=1.0158755, theta=0.0
% INFO    : Bus 2277	: V=1.03228204, theta=-38.3362265 -> V=1.0079355, theta=0.0
% INFO    : Bus 2278	: V=1.0299853, theta=-23.3147492 -> V=1.022224, theta=0.0
% INFO    : Bus 2279	: V=1.00926548, theta=-7.83992198 -> V=1.0158755, theta=0.0
% INFO    : Bus 2280	: V=1.01726562, theta=0.492126106 -> V=1.0158755, theta=0.0
% INFO    : Bus 2281	: V=1.0135811, theta=3.23682366 -> V=1.013331, theta=0.0
% INFO    : Bus 2282	: V=1.01117416, theta=3.01402729 -> V=1.013331, theta=0.0
% INFO    : Bus 2283	: V=1.01876347, theta=3.44774758 -> V=1.0158755, theta=0.0
% INFO    : Bus 2284	: V=1.05503964, theta=-4.55915312 -> V=0.9888895, theta=0.0
% INFO    : Bus 2285	: V=1.05224464, theta=-23.2580671 -> V=1.027779, theta=0.0
% INFO    : Bus 2286	: V=1.01388885, theta=-27.3789209 -> V=1.015872, theta=0.0
% INFO    : Bus 2287	: V=1.04401058, theta=-22.2027488 -> V=1.0000025, theta=0.0
% INFO    : Bus 2288	: V=1.0214804, theta=-25.5740213 -> V=1.0000025, theta=0.0
% INFO    : Bus 2289	: V=1.07407398, theta=-15.5988131 -> V=1.078945, theta=0.0
% INFO    : Bus 2290	: V=1.04086177, theta=-33.2314347 -> V=1.022224, theta=0.0
% INFO    : Bus 2291	: V=1.03101169, theta=-19.0917554 -> V=0.999999, theta=0.0
% INFO    : Bus 2292	: V=1.0372047, theta=-15.8940591 -> V=1.0111115, theta=0.0
% INFO    : Bus 2293	: V=1.01284471, theta=-22.714137 -> V=1.0000005, theta=0.0
% INFO    : Bus 2294	: V=0.997, theta=-21.2389689 -> V=1.0000005, theta=0.0
% INFO    : Bus 2295	: V=1.01399011, theta=-21.020961 -> V=1.0000005, theta=0.0
% INFO    : Bus 2296	: V=1.02518938, theta=-17.1443599 -> V=1.0000005, theta=0.0
% INFO    : Bus 2297	: V=1.03561443, theta=-15.7848153 -> V=0.999999, theta=0.0
% INFO    : Bus 2298	: V=1.04886578, theta=-11.8106755 -> V=1.0111115, theta=0.0
% INFO    : Bus 2299	: V=1.01198688, theta=-23.133202 -> V=1.0000025, theta=0.0
% INFO    : Bus 2300	: V=1.03035826, theta=-11.8253821 -> V=0.999999, theta=0.0
% INFO    : Bus 2301	: V=0.999827929, theta=-29.489255 -> V=1.0000025, theta=0.0
% INFO    : Bus 2302	: V=1.00485207, theta=-13.9777998 -> V=1.0158755, theta=0.0
% INFO    : Bus 2303	: V=1.02155047, theta=-29.9110984 -> V=1.022224, theta=0.0
% INFO    : Bus 2304	: V=1.00041521, theta=-28.6022957 -> V=1.0000025, theta=0.0
% INFO    : Bus 2305	: V=1.03740146, theta=-27.4286925 -> V=1.022224, theta=0.0
% INFO    : Bus 2306	: V=1.01939526, theta=-49.7470621 -> V=1.0079355, theta=0.0
% INFO    : Bus 2307	: V=1.01929911, theta=-6.72721256 -> V=1.0158755, theta=0.0
% INFO    : Bus 2308	: V=1.07826513, theta=-4.26167796 -> V=1.0377785, theta=0.0
% INFO    : Bus 2309	: V=1.01442368, theta=-27.0983108 -> V=1.015872, theta=0.0
% INFO    : Bus 2310	: V=1.02155286, theta=-26.8018925 -> V=1.0000025, theta=0.0
% INFO    : Bus 2311	: V=1.02374975, theta=-13.2920934 -> V=0.999999, theta=0.0
% INFO    : Bus 2312	: V=1.03841307, theta=-10.3973698 -> V=1.0111115, theta=0.0
% INFO    : Bus 2313	: V=1.01754218, theta=-25.2315617 -> V=1.0000025, theta=0.0
% INFO    : Bus 2314	: V=1.0573385, theta=-21.364574 -> V=1.044445, theta=0.0
% INFO    : Bus 2315	: V=1.01639199, theta=-12.0764724 -> V=0.999999, theta=0.0
% INFO    : Bus 2316	: V=1.03326888, theta=-36.5707796 -> V=1.022224, theta=0.0
% INFO    : Bus 2317	: V=1.01690102, theta=-29.2753631 -> V=1.015872, theta=0.0
% INFO    : Bus 2318	: V=1.02452152, theta=-17.81613 -> V=1.015872, theta=0.0
% INFO    : Bus 2319	: V=1.03195478, theta=-21.2586098 -> V=1.022224, theta=0.0
% INFO    : Bus 2320	: V=1.02947414, theta=-27.2122356 -> V=1.0000025, theta=0.0
% INFO    : Bus 2321	: V=1.04211895, theta=-25.2267542 -> V=1.022224, theta=0.0
% INFO    : Bus 2322	: V=1.02789714, theta=-27.9988238 -> V=1.022224, theta=0.0
% INFO    : Bus 2323	: V=1.03009544, theta=-19.1815324 -> V=1.022224, theta=0.0
% INFO    : Bus 2324	: V=1.07858469, theta=-18.5615013 -> V=1.046665, theta=0.0
% INFO    : Bus 2325	: V=1.07862259, theta=-18.5704982 -> V=1.046665, theta=0.0
% INFO    : Bus 2326	: V=1.02584257, theta=-5.98348834 -> V=1.0158755, theta=0.0
% INFO    : Bus 2327	: V=1.06155858, theta=-2.775067 -> V=1.0377785, theta=0.0
% INFO    : Bus 2328	: V=1.01953722, theta=-8.83669258 -> V=1.0158755, theta=0.0
% INFO    : Bus 2329	: V=1.004192, theta=-26.2798792 -> V=1.0000025, theta=0.0
% INFO    : Bus 2330	: V=1.03346856, theta=-19.8619019 -> V=1.0000005, theta=0.0
% INFO    : Bus 2331	: V=1.01927463, theta=-20.7808572 -> V=1.015872, theta=0.0
% INFO    : Bus 2332	: V=1.01708798, theta=-20.7041965 -> V=1.015872, theta=0.0
% INFO    : Bus 2333	: V=1.02208692, theta=-18.4170401 -> V=1.015872, theta=0.0
% INFO    : Bus 2334	: V=1.02396461, theta=-17.9529518 -> V=1.015872, theta=0.0
% INFO    : Bus 2335	: V=1.04499339, theta=-12.7244736 -> V=1.046665, theta=0.0
% INFO    : Bus 2336	: V=1.05682839, theta=-5.31467915 -> V=1.07877, theta=0.0
% INFO    : Bus 2337	: V=1.03927014, theta=-24.4298572 -> V=1.022224, theta=0.0
% INFO    : Bus 2338	: V=1.02461934, theta=-44.5048518 -> V=1.0079355, theta=0.0
% INFO    : Bus 2339	: V=1.01729764, theta=1.08493685 -> V=1.0158755, theta=0.0
% INFO    : Bus 2340	: V=0.997, theta=-20.2092938 -> V=1.015872, theta=0.0
% INFO    : Bus 2341	: V=1.05037857, theta=-22.8532474 -> V=1.0000025, theta=0.0
% INFO    : Bus 2342	: V=1.038, theta=-27.3933246 -> V=1.022224, theta=0.0
% INFO    : Bus 2343	: V=1.02216504, theta=-15.4194751 -> V=0.999999, theta=0.0
% INFO    : Bus 2344	: V=1.02515627, theta=-14.3093085 -> V=0.999999, theta=0.0
% INFO    : Bus 2345	: V=1.04822828, theta=-10.6244219 -> V=1.0111115, theta=0.0
% INFO    : Bus 2346	: V=1.0220228, theta=-22.2884798 -> V=1.0158755, theta=0.0
% INFO    : Bus 2347	: V=1.04174863, theta=-22.365767 -> V=1.027779, theta=0.0
% INFO    : Bus 2348	: V=1.02409862, theta=-18.1641509 -> V=1.027779, theta=0.0
% INFO    : Bus 2349	: V=1.06910238, theta=-17.3182919 -> V=1.04444, theta=0.0
% INFO    : Bus 2350	: V=1.08026862, theta=-15.8563304 -> V=1.07237, theta=0.0
% INFO    : Bus 2351	: V=1.08040556, theta=-15.8307596 -> V=1.07237, theta=0.0
% INFO    : Bus 2352	: V=1.01753656, theta=1.84426065 -> V=1.0158755, theta=0.0
% INFO    : Bus 2353	: V=1.05564365, theta=-22.5735697 -> V=1.000001, theta=0.0
% INFO    : Bus 2354	: V=1.07252082, theta=-18.1901992 -> V=1.0, theta=0.0
% INFO    : Bus 2355	: V=1.05107679, theta=-22.7546634 -> V=1.000001, theta=0.0
% INFO    : Bus 2356	: V=1.01153231, theta=-14.1776683 -> V=1.0158755, theta=0.0
% INFO    : Bus 2357	: V=1.04906161, theta=-18.7180827 -> V=1.022224, theta=0.0
% INFO    : Bus 2358	: V=1.01820669, theta=-25.9968632 -> V=1.0000025, theta=0.0
% INFO    : Bus 2359	: V=1.03738532, theta=-21.9014973 -> V=1.022224, theta=0.0
% INFO    : Bus 2360	: V=1.00364909, theta=-27.5803241 -> V=1.022224, theta=0.0
% INFO    : Bus 2361	: V=1.02588842, theta=-39.0253522 -> V=1.0079355, theta=0.0
% INFO    : Bus 2362	: V=1.03000037, theta=-26.7402947 -> V=1.022224, theta=0.0
% INFO    : Bus 2363	: V=1.01235746, theta=-6.25571117 -> V=1.0158755, theta=0.0
% INFO    : Bus 2364	: V=1.091, theta=-1.63446028 -> V=0.975, theta=0.0
% INFO    : Bus 2365	: V=1.096, theta=-1.68642432 -> V=0.975, theta=0.0
% INFO    : Bus 2366	: V=1.071, theta=-2.58166019 -> V=0.975, theta=0.0
% INFO    : Bus 2367	: V=1.091, theta=-1.89837968 -> V=0.975, theta=0.0
% INFO    : Bus 2368	: V=1.1, theta=-2.78775114 -> V=0.975, theta=0.0
% INFO    : Bus 2369	: V=1.08244997, theta=-3.81002639 -> V=1.0377785, theta=0.0
% INFO    : Bus 2370	: V=1.08248573, theta=-3.80958032 -> V=1.0377785, theta=0.0
% INFO    : Bus 2371	: V=1.0823289, theta=-3.81634695 -> V=1.0377785, theta=0.0
% INFO    : Bus 2372	: V=1.08245172, theta=-3.81171032 -> V=1.0377785, theta=0.0
% INFO    : Bus 2373	: V=1.08240565, theta=-3.82406323 -> V=1.0377785, theta=0.0
% INFO    : Bus 2374	: V=1.08251359, theta=-3.81727466 -> V=1.0377785, theta=0.0
% INFO    : Bus 2375	: V=1.0233796, theta=-5.96879257 -> V=1.0158755, theta=0.0
% INFO    : Bus 2376	: V=1.08240565, theta=-3.82406323 -> V=1.0377785, theta=0.0
% INFO    : Bus 2377	: V=1.03479583, theta=-47.0331669 -> V=1.0079355, theta=0.0
% INFO    : Bus 2378	: V=1.01586051, theta=2.00934012 -> V=1.0158755, theta=0.0
% INFO    : Bus 2379	: V=1.04188104, theta=-46.4887676 -> V=1.0079355, theta=0.0
% INFO    : Bus 2380	: V=0.999372195, theta=-51.224497 -> V=1.0079355, theta=0.0
% INFO    : Bus 2381	: V=1.00177041, theta=-56.237623 -> V=1.0079355, theta=0.0
% INFO    : Bus 2382	: V=1.03408356, theta=-47.0707806 -> V=1.0079355, theta=0.0
% INFO    : Bus 2383	: V=1.04854957, theta=-47.0378645 -> V=1.0079355, theta=0.0
% INFO    : Bus 2384	: V=1.00566033, theta=-47.4747421 -> V=1.0079355, theta=0.0
% INFO    : Bus 2385	: V=1.01444517, theta=-47.6336967 -> V=1.0079355, theta=0.0
% INFO    : Bus 2386	: V=1.00657669, theta=-46.6361265 -> V=1.0079355, theta=0.0
% INFO    : Bus 2387	: V=1.02185481, theta=-16.4853704 -> V=1.0158755, theta=0.0
% INFO    : Bus 2388	: V=0.979020842, theta=-44.1086067 -> V=1.0079355, theta=0.0
% INFO    : Bus 2389	: V=1.01294182, theta=-6.30694805 -> V=1.0158755, theta=0.0
% INFO    : Bus 2390	: V=1.02321556, theta=-10.6873579 -> V=1.015872, theta=0.0
% INFO    : Bus 2391	: V=1.04026344, theta=-23.1249694 -> V=1.0000025, theta=0.0
% INFO    : Bus 2392	: V=1.05136689, theta=-24.4435451 -> V=1.0000025, theta=0.0
% INFO    : Bus 2393	: V=1.05135907, theta=-24.4481677 -> V=1.0000025, theta=0.0
% INFO    : Bus 2394	: V=0.999061731, theta=-25.5378608 -> V=1.0000025, theta=0.0
% INFO    : Bus 2395	: V=1.01368283, theta=-25.0661356 -> V=1.0000025, theta=0.0
% INFO    : Bus 2396	: V=1.04909946, theta=-24.739396 -> V=1.0000025, theta=0.0
% INFO    : Bus 2397	: V=1.01062715, theta=-27.0566978 -> V=1.0000025, theta=0.0
% INFO    : Bus 2398	: V=1.03196577, theta=-21.326561 -> V=1.0000025, theta=0.0
% INFO    : Bus 2399	: V=1.02850792, theta=-21.3229225 -> V=0.999999, theta=0.0
% INFO    : Bus 2400	: V=1.03097321, theta=-27.7386225 -> V=1.0000025, theta=0.0
% INFO    : Bus 2401	: V=1.06081021, theta=-9.17088167 -> V=1.046665, theta=0.0
% INFO    : Bus 2402	: V=1.03856182, theta=-29.662765 -> V=1.0000025, theta=0.0
% INFO    : Bus 2403	: V=1.05749865, theta=-6.0314172 -> V=1.046665, theta=0.0
% INFO    : Bus 2404	: V=1.05750394, theta=-6.03104104 -> V=1.046665, theta=0.0
% INFO    : Bus 2405	: V=0.983890744, theta=-30.7006372 -> V=1.0000025, theta=0.0
% INFO    : Bus 2406	: V=1.05336519, theta=-28.3132368 -> V=1.027779, theta=0.0
% INFO    : Bus 2407	: V=1.01783174, theta=-29.7094456 -> V=1.0000025, theta=0.0
% INFO    : Bus 2408	: V=1.06883446, theta=-26.104763 -> V=1.0000025, theta=0.0
% INFO    : Bus 2409	: V=1.05798422, theta=-20.7713545 -> V=1.000001, theta=0.0
% INFO    : Bus 2410	: V=1.02056091, theta=-19.4272608 -> V=1.0000005, theta=0.0
% INFO    : Bus 2411	: V=1.02242463, theta=-15.9527288 -> V=1.0000005, theta=0.0
% INFO    : Bus 2412	: V=0.978014061, theta=-15.0085783 -> V=0.999999, theta=0.0
% INFO    : Bus 2413	: V=1.058, theta=-20.7697921 -> V=1.000001, theta=0.0
% INFO    : Bus 2414	: V=0.99996591, theta=-23.6515486 -> V=1.015872, theta=0.0
% INFO    : Bus 2415	: V=1.01714375, theta=-39.550988 -> V=1.0079355, theta=0.0
% INFO    : Bus 2416	: V=1.03499073, theta=-12.3171993 -> V=1.016666, theta=0.0
% INFO    : Bus 2417	: V=1.06969117, theta=-18.8288518 -> V=1.046665, theta=0.0
% INFO    : Bus 2418	: V=1.06969877, theta=-18.8282943 -> V=1.046665, theta=0.0
% INFO    : Bus 2419	: V=1.04264597, theta=-23.4164276 -> V=1.0000025, theta=0.0
% INFO    : Bus 2420	: V=1.06785213, theta=-15.1173378 -> V=1.044445, theta=0.0
% INFO    : Bus 2421	: V=1.02655391, theta=-12.4867836 -> V=0.999999, theta=0.0
% INFO    : Bus 2422	: V=1.01682229, theta=1.84532867 -> V=1.0158755, theta=0.0
% INFO    : Bus 2423	: V=1.05947602, theta=-19.4040082 -> V=1.022224, theta=0.0
% INFO    : Bus 2424	: V=1.03230263, theta=-45.0914742 -> V=1.0079355, theta=0.0
% INFO    : Bus 2425	: V=1.07088524, theta=-40.2687537 -> V=1.04444, theta=0.0
% INFO    : Bus 2426	: V=1.07101849, theta=-40.3590638 -> V=1.04444, theta=0.0
% INFO    : Bus 2427	: V=1.0199422, theta=-47.538658 -> V=1.0079355, theta=0.0
% INFO    : Bus 2428	: V=1.0172972, theta=1.08494912 -> V=1.0158755, theta=0.0
% INFO    : Bus 2429	: V=1.07599874, theta=4.98445385 -> V=1.0377785, theta=0.0
% INFO    : Bus 2430	: V=1.00514737, theta=-3.63362449 -> V=1.0158755, theta=0.0
% INFO    : Bus 2431	: V=1.01491358, theta=-3.38785965 -> V=1.0158755, theta=0.0
% INFO    : Bus 2432	: V=1.02062112, theta=-2.40807851 -> V=1.0158755, theta=0.0
% INFO    : Bus 2433	: V=1.05900331, theta=1.33332184 -> V=1.0377785, theta=0.0
% INFO    : Bus 2434	: V=1.02137513, theta=-47.565551 -> V=1.0079355, theta=0.0
% INFO    : Bus 2435	: V=1.04795627, theta=-49.1229419 -> V=1.0079355, theta=0.0
% INFO    : Bus 2436	: V=1.08284602, theta=-15.1963343 -> V=1.046665, theta=0.0
% INFO    : Bus 2437	: V=1.08263121, theta=-15.2782265 -> V=1.046665, theta=0.0
% INFO    : Bus 2438	: V=1.0258212, theta=-16.4122993 -> V=0.999999, theta=0.0
% INFO    : Bus 2439	: V=1.03232305, theta=-4.74790249 -> V=1.0158755, theta=0.0
% INFO    : Bus 2440	: V=1.0323621, theta=-4.75359265 -> V=1.0158755, theta=0.0
% INFO    : Bus 2441	: V=1.02416681, theta=-21.223909 -> V=0.999999, theta=0.0
% INFO    : Bus 2442	: V=1.01113979, theta=-26.3455404 -> V=1.0000025, theta=0.0
% INFO    : Bus 2443	: V=1.01908699, theta=-45.3144956 -> V=1.0079355, theta=0.0
% INFO    : Bus 2444	: V=1.01232975, theta=-47.7575242 -> V=1.0079355, theta=0.0
% INFO    : Bus 2445	: V=1.00912405, theta=-44.9056307 -> V=1.0079355, theta=0.0
% INFO    : Bus 2446	: V=1.02019001, theta=-43.9789412 -> V=1.0079355, theta=0.0
% INFO    : Bus 2447	: V=1.01805218, theta=-18.8747105 -> V=1.0000025, theta=0.0
% INFO    : Bus 2448	: V=0.990247969, theta=-26.8720372 -> V=1.0000025, theta=0.0
% INFO    : Bus 2449	: V=1.07804308, theta=-19.0465801 -> V=1.0, theta=0.0
% INFO    : Bus 2450	: V=1.05971914, theta=-18.0352794 -> V=1.044445, theta=0.0
% INFO    : Bus 2451	: V=1.03109864, theta=-43.7063181 -> V=1.0079355, theta=0.0
% INFO    : Bus 2452	: V=1.06409079, theta=-19.283586 -> V=1.000001, theta=0.0
% INFO    : Bus 2453	: V=0.987925413, theta=-7.90550923 -> V=0.999999, theta=0.0
% INFO    : Bus 2454	: V=1.03928174, theta=-24.5434629 -> V=1.0000025, theta=0.0
% INFO    : Bus 2455	: V=1.04846772, theta=-16.1060365 -> V=1.0000025, theta=0.0
% INFO    : Bus 2456	: V=1.07828391, theta=-18.6005526 -> V=1.046665, theta=0.0
% INFO    : Bus 2457	: V=1.07089496, theta=-23.7662869 -> V=1.044445, theta=0.0
% INFO    : Bus 2458	: V=1.00637254, theta=-8.87085386 -> V=1.0158755, theta=0.0
% INFO    : Bus 2459	: V=1.03432047, theta=-25.9194552 -> V=1.022224, theta=0.0
% INFO    : Bus 2460	: V=1.0813204, theta=-17.6844083 -> V=1.07237, theta=0.0
% INFO    : Bus 2461	: V=1.04382766, theta=-22.0950852 -> V=1.0000025, theta=0.0
% INFO    : Bus 2462	: V=1.07124946, theta=-15.8015701 -> V=1.044445, theta=0.0
% INFO    : Bus 2463	: V=1.012, theta=-21.5768206 -> V=1.015872, theta=0.0
% INFO    : Bus 2464	: V=1.03571046, theta=-20.2514143 -> V=1.0158755, theta=0.0
% INFO    : Bus 2465	: V=1.02189025, theta=-18.3322806 -> V=1.0000005, theta=0.0
% INFO    : Bus 2466	: V=1.03711469, theta=-37.7359058 -> V=1.022224, theta=0.0
% INFO    : Bus 2467	: V=1.06769453, theta=-9.79146134 -> V=0.9888895, theta=0.0
% INFO    : Bus 2468	: V=1.06251943, theta=-8.88436456 -> V=0.9888895, theta=0.0
% INFO    : Bus 2469	: V=1.07254284, theta=-7.28289199 -> V=1.05263, theta=0.0
% INFO    : Bus 2470	: V=1.05584534, theta=-26.9838227 -> V=1.027779, theta=0.0
% INFO    : Bus 2471	: V=1.06907031, theta=-27.1984973 -> V=1.046665, theta=0.0
% INFO    : Bus 2472	: V=1.08116096, theta=-20.7149649 -> V=1.073685, theta=0.0
% INFO    : Bus 2473	: V=0.998082238, theta=-28.8750751 -> V=1.0000025, theta=0.0
% INFO    : Bus 2474	: V=0.99240325, theta=-26.7391456 -> V=1.015872, theta=0.0
% INFO    : Bus 2475	: V=1.00172457, theta=-24.1663729 -> V=1.015872, theta=0.0
% INFO    : Bus 2476	: V=1.00186793, theta=-24.1647854 -> V=1.015872, theta=0.0
% INFO    : Bus 2477	: V=1.02520565, theta=-20.0907104 -> V=0.999999, theta=0.0
% INFO    : Bus 2478	: V=1.03742982, theta=-4.73179089 -> V=1.0158755, theta=0.0
% INFO    : Bus 2479	: V=1.0175782, theta=-12.5358704 -> V=0.999999, theta=0.0
% INFO    : Bus 2480	: V=1.01340364, theta=-25.9456553 -> V=1.0000025, theta=0.0
% INFO    : Bus 2481	: V=1.06320614, theta=-22.3447858 -> V=1.0000025, theta=0.0
% INFO    : Bus 2482	: V=0.989235484, theta=-23.0785734 -> V=1.015872, theta=0.0
% INFO    : Bus 2483	: V=1.01351494, theta=-21.8454923 -> V=1.0000025, theta=0.0
% INFO    : Bus 2484	: V=1.02345863, theta=-33.2301909 -> V=1.022224, theta=0.0
% INFO    : Bus 2485	: V=1.04267804, theta=-34.7159146 -> V=1.022224, theta=0.0
% INFO    : Bus 2486	: V=1.07009723, theta=-30.1311209 -> V=1.04444, theta=0.0
% INFO    : Bus 2487	: V=1.00811317, theta=-32.7544661 -> V=1.015872, theta=0.0
% INFO    : Bus 2488	: V=1.07428117, theta=-20.8985742 -> V=1.000001, theta=0.0
% INFO    : Bus 2489	: V=1.01808218, theta=-7.75457029 -> V=1.0158755, theta=0.0
% INFO    : Bus 2490	: V=1.02540368, theta=-28.9605646 -> V=1.0000025, theta=0.0
% INFO    : Bus 2491	: V=1.00227781, theta=-24.112876 -> V=1.015872, theta=0.0
% INFO    : Bus 2492	: V=1.04137457, theta=-19.4891334 -> V=1.046665, theta=0.0
% INFO    : Bus 2493	: V=1.00640964, theta=-24.6007173 -> V=1.0000025, theta=0.0
% INFO    : Bus 2494	: V=1.01716271, theta=-6.98160854 -> V=1.0158755, theta=0.0
% INFO    : Bus 2495	: V=1.0382829, theta=-18.0119887 -> V=1.0158755, theta=0.0
% INFO    : Bus 2496	: V=1.00304696, theta=-3.7564385 -> V=1.0158755, theta=0.0
% INFO    : Bus 2497	: V=1.02339953, theta=-19.2302319 -> V=1.015872, theta=0.0
% INFO    : Bus 2498	: V=1.03998862, theta=-19.857826 -> V=1.027779, theta=0.0
% INFO    : Bus 2499	: V=0.95660379, theta=-8.82462633 -> V=0.9444445, theta=0.0
% INFO    : Bus 2500	: V=0.980057987, theta=-29.4791666 -> V=1.0000025, theta=0.0
% INFO    : Bus 2501	: V=0.996586458, theta=-31.7077759 -> V=1.0000025, theta=0.0
% INFO    : Bus 2502	: V=1.00626849, theta=-19.7101831 -> V=1.015872, theta=0.0
% INFO    : Bus 2503	: V=1.04306365, theta=-24.9502383 -> V=1.0000025, theta=0.0
% INFO    : Bus 2504	: V=1.02793583, theta=-25.6350883 -> V=1.0000025, theta=0.0
% INFO    : Bus 2505	: V=1.06157443, theta=-21.3922998 -> V=1.044445, theta=0.0
% INFO    : Bus 2506	: V=1.03171454, theta=-26.8544185 -> V=1.0000025, theta=0.0
% INFO    : Bus 2507	: V=1.02300007, theta=-22.9833689 -> V=1.022224, theta=0.0
% INFO    : Bus 2508	: V=1.03041445, theta=-15.7903583 -> V=0.999999, theta=0.0
% INFO    : Bus 2509	: V=1.00962299, theta=-27.0459611 -> V=1.0000025, theta=0.0
% INFO    : Bus 2510	: V=1.00395837, theta=-0.16129124 -> V=1.0158755, theta=0.0
% INFO    : Bus 2511	: V=1.03447594, theta=-25.3161391 -> V=1.0000025, theta=0.0
% INFO    : Bus 2512	: V=1.06973953, theta=-19.8152618 -> V=1.044445, theta=0.0
% INFO    : Bus 2513	: V=1.01893841, theta=-47.1223362 -> V=1.0079355, theta=0.0
% INFO    : Bus 2514	: V=1.05521227, theta=-21.1846269 -> V=1.0000025, theta=0.0
% INFO    : Bus 2515	: V=1.03238535, theta=-25.2167532 -> V=1.0000025, theta=0.0
% INFO    : Bus 2516	: V=1.02935077, theta=-32.0656097 -> V=1.0000025, theta=0.0
% INFO    : Bus 2517	: V=1.05868488, theta=-32.0656097 -> V=1.000001, theta=0.0
% INFO    : Bus 2518	: V=1.04314158, theta=-23.3695791 -> V=1.0000025, theta=0.0
% INFO    : Bus 2519	: V=1.06907056, theta=-18.8373473 -> V=1.044445, theta=0.0
% INFO    : Bus 2520	: V=1.07536304, theta=-14.145464 -> V=1.078945, theta=0.0
% INFO    : Bus 2521	: V=1.05230394, theta=-6.64276186 -> V=0.9888895, theta=0.0
% INFO    : Bus 2522	: V=1.05225804, theta=-6.64684845 -> V=0.9888895, theta=0.0
% INFO    : Bus 2523	: V=0.993940925, theta=-30.778728 -> V=1.0000025, theta=0.0
% INFO    : Bus 2524	: V=1.00602, theta=-20.588013 -> V=1.022224, theta=0.0
% INFO    : Bus 2525	: V=1.153, theta=-5.22067825 -> V=1.054343, theta=0.0
% INFO    : Bus 2526	: V=1.06138942, theta=-4.88879784 -> V=0.9888895, theta=0.0
% INFO    : Bus 2527	: V=1.00336142, theta=-20.5490798 -> V=1.0000005, theta=0.0
% INFO    : Bus 2528	: V=1.06985071, theta=-18.8821161 -> V=1.046665, theta=0.0
% INFO    : Bus 2529	: V=1.02085348, theta=-18.5452236 -> V=1.022224, theta=0.0
% INFO    : Bus 2530	: V=1.03847434, theta=-18.8546127 -> V=1.0000025, theta=0.0
% INFO    : Bus 2531	: V=0.973947879, theta=-26.7762276 -> V=1.0000025, theta=0.0
% INFO    : Bus 2532	: V=1.04317946, theta=-7.48042073 -> V=1.0000025, theta=0.0
% INFO    : Bus 2533	: V=1.02242466, theta=-28.7209837 -> V=1.015872, theta=0.0
% INFO    : Bus 2534	: V=1.013, theta=-11.3885646 -> V=1.0158755, theta=0.0
% INFO    : Bus 2535	: V=1.01198274, theta=-11.530113 -> V=1.0158755, theta=0.0
% INFO    : Bus 2536	: V=1.07033519, theta=-17.0829419 -> V=1.046665, theta=0.0
% INFO    : Bus 2537	: V=1.05939683, theta=-17.5946372 -> V=1.046665, theta=0.0
% INFO    : Bus 2538	: V=1.0059728, theta=-20.1016382 -> V=1.0000005, theta=0.0
% INFO    : Bus 2539	: V=1.00831972, theta=-20.1213059 -> V=1.0000005, theta=0.0
% INFO    : Bus 2540	: V=1.03338959, theta=-21.0364595 -> V=0.999999, theta=0.0
% INFO    : Bus 2541	: V=1.04862, theta=-20.9155247 -> V=0.999999, theta=0.0
% INFO    : Bus 2542	: V=1.0387967, theta=-14.7629789 -> V=1.0111115, theta=0.0
% INFO    : Bus 2543	: V=1.02226337, theta=-20.6263233 -> V=1.015872, theta=0.0
% INFO    : Bus 2544	: V=1.00935794, theta=-22.9530321 -> V=1.0000005, theta=0.0
% INFO    : Bus 2545	: V=1.01177532, theta=-22.8893617 -> V=1.0000005, theta=0.0
% INFO    : Bus 2546	: V=1.01033717, theta=-22.9050772 -> V=1.0000005, theta=0.0
% INFO    : Bus 2547	: V=1.01435048, theta=-26.6294582 -> V=1.0000025, theta=0.0
% INFO    : Bus 2548	: V=1.01409384, theta=-13.1337165 -> V=0.999999, theta=0.0
% INFO    : Bus 2549	: V=1.02500301, theta=-24.8982781 -> V=0.999999, theta=0.0
% INFO    : Bus 2550	: V=1.0400596, theta=-28.9489394 -> V=1.015872, theta=0.0
% INFO    : Bus 2551	: V=1.02243808, theta=-26.4267763 -> V=1.0233335, theta=0.0
% INFO    : Bus 2552	: V=1.0462806, theta=-26.397527 -> V=1.046665, theta=0.0
% INFO    : Bus 2553	: V=1.04686195, theta=-10.0638787 -> V=1.0000025, theta=0.0
% INFO    : Bus 2554	: V=1.0476813, theta=-27.8649779 -> V=1.0000025, theta=0.0
% INFO    : Bus 2555	: V=1.03623476, theta=-20.4821402 -> V=0.999999, theta=0.0
% INFO    : Bus 2556	: V=1.05075004, theta=-21.1247696 -> V=1.027779, theta=0.0
% INFO    : Bus 2557	: V=1.05805863, theta=-11.9990681 -> V=1.0000025, theta=0.0
% INFO    : Bus 2558	: V=0.998607292, theta=-48.4972264 -> V=1.0079355, theta=0.0
% INFO    : Bus 2559	: V=1.04572486, theta=-25.5792441 -> V=1.027779, theta=0.0
% INFO    : Bus 2560	: V=1.016, theta=-11.6847706 -> V=0.999999, theta=0.0
% INFO    : Bus 2561	: V=0.978075583, theta=-24.1938553 -> V=1.0000025, theta=0.0
% INFO    : Bus 2562	: V=1.05399035, theta=-19.5877473 -> V=1.044445, theta=0.0
% INFO    : Bus 2563	: V=1.02860493, theta=-14.742365 -> V=1.0000005, theta=0.0
% INFO    : Bus 2564	: V=1.02890939, theta=-28.6966633 -> V=1.022224, theta=0.0
% INFO    : Bus 2565	: V=1.01864825, theta=-49.4422013 -> V=1.0079355, theta=0.0
% INFO    : Bus 2566	: V=1.02147441, theta=-49.8503119 -> V=1.0079355, theta=0.0
% INFO    : Bus 2567	: V=1.01117739, theta=-22.6834088 -> V=1.0000025, theta=0.0
% INFO    : Bus 2568	: V=1.02722422, theta=-6.93223441 -> V=1.0158755, theta=0.0
% INFO    : Bus 2569	: V=1.07590396, theta=-2.39061379 -> V=1.0377785, theta=0.0
% INFO    : Bus 2570	: V=1.09506383, theta=1.0078481 -> V=1.072365, theta=0.0
% INFO    : Bus 2571	: V=1.03542541, theta=-21.8956481 -> V=1.027779, theta=0.0
% INFO    : Bus 2572	: V=1.05068096, theta=-21.1207146 -> V=1.027779, theta=0.0
% INFO    : Bus 2573	: V=1.07170184, theta=-16.6848987 -> V=1.046665, theta=0.0
% INFO    : Bus 2574	: V=1.01136796, theta=-18.9938459 -> V=1.0000005, theta=0.0
% INFO    : Bus 2575	: V=1.05582599, theta=-30.1719168 -> V=1.027779, theta=0.0
% INFO    : Bus 2576	: V=1.06743319, theta=-14.4423788 -> V=1.026154, theta=0.0
% INFO    : Bus 2577	: V=1.0785117, theta=-18.6398937 -> V=1.046665, theta=0.0
% INFO    : Bus 2578	: V=1.02710767, theta=2.59283861 -> V=1.0158755, theta=0.0
% INFO    : Bus 2579	: V=0.950232857, theta=-8.11198703 -> V=0.9444445, theta=0.0
% INFO    : Bus 2580	: V=0.997218333, theta=-8.00738801 -> V=0.999999, theta=0.0
% INFO    : Bus 2581	: V=1.04609758, theta=-11.6862761 -> V=1.003335, theta=0.0
% INFO    : Bus 2582	: V=1.04305103, theta=-6.89341906 -> V=1.0111115, theta=0.0
% INFO    : Bus 2583	: V=1.04751566, theta=-42.0579381 -> V=1.022224, theta=0.0
% INFO    : Bus 2584	: V=1.01074943, theta=-32.2125925 -> V=1.022224, theta=0.0
% INFO    : Bus 2585	: V=1.07235701, theta=-6.20138853 -> V=1.016666, theta=0.0
% INFO    : Bus 2586	: V=1.0618974, theta=-1.59905537 -> V=1.0288895, theta=0.0
% INFO    : Bus 2587	: V=1.02174461, theta=-29.7780191 -> V=1.0000025, theta=0.0
% INFO    : Bus 2588	: V=1.03905936, theta=-22.4344505 -> V=1.022224, theta=0.0
% INFO    : Bus 2589	: V=1.03351256, theta=-30.618735 -> V=1.022224, theta=0.0
% INFO    : Bus 2590	: V=1.02606593, theta=-14.1193268 -> V=0.999999, theta=0.0
% INFO    : Bus 2591	: V=1.00858886, theta=-18.5376028 -> V=1.0000005, theta=0.0
% INFO    : Bus 2592	: V=1.08121003, theta=6.12455347 -> V=1.05263, theta=0.0
% INFO    : Bus 2593	: V=1.0074831, theta=-46.5352062 -> V=1.0079355, theta=0.0
% INFO    : Bus 2594	: V=1.00098915, theta=-12.0371887 -> V=0.975, theta=0.0
% INFO    : Bus 2595	: V=1.0556361, theta=-15.9222506 -> V=1.022224, theta=0.0
% INFO    : Bus 2596	: V=1.0199571, theta=-43.803397 -> V=1.0079355, theta=0.0
% INFO    : Bus 2597	: V=1.07103598, theta=-41.2354425 -> V=1.04444, theta=0.0
% INFO    : Bus 2598	: V=1.05256295, theta=-19.4315431 -> V=1.022224, theta=0.0
% INFO    : Bus 2599	: V=1.03889084, theta=-19.0031441 -> V=1.022224, theta=0.0
% INFO    : Bus 2600	: V=0.987334829, theta=-28.8137299 -> V=1.0000025, theta=0.0
% INFO    : Bus 2601	: V=1.03699175, theta=-18.5329735 -> V=0.999999, theta=0.0
% INFO    : Bus 2602	: V=0.987329397, theta=-28.8149583 -> V=1.0000025, theta=0.0
% INFO    : Bus 2603	: V=1.01510213, theta=-53.3366563 -> V=1.0079355, theta=0.0
% INFO    : Bus 2604	: V=1.01946531, theta=-24.2424835 -> V=1.022224, theta=0.0
% INFO    : Bus 2605	: V=1.02431893, theta=-32.8109609 -> V=1.022224, theta=0.0
% INFO    : Bus 2606	: V=0.985428409, theta=-21.4284387 -> V=1.0158755, theta=0.0
% INFO    : Bus 2607	: V=1.04366246, theta=-32.7442392 -> V=1.022224, theta=0.0
% INFO    : Bus 2608	: V=1.07718138, theta=-26.5715097 -> V=1.07237, theta=0.0
% INFO    : Bus 2609	: V=1.07788856, theta=-26.5738563 -> V=1.07237, theta=0.0
% INFO    : Bus 2610	: V=1.0094199, theta=-23.0769633 -> V=1.022224, theta=0.0
% INFO    : Bus 2611	: V=1.01440179, theta=-22.4557025 -> V=1.022224, theta=0.0
% INFO    : Bus 2612	: V=1.01204042, theta=-23.1720587 -> V=1.0000025, theta=0.0
% INFO    : Bus 2613	: V=1.00925561, theta=-31.9158474 -> V=1.015872, theta=0.0
% INFO    : Bus 2614	: V=1.00010247, theta=-29.5288219 -> V=1.0000025, theta=0.0
% INFO    : Bus 2615	: V=1.04829636, theta=-21.8724176 -> V=1.027779, theta=0.0
% INFO    : Bus 2616	: V=0.996499856, theta=-24.7582665 -> V=1.0000005, theta=0.0
% INFO    : Bus 2617	: V=1.02338114, theta=-26.3778101 -> V=1.000001, theta=0.0
% INFO    : Bus 2618	: V=1.01941739, theta=-35.8031893 -> V=1.022224, theta=0.0
% INFO    : Bus 2619	: V=1.05727675, theta=-10.3630361 -> V=1.0377785, theta=0.0
% INFO    : Bus 2620	: V=1.00766203, theta=-16.8076683 -> V=1.0158755, theta=0.0
% INFO    : Bus 2621	: V=1.00102777, theta=-25.4183605 -> V=1.0000025, theta=0.0
% INFO    : Bus 2622	: V=1.01025272, theta=-29.6816517 -> V=1.022224, theta=0.0
% INFO    : Bus 2623	: V=1.00833973, theta=-3.96636882 -> V=1.0158755, theta=0.0
% INFO    : Bus 2624	: V=1.00945732, theta=-25.6906522 -> V=1.0000025, theta=0.0
% INFO    : Bus 2625	: V=1.02630234, theta=-21.158229 -> V=1.022224, theta=0.0
% INFO    : Bus 2626	: V=1.06038846, theta=-7.62601083 -> V=1.0111115, theta=0.0
% INFO    : Bus 2627	: V=1.04326389, theta=-0.692166714 -> V=1.000001, theta=0.0
% INFO    : Bus 2628	: V=1.07457276, theta=2.62406328 -> V=1.0288895, theta=0.0
% INFO    : Bus 2629	: V=1.006, theta=-19.7443531 -> V=1.0158755, theta=0.0
% INFO    : Bus 2630	: V=0.973698191, theta=-25.3863156 -> V=1.0000025, theta=0.0
% INFO    : Bus 2631	: V=1.00162384, theta=-13.8053057 -> V=1.0158755, theta=0.0
% INFO    : Bus 2632	: V=1.01548269, theta=-28.4836022 -> V=1.022224, theta=0.0
% INFO    : Bus 2633	: V=1.0195653, theta=-26.3771991 -> V=1.0000025, theta=0.0
% INFO    : Bus 2634	: V=1.02657409, theta=-26.0155851 -> V=1.0000025, theta=0.0
% INFO    : Bus 2635	: V=1.04395051, theta=-7.33352398 -> V=1.0158755, theta=0.0
% INFO    : Bus 2636	: V=1.04357096, theta=-7.43310498 -> V=1.0158755, theta=0.0
% INFO    : Bus 2637	: V=1.07771872, theta=-4.46608928 -> V=1.0377785, theta=0.0
% INFO    : Bus 2638	: V=1.01459004, theta=-6.26346458 -> V=1.0158755, theta=0.0
% INFO    : Bus 2639	: V=1.00873391, theta=-12.9482894 -> V=1.0158755, theta=0.0
% INFO    : Bus 2640	: V=0.995064127, theta=-28.090934 -> V=1.0000025, theta=0.0
% INFO    : Bus 2641	: V=1.04331879, theta=-29.6244879 -> V=1.022224, theta=0.0
% INFO    : Bus 2642	: V=1.04000164, theta=-28.9928339 -> V=1.0000025, theta=0.0
% INFO    : Bus 2643	: V=1.05219377, theta=-33.3317069 -> V=0.975, theta=0.0
% INFO    : Bus 2644	: V=1.03627508, theta=-21.2733391 -> V=1.0000025, theta=0.0
% INFO    : Bus 2645	: V=1.01111824, theta=-25.0413202 -> V=1.0000025, theta=0.0
% INFO    : Bus 2646	: V=1.011, theta=-25.02941 -> V=1.0000025, theta=0.0
% INFO    : Bus 2647	: V=1.029, theta=-16.9113731 -> V=1.0000025, theta=0.0
% INFO    : Bus 2648	: V=1.0666037, theta=-29.043919 -> V=1.0000025, theta=0.0
% INFO    : Bus 2649	: V=1.07170826, theta=-18.1096691 -> V=0.975, theta=0.0
% INFO    : Bus 2650	: V=1.0718197, theta=-18.0986168 -> V=1.0, theta=0.0
% INFO    : Bus 2651	: V=1.01106042, theta=-5.72393356 -> V=1.0158755, theta=0.0
% INFO    : Bus 2652	: V=1.03977451, theta=-19.9598043 -> V=1.022224, theta=0.0
% INFO    : Bus 2653	: V=1.00458844, theta=-30.5659504 -> V=1.0000025, theta=0.0
% INFO    : Bus 2654	: V=1.066, theta=-22.0704178 -> V=1.0000025, theta=0.0
% INFO    : Bus 2655	: V=1.0723179, theta=-19.3877276 -> V=1.044445, theta=0.0
% INFO    : Bus 2656	: V=1.04954438, theta=-12.4542244 -> V=1.015874, theta=0.0
% INFO    : Bus 2657	: V=1.05520957, theta=-9.83224064 -> V=0.9888895, theta=0.0
% INFO    : Bus 2658	: V=1.05927769, theta=-6.4422139 -> V=0.9888895, theta=0.0
% INFO    : Bus 2659	: V=0.990616615, theta=-29.9021255 -> V=1.0000025, theta=0.0
% INFO    : Bus 2660	: V=0.988135432, theta=-14.6763642 -> V=1.015872, theta=0.0
% INFO    : Bus 2661	: V=1.018, theta=-11.8401555 -> V=0.999999, theta=0.0
% INFO    : Bus 2662	: V=1.009, theta=-10.5148689 -> V=1.015872, theta=0.0
% INFO    : Bus 2663	: V=1.04325491, theta=-6.69279351 -> V=1.046665, theta=0.0
% INFO    : Bus 2664	: V=1.061, theta=-21.9219795 -> V=0.975, theta=0.0
% INFO    : Bus 2665	: V=0.993, theta=-22.0425743 -> V=0.975, theta=0.0
% INFO    : Bus 2666	: V=1.078, theta=-18.3404475 -> V=0.975, theta=0.0
% INFO    : Bus 2667	: V=0.993, theta=-22.0425743 -> V=1.0000025, theta=0.0
% INFO    : Bus 2668	: V=1.07824924, theta=-18.3362656 -> V=1.006045, theta=0.0
% INFO    : Bus 2669	: V=1.02461998, theta=-38.532587 -> V=1.0079355, theta=0.0
% INFO    : Bus 2670	: V=1.03995956, theta=-37.5588165 -> V=1.022224, theta=0.0
% INFO    : Bus 2671	: V=0.557366887, theta=1.29348091 -> V=0.825, theta=0.0
% INFO    : Bus 2672	: V=1.01272962, theta=1.29348091 -> V=1.0158755, theta=0.0
% INFO    : Bus 2673	: V=1.0201538, theta=-17.4294344 -> V=1.0158755, theta=0.0
% INFO    : Bus 2674	: V=1.0201538, theta=-17.4294344 -> V=1.0158755, theta=0.0
% INFO    : Bus 2675	: V=1.01032961, theta=-22.2268044 -> V=1.0000025, theta=0.0
% INFO    : Bus 2676	: V=0.996290503, theta=-42.656401 -> V=1.0079355, theta=0.0
% INFO    : Bus 2677	: V=1.01559353, theta=-15.2642161 -> V=1.0158755, theta=0.0
% INFO    : Bus 2678	: V=1.05106761, theta=-11.5950201 -> V=1.0377785, theta=0.0
% INFO    : Bus 2679	: V=1.00547095, theta=-16.204558 -> V=1.0158755, theta=0.0
% INFO    : Bus 2680	: V=1.02307375, theta=-11.7026938 -> V=0.999999, theta=0.0
