% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 55.2947473268 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.3112796603 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 35.2324862871 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.639583407 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.1094631375 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.142084735 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.920231454 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 36.6399380188 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.5219175525 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 16.9237674053 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 50.2815152565 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.2319511721 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.8069352001 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.7690399009 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.362765143 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9604266324 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.644307893 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.3919089874 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.1747889035 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.4850403317 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.300910952 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.2005598795 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.9702908116 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.551098063 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.9051709135 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.3589607 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.8225664355 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.2128787625 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.1429915883 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.599628561 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.2819814087 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.6339089409 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.7290965941 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.418031705 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.862767211 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.7045753797 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.172382779 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.1844908927 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 119.531884549 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.4050207328 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.6953056534 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.1759932292 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.6492993395 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.840106001 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.9023031806 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.607767544 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.742165376 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 43.9567316393 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.4863930343 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.89127862 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.1633968279 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 96.9741568642 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 143.864171154 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.749825441 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.660064832 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 98.1931805081 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.4459227381 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.411411964 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.593913591 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.83680103 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 23.2393867467 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.173513235 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 94.84979746 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.39183147 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.707712549 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.883368228 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.6736271556 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.4712605176 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.7670800327 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.1607973332 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.479473709 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.731236466 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 18.3364550898 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.5830011215 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.2692860974 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.7121486239 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.660500486 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.5357415806 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 15.8517285952 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.957786611 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.9595881014 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.764055902 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 97.2493946221 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 42.8361130041 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.7409527071 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 122.774514321 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.4491119087 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.4709476232 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.289996276 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.0605779955 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.0860748572 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 59.1149084043 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.738011287 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.8592651215 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.8657821442 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.128479866 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.4046409358 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.979384329 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.1823054608 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.1621622963 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.2551628731 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.0388614743 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 7.07249259588 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.184459285 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.169231631 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 56.3625018728 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.7466670863 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.1057249491 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.2937512078 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.220248866 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.764868106 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.0262989988 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.54324661 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.772780021 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.3370615469 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 99.4792859314 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.462204743 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.7578047235 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.8200818319 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.7280318854 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.2148816537 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.8389331582 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.026714911 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 97.1689910452 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.140529636 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.2710005983 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.0588364602 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.613946884 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.3909910892 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.291675987 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.2632138571 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 129.823149408 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.1625436251 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.144457554 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.810632711 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.739198596 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 118.23767416 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.4489000583 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.4552940502 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.9319324477 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.6229139065 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.745894446 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.9224018647 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.5296405563 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 51.9385324994 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.1066572089 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 37.4495236196 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.8248041023 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.486693958 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.4730234583 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.726453119 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.754008619 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 47.1226468823 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.5582976198 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 15.2364593285 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.7416180274 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.3300731088 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 125.681780732 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.3384364254 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.253470067 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.9136117274 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.3948857656 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.0242200053 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 46.1273092407 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.093697676 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.0076787229 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.315560148 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.7287230023 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.7365980314 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.6045257565 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.465622807 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.102652078 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 56.5306591445 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 102.222540896 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 9.49719599225 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.21034198 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.433174895 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.4456966966 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.7977372313 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.584552618 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 17.4871621437 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.7954164978 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.6518980776 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.1477238483 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.334882661 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.473939343 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.092701585 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.9035203913 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.847230387 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 43.8201387105 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.7652454833 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.908024278 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.867838389 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 29.6218313154 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.6325120278 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.596281504 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.284079022 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.79716749 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.7141614249 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.1226009025 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.4900315325 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.072655687 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 13.5053712433 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.8536122854 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.666099008 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.727478385 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.2701610207 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.4086212635 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.4155388618 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.3027342178 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.759389688 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 4.07218645889 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 17.3548365473 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.9370480064 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 103.33778883 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.1711531072 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.653994134 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.359756956 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.607071204 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 47.0657164887 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.12396657 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.594654306 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.5937150566 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.2636896552 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 122.585600414 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.653161348 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.3432437289 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 65.4832513327 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 124.723218986 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.7415814799 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.9882364606 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 109.30640327 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.847342201 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.3286796078 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.9308726215 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.249097905 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 91.2038478425 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.8555219027 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.737148923 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.8202968285 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.9488068063 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 16.3991188094 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.5473738871 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.2044235036 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.108851927 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.465202256 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.3014867658 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.672917857 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.619634992 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.310665485 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.6974388216 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.6547136211 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.428617753 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.5769190073 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.0230333584 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.0469674311 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 44.9834430777 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 16.6742903708 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 106.102244878 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.443376458 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.9595515616 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.3709879431 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.1378868366 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.6093075069 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.848316372 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 20.6981386 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.7375412749 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.380911146 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 99.6570853105 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 33.0751541956 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 18.4687357958 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.0133349135 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.6279809556 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 99.8389629085 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 33.0341323637 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.5563528194 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 19.6981232021 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.889535469 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 113.401669938 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.4566259328 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 96.4012532325 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.359153397 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.849954813 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.2805001227 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 107.471322285 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.31454529 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.244389475 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.007953893 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 115.499049689 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.4514568847 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.0659666117 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.3989640441 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 110.211982636 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.7408848491 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.7899439305 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.34034722 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.296567619 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 19.1598883846 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.196148062 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.0958310885 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.7330303831 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 92.1177117111 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.2332829462 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 123.799252833 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.8703902394 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 19.4920902788 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.458224017 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 41.1185833329 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.7347427765 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.726065847 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 13.4980107241 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.158729642 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 42.2871200546 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.6990037763 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.0372063747 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.9596530298 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.9073044392 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.4277632479 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.1775328307 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.4149539518 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.7782056936 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.9483908684 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.6911674151 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.8275329145 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.0892632227 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.5153296789 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 10.7441650021 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.3268675905 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.2468224668 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 131.102428559 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 104.173079518 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.152532631 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.096129984 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.4662376158 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.2753334388 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 92.6647222956 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.2597314824 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.6678494239 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.771739696 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.649248219 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.515063647 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 49.3400184104 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.8812996171 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 39.6817588763 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 137.516744537 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.6711861598 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 27.5262875405 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.1485170849 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.287178332 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.5154241065 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.2488579214 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.3122798811 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 51.7220133087 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.466431317 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.4223850569 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 125.5791883 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 116.300095902 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.59571591 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.06980706 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.2252436615 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 96.5916567981 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.1887301665 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.1516464704 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 105.697845611 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 117.966962439 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 10.5442637689 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.1941778953 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 22.909957885 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.3755913292 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 112.549725069 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.95437575 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.4369930171 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 46.600347154 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.9593126452 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 16.1386055955 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 34.0992338395 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.8400257933 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.8627032852 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.3888451902 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.2202390288 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 27.4439325276 0
% INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 7.49141042289 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 114.376419248 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 111.803953324 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.5190764388 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9985394547 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.5924810892 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 52.7259209915 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 37.6276640015 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 35.4397550602 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 33.8533793637 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.3615727011 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.2322089725 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 6.85435017811 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.0732942945 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.3647340449 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.3755726604 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.3727716311 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 21.7727268155 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 9.45340010193 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 3.77928064777 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.0308406056 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.8939047309 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.3368078668 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.3061486716 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.6525623529 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.4590169777 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.2818927706 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.1258895812 0
% INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 6.89185933482 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.234366286 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.5873072652 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.9056975449 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.3709309719 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 36.9952667824 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.0511843225 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.8987516377 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.978435198 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.4960063896 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.6460626127 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.8092361782 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 8.3675021673 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.2161559465 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.5202586321 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.8190769182 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 15.3485196711 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.4349199466 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 19.7072565463 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 15.6777473929 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.0939365302 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 9.05070828477 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.9449371356 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.5086949314 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.7913020291 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.7540218325 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.7131909536 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.7487533938 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 6.19361377091 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.8532449125 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.6486209602 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.0076616399 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.1879530874 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 18.2201979225 0
% INFO    : Updated Generator Cost: PEL - 0.0 2.0 0.0 -> 0 108.776015112 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.3043308394 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.224365692 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.6571560821 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.5183211916 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.5964807841 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.3219922724 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.1780902813 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.4739260347 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.3032824266 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.0620698408 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5805376977 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.517322613 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.5473051913 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.5103795686 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 23.9297442461 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 31.3277368013 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 13.5057504347 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.7720849733 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 2.99330295322 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.4241496226 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.9712112778 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.4145302903 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.404067054 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.9050276463 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 14.9493643386 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 32.8589009532 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.3171989471 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.9904462519 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9564710103 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.4320031505 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.6565706201 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 9.74014823353 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 13.4684821815 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.669501596 0
% INFO    : Updated Generator Cost: NUC - 0.0 2.0 0.0 -> 0 6.87149153629 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.3963890862 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 8.48971132739 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 45.5146544664 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.5707866682 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.4430211237 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.3857195303 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 57.0020742014 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.8222460658 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 26.8208526668 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.7779854848 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.3873948861 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.9222529288 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.8035471736 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 97.2382206927 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: SYNC - 0.0 2.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.1966947774 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.8990005033 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.1158248483 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 16.7319988508 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.2503864302 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.0805823761 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.0482035045 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 30.3663120437 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.9080333337 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.728270967 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.292867177 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.5675973022 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.540257488 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.7345230116 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.5584143026 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 12.1584683211 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.2490630481 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.0386857772 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.441779512 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.2083207158 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.1647639786 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.4180783234 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.6459299634 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.808832218 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.2213094419 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.90134700118 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.23064893715 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.5674952277 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.2898798624 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.3836677264 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.2615800067 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.6166153442 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.1355487251 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.5113331618 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.1803615903 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4989955924 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.5310414791 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.4405096782 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.618730706 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.242966429 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.7202737867 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.3500168072 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.2010421034 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.2403920892 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.2984617507 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.7365787345 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.2458101374 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.29549977948 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 56.5796618688 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.7689452571 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.4500018211 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.7331119929 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.8556873954 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.3683823564 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.250207832 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 57.2971670127 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.0429423597 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.5445261712 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.5681314344 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.76879566753 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.4222643432 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.3746860725 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.5182873672 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.094091316 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.6747183377 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.3746465621 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.60467076143 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.7520364635 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.00498169901 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.5284825224 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.3794995087 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.187341188 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.5089892034 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.2032452249 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.9573235295 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 20.9301857499 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.5427532712 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.7081640746 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 16.8975142888 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.796662666 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.667639795 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.3552362926 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.9443829923 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.8976795983 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.7624358884 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.757003013 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.839658749 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.01581892221 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.56127826772 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.4956962647 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.5569459441 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.8261202603 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.8240606278 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 30.9941098499 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.886295631 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.1971455978 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.4352624623 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.5047061826 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.6818959719 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.2162354973 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 48.4760760801 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 96.8427405658 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.1146354714 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.0617891625 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.1104724633 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.219919305 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.6996063838 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.5871957162 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.236064991 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.5969233973 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.53285321869 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 42.2964944225 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 61.7377853884 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.593143178 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.599997934 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 93.6975060377 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.4174962031 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.8142077328 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 7.38377070757 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 39.3272774852 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.7177751666 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.9703770986 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 34.7313792103 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.2724390357 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.7991620414 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 22.0715857923 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.0456298087 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.149055512 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.6764971238 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.4096396752 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.322287527 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.433521936 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.4525825844 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 24.0229461526 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.824477037 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.7088677024 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.2741460935 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.91157194 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 17.629003616 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.7042113651 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.7411338492 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.7844077774 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.5291919647 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.2667365535 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.5585231 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.4168327069 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.671138909 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.512347304 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.1019863211 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.4479290861 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4649053164 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.9767541024 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.831324318 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.0630115981 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.2939307331 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.8212703941 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 94.3298693548 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.5641625113 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.7821308744 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.0245123873 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.3971007143 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 24.7275742132 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.4746618784 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.8850837825 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 56.4600632237 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.0069669462 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.8699384982 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.317695628 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 92.210437756 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.6505713505 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.4242893352 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.1872908858 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.0689923828 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 21.9463836595 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.3044795446 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.3318192191 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.6870338401 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 116.252428746 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.9792781507 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.473339677 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.1318922694 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.5295843545 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.670388552 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.059519873 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.8140513255 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 25.5098833204 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 28.3106629627 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.7679889399 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 26.7021197942 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.0886504296 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.0457490273 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.436943966 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 44.7190669657 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.8790978109 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.2565878188 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.347433949 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.1434283698 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.2002213783 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.9777078166 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.9240145572 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.8480089246 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.4739040753 0
% INFO    : Updated Generator Cost: COW - 0.0 2.0 0.0 -> 0 25.6662979858 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 36.9391578451 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 31.8817819789 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.649510386 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 11.3024035188 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.8942823115 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 28.6613724534 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.2543355167 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.3212005437 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.131475343 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.9644555551 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.3065139571 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.2984028698 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.0039555775 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.908630889 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.9484255691 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.376720161 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 119.144248641 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 109.772411934 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.4558504081 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.7836029887 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.7036891461 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.9958662036 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.7397083533 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.4502019505 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.9548784744 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.5250956506 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.7997240262 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.733866397 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.0440869406 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.677509437 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.2421754764 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.9995154305 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.9897350097 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 39.7547479395 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.9915803098 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.7401996178 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.373078869 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.7951758916 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4105241039 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.2587140111 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 8.13974797332 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.770177546 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.6649295375 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.5366725099 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 29.9307740267 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 40.445173729 0
% INFO    : Updated Generator Cost: NG - 0.0 2.0 0.0 -> 0 38.0631210549 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.931619524 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.8434519123 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.4147492036 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.66415121 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.3084770158 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.6696928467 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.5557587453 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 42.1515553524 0
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% WARNING : Transformer 4639-1 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5234-1 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1676-2 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1667-3 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2296-3 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 695-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3931-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5036-4 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4405-5 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2772-6 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2773-7 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2459-8 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 470-9 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 11-10 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 11-10 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 30-11 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2922-11 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2174-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4009-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4011-12 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 115-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2330-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4569-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 116-13 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1220-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2867-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4587-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4945-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5220-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2867-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4587-14 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2899-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4116-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4447-15 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 249-16 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 337-16 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5824-17 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3719-18 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5084-19 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3719-20 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1349-21 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1592-21 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1837-22 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5013-22 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1152-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2696-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3418-23 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 144-24 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1277-24 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 490-25 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2086-25 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 612-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1860-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2595-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2915-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3332-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4624-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2915-26 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 536-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2343-27 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2677-28 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3884-28 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2880-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3314-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3314-29 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 144-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1548-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4831-30 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 150-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3155-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3684-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4733-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 150-31 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3721-32 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 366-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1012-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1153-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2573-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2697-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4738-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4848-34 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5661-33 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 368-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1104-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2143-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3128-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 367-36 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2143-35 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2143-36 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5219-37 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5505-37 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 725-38 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1224-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5799-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1224-39 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2244-40 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4587-40 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 430-41 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3945-41 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1479-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2758-42 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2717-43 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3481-44 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4314-44 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5087-45 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1080-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2187-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3298-46 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1080-47 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5353-48 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1218-49 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2338-49 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 470-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1670-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3546-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4621-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3546-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4621-50 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1191-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1192-51 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 166-52 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5479-52 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3342-53 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2762-54 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 373-55 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2686-56 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3420-56 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5088-57 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3383-58 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3558-58 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 142-59 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1646-59 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2469-60 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3518-60 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2221-61 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2627-61 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2041-62 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2943-62 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 371-63 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3074-63 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 145-64 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5098-64 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4599-65 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4599-65 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1541-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2285-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3242-66 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3023-67 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2876-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4529-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5141-68 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4602-69 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5089-70 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2158-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3138-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5090-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3138-71 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3738-72 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3738-73 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5098-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5118-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 145-74 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4954-75 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2077-75 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3075-76 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3824-76 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2337-77 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 240-78 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4554-78 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 630-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1865-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2403-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4069-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 630-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4068-79 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4070-81 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4070-80 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 675-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 798-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2066-82 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3478-83 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2122-84 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3794-84 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5093-85 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2802-86 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3504-86 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3763-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4338-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3763-87 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1611-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1700-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3635-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5549-88 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2489-89 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4218-89 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5094-90 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3719-91 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 648-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4048-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5719-92 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2130-93 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3760-94 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5834-94 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 283-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1169-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5695-95 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4102-96 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2994-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4168-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4437-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2994-97 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1247-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3510-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4644-98 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2626-99 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2627-99 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 552-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1189-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1190-100 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1898-101 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4441-101 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1474-102 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1957-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2480-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4273-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1957-103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1664-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5484-104 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 263-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1554-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2088-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3532-105 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2201-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2265-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3255-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5060-106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2993-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2993-107 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3971-108 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3970-108 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 633-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 672-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 760-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5193-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5197-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4732-109 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 481-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5395-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5499-110 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 714-111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4434-111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1163-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1650-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2289-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5304-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1164-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1649-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2289-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1648-112 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1028-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1071-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5254-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1028-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1071-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5253-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1071-113 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3514-114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3986-114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1239-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1242-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5399-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5521-117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4954-118 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 996-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4549-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 996-119 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2696-120 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5224-121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5451-121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5096-122 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5096-123 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5097-124 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1259-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1258-125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4301-126 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5728-126 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 179-127 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2739-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4251-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5286-129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5732-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2739-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5285-128 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2982-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3406-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4567-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4568-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4568-130 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 783-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1143-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4034-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4094-131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2188-132 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2727-132 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1703-133 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1185-135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1710-134 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3383-135 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1879-136 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4807-136 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 626-137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3041-137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4519-138 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5175-138 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3550-139 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4743-139 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2995-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2995-140 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 851-141 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 185-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1646-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2211-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2212-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3883-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5715-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3883-142 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1668-143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4125-143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1548-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1555-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3685-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5036-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5655-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1555-144 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 505-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 696-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 759-145 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1045-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2714-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3365-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4594-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1045-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2714-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3365-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4595-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4594-146 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4971-147 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 480-148 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4234-149 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1988-150 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4260-152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4512-151 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4694-152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 156-151 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3568-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5474-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5716-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5475-153 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1955-154 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5099-155 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 684-157 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4737-158 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5800-157 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1721-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2757-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2832-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3684-159 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5063-161 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5063-160 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4615-162 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4661-162 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2216-164 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2216-163 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1405-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1585-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3611-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3777-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4171-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4488-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5133-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5183-167 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5400-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3442-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5844-166 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3696-168 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5656-168 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3696-168 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5100-169 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2563-170 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5580-170 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1558-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4613-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5791-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1558-171 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5668-172 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5669-172 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5103-173 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 445-174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5359-174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1937-174 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5143-175 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5158-175 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4711-176 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5112-176 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 180-177 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 180-178 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 911-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1444-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1488-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3460-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4927-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4932-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5664-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 912-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1444-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1444-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4930-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4931-179 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 989-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1046-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1119-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1264-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2100-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2959-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4378-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4937-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5028-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 989-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2959-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4934-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4933-180 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5104-181 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4403-182 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5105-183 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1031-184 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5378-185 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5106-186 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5396-187 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2893-188 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2241-189 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5594-189 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5107-190 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2743-191 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4828-191 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 317-192 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5088-192 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4087-193 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2497-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2773-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5327-194 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3208-195 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3208-196 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 321-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 573-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 930-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 321-197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 826-198 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1754-198 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5108-199 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2448-200 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4552-200 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1376-201 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1482-201 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 392-202 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 829-203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1919-203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2062-203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2712-203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2985-203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 829-203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1919-203 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1584-204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2713-204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5686-204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2714-205 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5056-205 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 392-206 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1683-206 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5127-206 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 563-207 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 563-207 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5577-208 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5842-208 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3922-209 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1791-211 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4829-210 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1791-211 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3866-212 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3866-213 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 525-214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1177-214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1415-214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1732-214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1879-214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4063-214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4905-214 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 352-215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1131-215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2885-215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4617-215 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1983-216 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5410-216 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1513-217 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1577-217 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2762-218 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5111-219 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5109-220 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 255-221 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2038-221 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4392-221 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1594-222 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2938-222 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2307-223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4146-223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2307-223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5112-224 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3825-226 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3825-225 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1545-228 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1545-227 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 422-229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3134-229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4557-229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 422-229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2483-230 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 520-231 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1863-232 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4877-232 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3662-234 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3663-235 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 504-236 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1011-237 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3937-237 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2690-238 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5007-238 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2374-239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4602-239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5437-239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5729-239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 360-240 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4553-240 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 692-241 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4445-241 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5488-241 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1683-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5682-242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3148-243 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3349-243 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1922-244 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2348-244 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5114-245 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 282-246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 479-246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 751-246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2444-246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4725-246 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3572-247 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3160-248 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2108-249 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3561-249 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1267-250 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1621-250 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2256-250 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2939-251 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4005-252 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5106-252 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3510-253 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3510-253 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1113-254 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3815-254 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4634-254 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 559-255 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1681-255 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4161-256 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4550-256 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4552-257 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1109-258 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 763-259 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1455-259 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4975-260 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5795-260 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5115-261 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1376-263 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1623-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2790-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4839-263 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5407-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1622-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2199-262 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1939-264 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2791-264 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5064-264 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2791-264 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5057-264 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 728-265 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 739-266 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1273-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1372-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3521-267 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3873-266 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1900-268 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2673-268 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 549-269 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5278-269 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2982-271 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2982-270 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1409-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1695-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4442-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4832-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5245-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5792-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4442-272 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1321-273 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2982-273 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1937-274 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1937-274 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 278-275 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1052-276 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1515-276 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2451-276 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1515-276 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2451-276 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1056-276 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1055-276 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 740-277 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 981-277 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1054-277 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 741-277 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1053-277 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1514-278 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3696-278 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2980-279 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2461-280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4945-280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5075-280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2461-280 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1258-281 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5712-283 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 448-284 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2663-284 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3638-284 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5117-285 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5116-286 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 960-287 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2316-288 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2905-288 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4626-288 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5426-288 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2619-289 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2789-290 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2165-291 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2624-291 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3148-291 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5195-291 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 292-293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 480-293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1564-293 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1239-294 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5118-295 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1299-296 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1750-297 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4315-298 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2159-299 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2160-300 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5119-301 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1340-302 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1340-302 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 197-303 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4586-303 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5737-303 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 197-303 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4586-303 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4826-304 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5401-304 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 690-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4681-305 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3889-306 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2476-307 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4928-307 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1305-308 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4574-308 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1632-310 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1632-309 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5613-311 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3145-312 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2635-313 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5152-313 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5151-313 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 654-314 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3024-314 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1031-315 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5121-315 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2282-316 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5278-316 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5280-316 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2282-316 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3290-317 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3268-318 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5122-319 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1253-320 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1651-320 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 830-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2304-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3120-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3140-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4563-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2304-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3120-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3140-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3120-321 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4142-322 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4143-322 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1929-323 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1929-323 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2305-324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1676-324 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 522-325 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 521-325 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1839-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2603-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2918-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4109-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5367-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4109-326 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1790-327 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3079-327 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1789-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1789-328 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2265-329 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2265-329 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4389-330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4648-330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4741-330 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4664-331 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4853-331 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4853-331 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1363-332 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3676-332 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1006-333 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1609-333 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2542-333 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4760-333 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5257-334 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1133-335 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2817-336 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4918-336 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2497-337 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2639-337 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1694-338 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1858-338 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3290-339 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3494-339 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5794-339 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3056-340 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3378-341 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3231-342 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3880-342 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5398-342 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5124-343 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1859-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4518-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5290-344 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 671-345 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1725-345 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1278-346 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5447-346 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4916-347 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 444-348 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3375-348 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3311-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3365-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3766-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3899-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4594-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4825-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3312-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3365-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3766-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3899-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4595-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4825-349 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3313-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3310-350 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4019-351 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 558-352 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 880-353 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2688-353 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5839-353 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5126-354 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1354-355 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 358-356 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1350-357 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3144-357 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3870-357 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2293-358 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3023-358 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5129-358 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5608-358 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1683-359 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4015-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4553-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4919-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5147-360 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2440-361 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2441-362 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 490-363 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5103-363 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5102-363 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4391-364 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4733-365 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2132-366 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 859-369 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3383-369 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 860-370 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3004-371 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3074-371 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1897-372 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2169-372 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2755-372 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3756-372 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2168-372 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3383-373 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3544-374 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3657-374 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1169-375 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1774-375 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2575-375 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2093-376 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2097-376 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2097-376 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 647-377 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2322-377 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2766-377 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 401-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1252-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1532-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1903-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4084-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4891-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5010-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4891-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5010-378 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 469-379 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3094-379 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3934-379 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4085-379 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4992-379 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5149-379 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1931-380 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2068-380 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2764-380 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3935-380 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2067-380 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2764-380 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4284-380 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4004-381 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5270-381 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2423-382 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3689-382 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5415-382 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 937-383 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3791-383 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 937-383 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3791-383 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2434-384 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5223-384 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5751-384 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2923-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5768-385 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3024-386 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1590-387 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2937-387 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2705-388 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3531-388 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1400-389 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1876-389 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3846-389 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4681-389 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1399-389 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4590-390 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5720-390 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1719-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1817-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2323-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2464-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3932-391 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5598-392 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1907-393 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 395-394 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1786-395 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4559-395 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1786-395 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3863-396 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4080-396 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2392-397 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3842-397 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5186-398 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 849-399 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2236-400 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2783-400 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2299-402 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2807-402 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2767-403 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5164-403 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2291-404 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3286-404 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1079-405 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1020-406 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1861-406 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4005-406 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2355-407 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2450-407 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2811-408 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3919-409 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 487-410 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1058-410 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1864-411 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3190-411 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1631-412 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2041-412 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3233-412 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4072-412 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1141-413 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1141-413 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4185-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5134-414 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1242-415 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3664-415 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4438-415 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 545-416 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 857-417 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3670-417 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4120-417 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3733-418 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4306-419 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5137-419 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5135-419 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5135-420 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3547-421 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1478-422 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1478-422 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 850-423 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2774-423 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1562-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3404-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4013-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4525-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1562-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4013-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4013-424 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2755-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5698-425 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5136-426 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1151-427 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4674-428 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3865-429 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5201-429 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3865-429 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1660-429 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1047-430 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1265-430 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3290-431 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3200-432 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4000-432 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 879-433 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1445-434 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5466-434 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 982-435 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2839-435 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3056-435 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5264-435 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3056-435 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3979-436 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5694-436 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2544-437 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2977-438 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1667-439 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2212-439 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5001-439 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5140-440 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5138-441 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2751-442 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4208-442 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1553-443 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1645-445 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2025-443 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4865-445 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5329-443 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1645-445 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2025-444 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4865-445 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4839-446 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5142-446 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3587-447 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1229-448 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2900-448 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3975-448 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2900-448 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1339-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1430-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4796-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5595-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 500-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4796-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 499-449 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2239-450 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2756-450 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4903-450 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2239-450 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4904-450 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 501-450 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5146-451 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 462-452 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2332-452 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2692-452 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3705-452 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2332-452 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3433-452 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3539-453 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3658-453 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5147-454 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4058-456 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4058-455 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4237-457 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2993-458 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3613-458 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4670-459 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4670-459 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3167-460 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4013-461 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5473-462 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5148-463 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2705-465 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5150-466 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2178-467 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3474-467 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3554-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2178-467 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3473-467 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3554-468 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2178-467 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2980-470 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 972-471 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3338-471 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3736-471 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2714-473 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2714-472 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4289-474 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4290-474 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2167-475 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3867-475 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5566-476 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3755-477 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3755-477 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4037-478 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 642-479 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1829-479 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3571-479 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 971-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1563-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2141-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2161-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3149-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1564-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2162-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2163-480 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2142-481 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2007-482 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2502-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5433-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5589-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5594-483 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 960-484 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4166-484 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3538-485 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5151-486 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1025-487 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1058-487 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 653-488 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3632-488 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2256-489 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2611-489 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2196-490 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5153-491 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3564-492 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5076-492 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 594-493 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 595-494 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 595-495 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 595-496 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 595-497 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2151-498 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2450-502 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2555-502 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5191-502 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3971-503 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3970-503 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 736-504 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1277-504 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1811-504 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5113-504 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5353-504 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2660-506 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4334-506 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5154-507 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5155-507 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3974-508 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1559-509 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5220-509 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5610-510 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5611-510 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2993-511 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3086-512 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2571-513 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2961-514 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3146-514 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3229-514 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2962-514 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3147-514 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3230-514 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1077-515 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2580-515 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1190-516 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5446-517 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2260-518 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3206-518 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 565-519 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4190-520 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4302-520 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1402-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2883-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2919-522 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3665-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3830-522 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4258-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5648-522 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2919-521 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1341-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1403-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2873-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2884-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4458-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5432-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1341-523 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 954-524 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2910-524 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1127-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1916-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2950-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3029-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3309-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4240-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4685-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4761-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5546-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5690-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4684-526 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1278-527 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1441-527 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4591-527 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4697-527 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1278-527 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3530-527 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4697-527 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 529-528 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1350-528 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1837-528 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1080-530 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 532-531 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1392-531 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1392-531 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3872-534 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3872-533 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 663-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1351-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2872-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3452-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5672-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5673-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 663-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3452-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5529-535 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3252-536 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4766-536 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4766-536 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 646-537 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1316-537 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1352-537 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1189-538 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5376-538 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1130-539 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2094-540 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1340-541 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1341-542 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1341-543 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2084-544 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2676-544 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2979-544 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5766-544 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2885-545 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5668-545 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1679-546 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5159-546 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5568-547 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5589-547 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2591-548 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5123-548 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3064-549 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3193-550 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1538-551 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2727-551 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3562-551 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5188-551 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1538-551 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1188-552 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1551-552 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3387-553 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5697-553 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4338-554 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4889-554 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4338-554 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2938-556 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2938-555 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1788-557 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3898-558 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1133-559 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3066-559 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3635-559 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4367-559 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5399-560 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2994-561 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1128-562 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2461-562 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2651-563 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4792-563 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1441-564 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3081-564 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 852-565 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2974-565 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 852-565 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1010-566 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4227-566 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2439-567 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5796-567 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4528-568 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2304-569 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5021-569 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 585-570 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4209-570 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1068-571 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3317-571 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1898-572 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4861-572 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1180-574 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3882-574 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4850-574 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4899-574 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3107-574 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5693-574 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1571-575 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2038-575 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1820-576 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 654-577 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5162-578 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1207-580 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1720-581 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3246-581 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3641-581 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4436-581 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 580-579 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3522-582 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5027-583 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3033-584 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1456-585 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1152-586 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4976-586 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5268-586 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2423-587 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2487-587 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5164-588 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5331-589 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5683-589 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1520-590 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2160-590 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1519-590 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2160-590 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5165-591 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3200-592 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4000-592 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4000-592 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2636-593 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3025-595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3509-595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1329-595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3508-595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1329-595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1329-595 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5781-596 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3510-597 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3511-598 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1513-599 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1847-600 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5721-600 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2679-601 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5343-601 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 737-602 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1883-602 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2054-602 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3845-602 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1883-602 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3357-603 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4853-603 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 608-606 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 608-605 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 608-604 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2372-607 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3936-607 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4318-607 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2777-608 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3596-608 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5256-608 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 880-609 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4359-609 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5499-611 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3332-612 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2183-613 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5366-613 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3082-614 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2258-615 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2006-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2938-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3594-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5309-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5322-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5777-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2938-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1002-616 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2764-617 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3930-617 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5168-619 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5172-618 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5027-620 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5027-621 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1242-622 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4893-623 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5031-623 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5236-623 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5826-623 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2697-624 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 818-625 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1103-625 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2587-625 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5175-628 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5182-629 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5173-632 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5176-631 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4223-633 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5174-634 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1258-635 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4274-635 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2454-636 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2534-636 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5587-636 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2785-637 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4562-637 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5696-637 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1106-638 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3973-638 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5150-639 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5055-640 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3930-641 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 996-643 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1340-644 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1340-645 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1352-646 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4274-647 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1735-648 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4450-648 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1735-648 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4921-648 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5779-648 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1780-649 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5179-649 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3174-650 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3570-650 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5217-650 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5180-651 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5181-652 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1999-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2745-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2854-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4364-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5152-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5423-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1073-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2184-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5151-653 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3393-654 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2166-655 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3755-655 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4110-656 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1206-657 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3862-657 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1206-657 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2737-658 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3807-658 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1619-659 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1429-660 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5238-660 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5632-661 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4885-662 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4460-667 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4459-666 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4460-665 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4459-664 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1816-668 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2523-668 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2548-668 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2759-668 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2223-668 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3663-669 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2762-670 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4841-670 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5809-670 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4841-670 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1503-671 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2018-671 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5404-671 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1387-672 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3841-672 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4906-672 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3373-673 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3056-674 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1750-675 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1668-676 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2706-676 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2815-677 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5389-677 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5184-678 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4928-679 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2674-680 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3554-681 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3554-681 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3554-681 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1314-682 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5185-682 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3894-683 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1994-684 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5406-684 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1931-685 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4198-686 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1931-687 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2341-688 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2342-689 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5478-690 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4578-691 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 886-692 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2807-692 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2329-694 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2329-693 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 736-695 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4023-695 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5571-695 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4678-695 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5199-701 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3888-703 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4309-702 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5186-703 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5712-703 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4309-702 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5255-704 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4021-705 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5406-705 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5829-705 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4847-705 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5711-706 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2609-711 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2724-711 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2905-710 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3307-710 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5426-710 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3307-710 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1717-712 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2049-712 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4134-712 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5391-712 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5187-713 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5222-714 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4436-715 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 957-716 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4997-716 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1181-716 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3030-716 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1924-717 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 716-718 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3560-719 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5805-719 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5338-720 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5522-720 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4321-720 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 961-721 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4276-721 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4730-721 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5188-722 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5624-722 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1387-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1898-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5667-723 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2840-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4271-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4735-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4270-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4735-724 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2175-726 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2446-726 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2716-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4130-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4138-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5498-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5570-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2175-726 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4130-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4583-725 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 853-727 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2458-727 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2648-727 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4111-727 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5687-727 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2459-727 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2459-727 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3342-729 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3342-728 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3342-730 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 923-731 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 923-731 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 967-732 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5189-733 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5190-734 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2155-735 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4822-738 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1557-739 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4039-739 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2526-742 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3653-742 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4769-742 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5464-742 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1668-743 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2706-743 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 745-744 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5033-744 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3659-745 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3610-746 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3422-747 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 487-748 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2005-749 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2036-749 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5044-749 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1215-750 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4084-750 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4946-750 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1472-752 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3434-752 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4681-753 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2543-754 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4736-754 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2543-754 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4736-754 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 459-755 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 459-755 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2739-756 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2950-756 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4379-756 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5690-756 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3626-757 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3873-757 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 759-758 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4157-759 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5193-761 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1841-764 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1552-765 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3304-765 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3801-766 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4024-766 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 340-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5111-767 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 661-768 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1297-768 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2214-768 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2310-768 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3053-768 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4107-768 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4540-768 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5402-768 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5614-768 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1297-768 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3053-768 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1530-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3730-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3784-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3783-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5749-769 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1752-773 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1872-773 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3709-773 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4842-773 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5637-773 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1872-773 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5639-773 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2295-774 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 918-775 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4822-775 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 899-776 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2719-776 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3757-776 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 900-776 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5194-777 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 948-780 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 948-779 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 948-778 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5196-781 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1755-782 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2509-782 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1684-784 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5198-785 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1124-789 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3417-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3456-789 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4319-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4534-789 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4771-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5798-789 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5819-789 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1336-789 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4534-788 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 700-790 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 805-790 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 921-790 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1977-790 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4772-790 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5225-790 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5265-790 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1899-790 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5199-790 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 954-791 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1214-791 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2622-792 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2342-793 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4615-793 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4895-794 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4833-795 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4895-795 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 480-796 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 922-796 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 818-797 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3117-797 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4395-797 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1218-798 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1982-799 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3487-799 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4399-799 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1982-799 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 939-800 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1956-800 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5199-804 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3670-806 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1760-807 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3140-807 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1475-809 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1475-808 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1607-810 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4916-810 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 845-811 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5604-811 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5599-811 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3743-812 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4926-813 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4434-814 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4915-814 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5286-816 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5285-815 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1560-817 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3727-817 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2435-818 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 820-819 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4317-819 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1067-820 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5525-820 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1684-821 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5202-822 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4822-823 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2127-824 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4240-825 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2005-826 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3658-827 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1195-828 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2779-828 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2712-829 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3087-831 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4037-831 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4671-832 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5205-833 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1672-834 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4631-834 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2229-835 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3020-835 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3373-835 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3445-836 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3650-836 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4770-836 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2951-838 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5396-837 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5535-837 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5204-839 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2946-840 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4116-840 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4822-841 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5200-842 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1877-843 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1877-843 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1547-844 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5034-844 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2992-846 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2992-848 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2992-847 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1918-849 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3789-849 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3948-849 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5537-849 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5258-849 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5538-849 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2774-850 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2995-850 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3158-850 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3158-850 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4020-851 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4020-851 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1816-852 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1816-852 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3663-853 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2583-854 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2791-854 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1137-855 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5680-856 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2711-857 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3104-857 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5747-857 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2964-858 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4901-858 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3210-860 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3335-860 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2372-861 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3443-861 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3896-861 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4318-861 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4097-863 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4097-862 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5212-865 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5209-864 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4209-866 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1154-867 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5382-868 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1607-869 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2247-869 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4486-869 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2482-871 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2482-870 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4641-872 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4643-872 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4590-873 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5250-873 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4590-873 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2660-874 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4334-874 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2247-876 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2247-875 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5213-877 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5210-878 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3386-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3724-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4754-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5041-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5660-880 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5763-880 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4775-879 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2037-881 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2978-882 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3605-881 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4593-881 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5818-882 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4593-882 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2203-883 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5287-883 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5439-884 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5216-885 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3300-886 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4672-886 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5547-886 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2179-888 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2999-887 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4118-887 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1307-890 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2033-891 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5214-891 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2531-892 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3373-893 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4144-893 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4775-894 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4903-895 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4903-896 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4904-897 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4904-898 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5071-901 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5841-901 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4713-902 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3931-903 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4156-903 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3373-904 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4144-904 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3567-905 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4070-905 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5792-906 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5220-907 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3640-908 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5793-908 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2478-909 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4433-909 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1748-910 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5223-913 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2308-915 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2441-914 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2441-914 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2441-915 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2775-916 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4854-916 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2775-916 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4854-916 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5224-917 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4822-918 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1797-919 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5662-919 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4452-919 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5160-920 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5743-920 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5552-922 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1343-923 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2554-923 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1343-923 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2554-923 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3147-924 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3361-924 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2391-925 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3831-925 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2699-926 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5314-926 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2166-927 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1786-928 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1786-928 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4112-929 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5808-930 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3478-931 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3549-931 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5414-932 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5463-931 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5465-931 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5412-932 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5355-933 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5356-933 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2886-934 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4594-934 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2886-935 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4595-935 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2805-936 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5665-936 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2111-937 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2544-937 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3204-937 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3541-937 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5469-937 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5634-937 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2544-937 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4879-938 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4879-938 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2552-940 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1528-941 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1528-941 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3331-943 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3908-943 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2455-942 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3908-942 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3300-944 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2701-945 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3314-945 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5492-945 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2207-946 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2805-946 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2590-947 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3425-947 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1040-948 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1098-948 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2354-948 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3065-948 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1042-949 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1194-949 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2654-950 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5225-950 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1513-951 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1369-952 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2294-953 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2309-953 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2906-953 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4403-953 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4630-953 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4864-953 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4403-953 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1214-954 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1238-954 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2143-954 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2910-954 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3598-954 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4459-954 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1238-954 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2143-954 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2910-954 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3598-954 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4460-954 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4460-954 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4459-954 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4899-955 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5231-956 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2942-957 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1179-958 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5693-958 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2941-959 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3908-959 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4431-959 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2733-960 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3453-960 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3761-960 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4005-960 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4042-960 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5301-960 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2734-960 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3760-960 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1458-961 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1458-961 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1458-961 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4855-963 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4855-962 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 968-964 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2942-964 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1740-966 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4125-966 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3308-967 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5776-967 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2256-968 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2597-968 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4089-968 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1846-968 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4804-968 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1243-969 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2081-969 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2081-969 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2766-970 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3044-972 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3338-972 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5232-973 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2953-974 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3358-974 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5708-974 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3358-974 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5352-974 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3358-974 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1515-975 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2451-975 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3697-975 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4961-975 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2451-975 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3697-975 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2238-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2642-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2766-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3801-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4024-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4274-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4721-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4274-976 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3802-977 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1110-978 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4516-978 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5543-978 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5773-978 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4998-978 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2475-979 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2815-979 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2164-980 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3830-980 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1379-982 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2709-982 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1201-983 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4414-984 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3194-985 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3462-986 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2299-987 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2290-988 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3732-988 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4789-988 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4788-988 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1119-990 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1182-989 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4907-990 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4937-990 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3552-991 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3767-991 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1346-992 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2066-992 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5228-993 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1085-994 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2105-994 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1038-996 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1078-996 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1251-996 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5269-996 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4757-997 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2068-998 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3598-998 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4459-998 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1581-998 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2067-998 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4460-998 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4949-999 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5703-999 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4630-1000 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2121-1001 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2898-1001 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5309-1003 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1724-1004 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5345-1004 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5471-1005 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3920-1006 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4443-1006 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5675-1008 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5674-1007 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5233-1009 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2207-1010 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2856-1010 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2856-1010 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1248-1011 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3451-1011 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5229-1011 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5348-1011 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1248-1011 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1954-1012 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5229-1013 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4783-1014 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1750-1015 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4139-1015 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2270-1016 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4281-1016 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 968-1017 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2620-1017 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 968-1017 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 968-1017 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1353-1019 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1353-1018 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5382-1020 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5234-1021 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3337-1023 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3337-1022 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4505-1024 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2152-1025 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2802-1025 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1477-1027 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1477-1026 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4087-1028 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1354-1029 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4641-1030 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4641-1031 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4641-1030 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4890-1032 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2153-1033 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3045-1033 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4358-1033 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2153-1033 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3046-1033 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4357-1033 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3774-1033 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3774-1033 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1382-1034 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3169-1034 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3344-1034 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3909-1034 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5003-1034 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5004-1034 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1382-1034 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3775-1034 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3048-1034 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3047-1034 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1039-1035 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1072-1035 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3776-1036 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4527-1037 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4944-1036 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5235-1037 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1039-1037 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1072-1035 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2961-1036 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3147-1036 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4527-1036 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4527-1036 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1100-1041 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2271-1041 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3296-1041 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4393-1041 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4406-1041 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5165-1041 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5680-1040 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1097-1041 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5681-1040 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1099-1040 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2660-1040 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1194-1042 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2857-1042 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3748-1042 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4876-1042 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5311-1042 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5438-1042 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1224-1043 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1224-1043 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3127-1044 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4971-1044 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1939-1045 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2460-1045 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5056-1045 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1939-1045 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2460-1045 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5057-1045 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1183-1047 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1265-1047 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3161-1047 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3940-1047 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4950-1047 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5028-1046 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1264-1046 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3939-1046 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4950-1047 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4950-1047 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5503-1047 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5236-1048 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2143-1049 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2404-1050 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4416-1050 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3194-1051 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4387-1057 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2207-1058 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2805-1058 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5180-1058 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5371-1058 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1514-1059 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2803-1059 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3748-1059 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5046-1059 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1514-1059 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4987-1060 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2583-1061 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2583-1062 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1997-1063 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2260-1063 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4924-1063 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5357-1063 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2824-1064 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2824-1064 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5024-1065 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5239-1065 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2029-1066 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2658-1066 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5544-1066 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2399-1067 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2996-1068 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5707-1069 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2213-1070 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3943-1070 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2564-1071 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2694-1071 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2564-1071 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1925-1072 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4952-1072 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1925-1072 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4952-1072 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4952-1072 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2243-1073 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2745-1073 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2829-1073 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5592-1073 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5593-1073 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5823-1073 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3024-1074 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4767-1076 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4767-1075 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5303-1077 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1946-1079 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2337-1079 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2291-1080 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4673-1080 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5543-1080 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5710-1080 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1781-1081 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2292-1081 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1663-1082 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4974-1083 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4974-1083 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1933-1084 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5671-1084 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1932-1084 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2735-1085 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2504-1086 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4348-1086 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1201-1087 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4280-1087 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2137-1088 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2718-1088 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2137-1088 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1467-1089 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1466-1090 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1482-1092 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1482-1091 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4250-1093 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1761-1094 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2668-1094 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2291-1095 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2291-1095 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3515-1096 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3515-1096 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4546-1098 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5241-1101 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5567-1102 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5568-1102 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2416-1103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2587-1103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2416-1103 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3574-1104 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2739-1105 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2315-1106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3186-1106 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5244-1107 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2443-1109 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4498-1109 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5073-1109 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3286-1110 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3570-1111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5034-1111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5217-1111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5218-1111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5836-1111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3570-1111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3592-1111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3592-1111 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1536-1112 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2119-1112 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1951-1113 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2559-1114 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1766-1116 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2495-1115 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4432-1115 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4510-1116 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2495-1115 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3540-1117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5245-1117 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1496-1118 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1913-1118 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2076-1118 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1540-1120 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4954-1120 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4954-1120 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2559-1121 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2559-1122 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5247-1123 connects the same voltage levels (150.0, 150.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1302-1124 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2314-1125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4524-1125 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1379-1126 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3385-1126 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4679-1128 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5249-1129 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1224-1130 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2708-1130 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5494-1130 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1225-1131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5091-1131 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2450-1132 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5640-1132 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3066-1133 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3740-1133 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5248-1133 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3093-1133 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2258-1134 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4896-1134 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1354-1135 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3238-1135 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1354-1135 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2795-1137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2977-1136 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5101-1137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5241-1136 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5476-1137 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2458-1138 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2978-1138 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4992-1139 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5250-1140 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2376-1141 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2835-1141 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5215-1141 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5436-1141 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5439-1141 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5257-1141 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3658-1142 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4174-1142 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3704-1143 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5252-1144 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1237-1146 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2930-1146 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3329-1146 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2579-1147 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4340-1147 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1809-1148 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3552-1148 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3610-1149 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3801-1150 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2131-1151 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3014-1152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3458-1152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3499-1152 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5541-1151 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5620-1151 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5658-1151 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2132-1153 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2697-1153 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3355-1154 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4735-1154 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5760-1154 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5251-1155 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2447-1156 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2999-1156 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5254-1157 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5253-1158 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4785-1159 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4784-1160 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4785-1161 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1560-1162 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3897-1162 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4655-1162 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3897-1162 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4558-1163 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5107-1165 connects the same voltage levels (45.0, 45.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2571-1166 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4974-1167 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5585-1167 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1482-1168 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1938-1168 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2821-1169 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3083-1169 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3630-1169 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4191-1169 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4215-1169 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4677-1169 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5612-1169 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3083-1169 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4214-1169 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5695-1169 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1514-1170 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4216-1170 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5255-1170 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1514-1170 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1514-1170 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3356-1175 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3600-1176 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4044-1176 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5689-1176 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3533-1176 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5012-1177 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1187-1178 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2643-1180 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5834-1179 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3220-1181 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1701-1182 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3906-1184 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5394-1184 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3156-1185 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3383-1185 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5414-1185 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3156-1185 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3383-1185 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5412-1185 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3156-1185 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5355-1185 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5356-1185 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1957-1186 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4612-1186 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2136-1187 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2155-1187 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4150-1187 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4073-1189 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4310-1190 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5740-1189 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4073-1188 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3516-1192 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5277-1191 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1954-1192 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1956-1193 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3128-1193 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2098-1194 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3539-1194 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3658-1194 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4335-1194 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5628-1194 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1171-1194 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3539-1194 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5438-1194 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1172-1194 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1173-1194 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1515-1195 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2600-1195 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1515-1195 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2599-1195 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2778-1195 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1174-1195 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3381-1196 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3995-1196 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5573-1196 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4651-1197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5430-1197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5429-1197 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1202-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2959-1198 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4169-1200 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4973-1200 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5082-1199 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5156-1199 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2717-1201 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3949-1201 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3950-1201 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4412-1201 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4413-1201 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2932-1202 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3878-1203 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4997-1203 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1981-1203 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3384-1203 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1243-1204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4897-1204 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5260-1205 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2247-1206 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3862-1206 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4128-1206 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2247-1206 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5717-1206 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1633-1207 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1912-1207 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3172-1207 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1912-1207 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3172-1207 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4601-1208 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5019-1209 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5708-1209 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5262-1210 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3031-1211 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4449-1211 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3701-1212 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4350-1212 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2653-1213 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2881-1213 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1295-1214 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3598-1214 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4569-1214 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4706-1214 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1292-1214 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3598-1214 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4706-1214 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1294-1214 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4706-1214 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1293-1214 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1984-1216 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1805-1217 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2744-1217 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1346-1218 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3850-1218 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3421-1219 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5075-1220 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5259-1221 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5265-1222 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1242-1223 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5403-1224 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1380-1226 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3046-1227 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4431-1227 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3489-1228 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4430-1228 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1338-1229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1647-1229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2422-1229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2487-1229 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4340-1230 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4445-1230 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1772-1232 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3038-1232 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1772-1232 connects the same voltage levels (90.0, 90.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3597-1234 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4272-1234 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5232-1233 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5738-1233 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5641-1233 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3597-1234 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1677-1237 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2080-1236 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2930-1237 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3329-1235 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3958-1236 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4075-1236 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4129-1237 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4520-1237 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5689-1237 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1677-1236 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3533-1236 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4075-1235 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4821-1238 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4821-1238 connects the same voltage levels (380.0, 380.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5542-1239 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1822-1240 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1954-1240 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3305-1240 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1610-1241 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1850-1241 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1611-1241 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 1849-1241 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2866-1242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3815-1242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5169-1242 connects the same voltage levels (63.0, 63.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3566-1243 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 4566-1243 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5487-1243 connects the same voltage levels (225.0, 225.0) and has no phase shift, changing tap ratio 1.0 => 0.0
